#### (C)  Ungrounded Conductors. Conductors that  are  intended for  use  as  ungrounded  conductors,  whether  used  as  a  single conductor or in multiconductor cables, shall be finished to be clearly distinguishable from grounded and grounding conductors. Distinguishing markings shall not conflict in any manner with the surface markings required by 310.120(B)(1). Branchcircuit  ungrounded  conductors  shall  be  identified  in  accord-
ance with 210.5(C). Feeders shall be identified in accordance with 215.12.
Exception:  Conductor  identification  shall  be  permitted  in  accordance with 200.7.
## 310.120  Marking.
#### (A)  Required Information. All conductors and cables shall be marked to indicate the following information, using the applicable method described in 310.120(B):
- (1) The maximum rated voltage.
- (3) The manufacturer's name, trademark, or other distinctive marking  by  which  the  organization  responsible  for  the product can be readily identified.
- (2) The proper type letter or letters  for  the  type  of  wire  or cable as specified elsewhere in this Code .
- (4) The AWG size or circular mil area.
Informational Note: See Conductor Properties, Table 8 of Chapter  9,  for  conductor  area  expressed  in  SI  units  for  conductor sizes specified in AWG or circular mil area.
- (5) Cable assemblies where the neutral conductor is smaller than the ungrounded conductors shall be so marked.
2. (B)  Method of Marking.
(1)  Surface  Marking. The  following  conductors  and  cables shall be durably marked on the surface. The AWG size or circular  mil  area  shall  be  repeated  at  intervals  not  exceeding 610 mm (24 in.). All other markings shall be repeated at intervals not exceeding 1.0 m (40 in.).
- (3) Metal-covered, single-conductor cables
- (4) Type AC cable
(4)  Optional Marking of Wire Size. The information required in  310.120(A)(4)  shall  be  permitted  to  be  marked  on  the surface of the individual insulated conductors for the following multiconductor cables:
- (1) Type MC cable
- (3) Irrigation cable
- (2) Tray cable
- (4) Power-limited tray cable
- (6) Instrumentation tray cable
- (5) Power-limited fire alarm cable
#### (C)  Suffixes  to  Designate  Number  of  Conductors. A  type letter  or  letters  used  alone  shall  indicate  a  single  insulated conductor. The letter suffixes shall be indicated as follows:
- (1) D - For two insulated conductors laid parallel within an outer nonmetallic covering
- (2) M - For an assembly of two or more insulated conductors twisted spirally within an outer nonmetallic covering
#### (D)  Optional Markings. All conductors and cables contained in Chapter 3 shall be permitted to be surface marked to indicate special characteristics of the cable materials. These markings  include,  but  are  not  limited  to,  markings  for  limited smoke, sunlight resistant, and so forth.
- (1) Single-conductor and multiconductor rubberand thermoplastic-insulated wire and cable (2) Nonmetallic-sheathed cable (3) Service-entrance cable (4) Underground feeder and branch-circuit cable ARTICLE 312 Cabinets, Cutout Boxes, and Meter Socket Enclosures
- (6) Irrigation cable
- (5) Tray cable
- (7) Power-limited tray cable
- (8) Instrumentation tray cable
(2)  Marker  Tape. Metal-covered  multiconductor  cables  shall employ a marker tape located within the cable and running for its complete length.
Exception No. 1: Type MI cable.
Exception No. 2: Type AC cable.
Exception  No.  3:  The  information  required  in  310.120(A)  shall  be permitted  to  be  durably  marked  on  the  outer  nonmetallic  covering  of Type MC, Type ITC, or Type PLTC cables at intervals not exceeding 1.0 m (40 in.).
Exception  No.  4:  The  information  required  in  310.120(A)  shall  be permitted  to  be  durably  marked  on  a  nonmetallic  covering  under  the metallic sheath of Type ITC or Type PLTC cable at intervals not exceeding 1.0 m (40 in.).
Informational  Note:  Included  in  the  group  of  metal-covered cables are Type AC cable (Article 320), Type MC cable (Article 330), and lead-sheathed cable.
(3)  Tag  Marking. The following  conductors  and  cables  shall be marked by means of a printed tag attached to the coil, reel, or carton:
- (1) Type MI cable
- (2) Switchboard wires
## Part I. Scope and Installation
### 312.1  Scope. This article covers the installation and construction specifications of cabinets, cutout boxes, and meter socket enclosures.  It  does  not  apply  to  equipment  operating  at  over 1000  volts,  except  as  specifically  referenced  elsewhere  in  the Code .
### 312.2  Damp  and  Wet  Locations. In  damp  or  wet  locations, surface-type enclosures within the scope of this article shall be placed  or  equipped  so  as  to  prevent  moisture  or  water  from entering  and  accumulating  within  the  cabinet  or  cutout  box, and shall be mounted so there is at least 6-mm ( 1 ∕ 4 -in.) airspace between  the  enclosure  and  the  wall  or  other  supporting surface. Enclosures installed in wet locations shall be weatherproof. For enclosures in wet locations, raceways or cables entering  above  the  level  of  uninsulated  live  parts  shall  use  fittings listed for wet locations.
Exception:  Nonmetallic  enclosures  shall  be  permitted  to  be  installed without the airspace on a concrete, masonry, tile, or similar surface.
Informational Note: For protection against corrosion, see 300.6.
### 312.3  Position  in  Wall. In  walls  of  concrete,  tile,  or  other noncombustible material, cabinets shall be installed so that the front edge of the cabinet is not set back of the finished surface more than 6 mm ( 1 ∕ 4 in.). In walls constructed of wood or other combustible material, cabinets shall be flush with the finished surface or project therefrom.
- 312.4  Repairing  Noncombustible  Surfaces. Noncombustible surfaces  that  are  broken  or  incomplete  shall  be  repaired  so there will be no gaps or open spaces greater than 3 mm ( 1 ∕ 8 in.) at the edge of the cabinet or cutout box employing a flush-type cover.
- 312.5  Cabinets,  Cutout  Boxes,  and  Meter  Socket  Enclosures. Conductors entering enclosures within the scope of this article shall be protected from  abrasion and  shall  comply  with 312.5(A) through (C).
- (A)  Openings to Be Closed. Openings through which conductors enter shall be closed in an approved manner.
- (B)  Metal  Cabinets,  Cutout  Boxes,  and  Meter  Socket  Enclosures. Where metal enclosures within the scope of this article are installed with messenger-supported wiring, open wiring on insulators, or concealed knob-and-tube wiring, conductors shall enter through insulating bushings or, in dry locations, through flexible tubing extending from the last insulating support and firmly secured to the enclosure.
#### (C)  Cables. Where cable is used, each cable shall be secured to the cabinet, cutout box, or meter socket enclosure.
Exception: Cables with entirely nonmetallic sheaths shall be permitted to enter  the  top  of  a  surface-mounted  enclosure  through  one  or  more nonflexible raceways not less than 450 mm (18 in.) and not more than 3.0  m  (10  ft)  in  length,  provided  all  of  the  following  conditions  are met:
- (1) Each cable is fastened within 300 mm (12 in.), measured along the sheath, of the outer end of the raceway.
#### (B)  Wire-Bending Space at Terminals. Wire-bending space at each terminal shall be provided in accordance with 312.6(B)(1) or (B)(2).
(1)  Conductors Not Entering or Leaving Opposite Wall. Table 312.6(A)  shall  apply  where  the  conductor  does  not  enter  or leave the enclosure through the wall opposite its terminal.
(2)  Conductors  Entering  or  Leaving  Opposite  Wall. Table 312.6(B) shall apply where the conductor does enter or leave the enclosure through the wall opposite its terminal.
Exception No. 1: Where the distance between the wall and its terminal is in accordance with Table 312.6(A), a conductor shall be permitted to enter or leave an enclosure through the wall opposite its terminal, provided the conductor enters or leaves the enclosure where the gutter joins an adjacent gutter that has a width that conforms to Table 312.6(B) for the conductor.
Exception  No.  2:  A  conductor  not  larger  than  350  kcmil  shall  be permitted  to  enter  or  leave  an  enclosure  containing  only  a  meter socket(s)  through  the  wall  opposite  its  terminal,  provided  the  distance between the terminal and the opposite wall is not less than that specified in Table 312.6(A) and the terminal is a lay-in type, where the terminal is either of the following:
(b)     Directly facing the enclosure wall and offset not greater than 50 percent of the bending space specified in Table 312.6(A)
- (a)     Directed  toward  the  opening  in  the  enclosure  and  within  a 45 degree angle of directly facing the enclosure wall
Informational Note: Offset is  the  distance  measured  along  the enclosure wall from the axis of the centerline of the terminal to a line passing through the center of the opening in the enclosure.
- (3) A  fitting  is  provided  on  each  end  of  the  raceway  to  protect  the cable(s)  from  abrasion  and  the  fittings  remain  accessible  after installation. (C)  Conductors  4  AWG  or  Larger. Installation  shall  comply with 300.4(G).
- (2) The  raceway  extends  directly  above  the  enclosure  and  does  not penetrate a structural ceiling.
- (4) The raceway is sealed or plugged at the outer end using approved means so as to prevent access to the enclosure through the raceway.
- (6) The raceway is fastened at its outer end and at other points in accordance with the applicable article.
- (5) The cable sheath is continuous through the raceway and extends into the enclosure beyond the fitting not less than 6 mm ( 1 ∕ 4 in.).
- (7) Where installed as conduit or tubing, the cable fill does not exceed the  amount  that  would  be  permitted  for  complete  conduit  or tubing systems by Table 1 of Chapter 9 of this Code and all applicable  notes  thereto.  Note  2  to  the  tables  in  Chapter  9  does  not apply to this condition.
Informational Note: See Table 1 in Chapter 9, including Note 9, for allowable cable fill in circular raceways. See 310.15(B)(3)(a) for required ampacity reductions for multiple cables installed in a common raceway.
### 312.6  Deflection  of  Conductors. Conductors  at  terminals  or conductors  entering  or  leaving  cabinets  or  cutout  boxes  and the like shall comply with 312.6(A) through (C).
Exception: Wire-bending space in enclosures for motor controllers with provisions for one or two wires per terminal shall  comply  with 430.10(B).
#### (A)  Width of Wiring Gutters. Conductors shall not be deflected  within  a  cabinet  or  cutout  box  unless  a  gutter  having  a width in accordance with Table 312.6(A) is provided. Conductors  in  parallel  in  accordance  with  310.10(H)  shall  be  judged on the basis of the number of conductors in parallel.
### 312.7  Space  in  Enclosures. Cabinets  and  cutout  boxes  shall have approved space to accommodate all conductors installed in them without crowding.
### 312.8  Switch and Overcurrent Device Enclosures. The wiring space  within  enclosures  for  switches  and  overcurrent  devices shall  be  permitted for other wiring and equipment subject to limitations for specific equipment as provided in (A) and (B).
#### (A)  Splices, Taps, and Feed-Through Conductors. The wiring space of enclosures for switches or overcurrent devices shall be permitted for conductors feeding through, spliced, or tapping off to other enclosures, switches, or overcurrent devices where all of the following conditions are met:
- (1) The total of all conductors installed at any cross section of the wiring space does not exceed 40 percent of the crosssectional area of that space.
- (3) A  warning  label  complying  with  110.21(B)  is  applied  to the  enclosure  that  identifies  the  closest  disconnecting means for any feed-through conductors.
- (2) The total area of all conductors, splices, and taps installed at any cross section of the wiring space does not exceed 75 percent of the cross-sectional area of that space.
4. (B)  Power Monitoring Equipment. The wiring space of enclosures for switches or overcurrent devices shall be permitted to contain power monitoring equipment where all of the following conditions are met: N
- (1) The power monitoring equipment is identified as a field installable accessory as part of the listed equipment, or is
a  listed  kit  evaluated  for  field  installation  in  switch  or overcurrent device enclosures.
- (2) The total area of all conductors, splices, taps, and equipment  at  any  cross  section  of  the  wiring  space  does  not exceed  75  percent  of  the  cross-sectional  area  of  that space.
### 312.9  Side  or  Back  Wiring  Spaces  or  Gutters. Cabinets  and cutout boxes shall be provided with back-wiring spaces, gutters, or wiring compartments as required by 312.11(C) and (D).
## Part II. Construction Specifications
### 312.10  Material. Cabinets,  cutout  boxes,  and  meter  socket enclosures shall comply with 312.10(A) through (C).
#### (A)  Metal Cabinets  and  Cutout  Boxes. Metal enclosures within the scope of this article shall be protected both inside and outside against corrosion.
#### (B)  Strength. The  design  and  construction  of  enclosures within the scope of this article shall be such as to secure ample strength  and  rigidity.  If  constructed  of  sheet  steel,  the  metal thickness shall not be less than 1.35 mm (0.053 in.) uncoated.
#### (C)  Nonmetallic Cabinets. Nonmetallic cabinets shall  be listed, or they shall be submitted for approval prior to installation.
### 312.11  Spacing. The spacing within cabinets  and  cutout boxes shall comply with 312.11(A) through (D).
#### (A)  General. Spacing within cabinets and cutout boxes shall provide  approved  spacing  for  the  distribution  of  wires  and cables placed in them and for a separation between metal parts of devices and apparatus mounted within them in accordance with 312.11(A)(1), (A)(2), and (A)(3).
(1)  Base. Other than at points of support, there shall be an airspace of at least 1.59 mm (0.0625 in.) between the base of the device and the wall of any metal cabinet or cutout box in which the device is mounted.
(2)  Doors. There  shall  be  an  airspace  of  at  least  25.4  mm (1.00  in.)  between  any  live  metal  part,  including  live  metal parts of enclosed fuses, and the door.
Exception: Where the door is lined with an approved insulating material  or  is  of  a  thickness  of  metal  not  less  than  2.36  mm  (0.093  in.) uncoated, the airspace shall not be less than 12.7 mm (0.500 in.).
(3)  Live Parts. There shall be an airspace of at least 12.7 mm (0.500 in.) between the walls, back, gutter partition, if of metal, or door of any cabinet or cutout box and the nearest exposed current-carrying  part  of  devices  mounted  within  the  cabinet where the voltage does not exceed 250. This spacing shall be increased to at least 25.4 mm (1.00 in.) for voltages of 251 to 1000, nominal.
Exception: Where the conditions in 312.11(A)(2), Exception, are met, the airspace for nominal voltages from 251 to 600 shall be permitted to be not less than 12.7 mm (0.500 in.).
#### (B)  Switch  Clearance. Cabinets  and  cutout  boxes  shall  be deep enough to allow the closing of the doors when 30-ampere branch-circuit  panelboard  switches  are  in  any  position,  when combination cutout switches are in any position, or when other single-throw  switches  are  opened  as  far  as  their  construction permits.
Table 312.6(A)  Minimum Wire-Bending Space at Terminals and Minimum Width of Wiring Gutters
| Wire Size (AWG or kcmil)   | Wire Size (AWG or kcmil)                           | Wires per Terminal   | Wires per Terminal   | Wires per Terminal   | Wires per Terminal   | Wires per Terminal   | Wires per Terminal   | Wires per Terminal   | Wires per Terminal   | Wires per Terminal   | Wires per Terminal   |
|----------------------------|----------------------------------------------------|----------------------|----------------------|----------------------|----------------------|----------------------|----------------------|----------------------|----------------------|----------------------|----------------------|
| Other Conductors           | Compact Stranded AA-8000 Aluminum Alloy Conductors | 1                    | 1                    | 2                    | 2                    | 3                    | 3                    | 4                    | 4                    |                      |                      |
|                            | (see Note 2)                                       | mm                   | in.                  | mm                   | in.                  | mm                   | in.                  | mm                   | in.                  | mm                   | in.                  |
| 14-10                      | 12-8                                               | Not specified        | Not specified        | -                    | -                    | -                    | -                    | -                    | -                    | -                    | -                    |
| 8-6                        | 6-4                                                | 38.1                 | 1 1 ∕ 2              | -                    | -                    | -                    | -                    | -                    | -                    | -                    | -                    |
| 4-3                        | 2-1                                                | 50.8                 | 2                    | -                    | -                    | -                    | -                    | -                    | -                    | -                    | -                    |
| 2                          | 1/0                                                | 63.5                 | 2 1 ∕ 2              | -                    | -                    | -                    | -                    | -                    | -                    | -                    | -                    |
| 1                          | 2/0                                                | 76.2                 | 3                    | -                    | -                    | -                    | -                    | -                    | -                    | -                    | -                    |
| 1/0-2/0                    | 3/0-4/0                                            | 88.9                 | 3 1 ∕ 2              | 127                  | 5                    | 178                  | 7                    | -                    | -                    | -                    | -                    |
| 3/0-4/0                    | 250-300                                            | 102                  | 4                    | 152                  | 6                    | 203                  | 8                    | -                    | -                    | -                    | -                    |
| 250                        | 350                                                | 114                  | 4 1 ∕ 2              | 152                  | 6                    | 203                  | 8                    | 254                  | 10                   | -                    | -                    |
| 300-350                    | 400-500                                            | 127                  | 5                    | 203                  | 8                    | 254                  | 10                   | 305                  | 12                   | -                    | -                    |
| 400-500                    | 600-750                                            | 152                  | 6                    | 203                  | 8                    | 254                  | 10                   | 305                  | 12                   | 356                  | 14                   |
| 600-700                    | 800-1000                                           | 203                  | 8                    | 254                  | 10                   | 305                  | 12                   | 356                  | 14                   | 406                  | 16                   |
| 750-900                    | -                                                  | 203                  | 8                    | 305                  | 12                   | 356                  | 14                   | 406                  | 16                   | 457                  | 18                   |
| 1000-1250                  | -                                                  | 254                  | 10                   | -                    | -                    | -                    | -                    | -                    | -                    | -                    | -                    |
| 1500-2000                  | -                                                  | 305                  | 12                   | -                    | -                    | -                    | -                    | -                    | -                    | -                    | -                    |
Notes:
1. Bending space at terminals shall be measured in a straight line from the end of the lug or wire connector (in the direction that the wire leaves the terminal) to the wall, barrier, or obstruction.
2. This column shall be permitted to be used to determine the minimum wire-bending space for compact stranded aluminum conductors in sizes up to 1000 kcmil and manufactured using AA-8000 series electrical grade aluminum alloy conductor material in accordance with 310.106(B). The minimum width of the wire gutter space shall be determined using the all other conductors value in this table.
## ARTICLE 312 - CABINETS, CUTOUT BOXES, AND METER SOCKET ENCLOSURES 312.11
## Table 312.6(B)  Minimum Wire-Bending Space at Terminals
|                          |                                                                  | Wires per Terminal   | Wires per Terminal   | Wires per Terminal   | Wires per Terminal   | Wires per Terminal   | Wires per Terminal                     | Wires per Terminal   | Wires per Terminal   |
|--------------------------|------------------------------------------------------------------|----------------------|----------------------|----------------------|----------------------|----------------------|----------------------------------------|----------------------|----------------------|
| Wire Size (AWG or kcmil) | Wire Size (AWG or kcmil)                                         | 1                    | 1                    | 2                    | 2                    | 3                    | 3                                      | 4 or More            | 4 or More            |
| All Other Conductors     | Compact Stranded AA-8000 Aluminum Alloy Conductors (See Note 3.) | mm                   | in.                  | mm                   | in.                  | mm                   | in.                                    | mm                   | in.                  |
| 14-10                    | 12-8                                                             | Not specified        | Not specified        | -                    | -                    | -                    |                                        | -                    | -                    |
| 8                        | 6                                                                | 38.1                 | 1 1 ∕ 2              | -                    | -                    | -                    |                                        | -                    | -                    |
| 6                        | 4                                                                | 50.8                 | 2                    | -                    | -                    | -                    |                                        | -                    | -                    |
| 4                        | 2                                                                | 76.2                 | 3                    | -                    | -                    | -                    |                                        | -                    | -                    |
| 3                        | 1                                                                | 76.2                 | 3                    | -                    | -                    | -                    |                                        | -                    | -                    |
| 2                        | 1/0                                                              | 88.9                 | 3 1 ∕ 2              | -                    | -                    | -                    |                                        | -                    | -                    |
| 1                        | 2/0                                                              | 114                  | 4 1 ∕ 2              | -                    | -                    | -                    |                                        | -                    | -                    |
| 1/0                      | 3/0                                                              | 140                  | 5 1 ∕ 2              | 140                  | 5 1 ∕ 2              | 178                  | 7                                      | -                    | -                    |
| 2/0                      | 4/0                                                              | 152                  | 6                    | 152                  | 6                    | 190                  | 7 1 ∕ 2                                | -                    | -                    |
| 3/0                      | 250                                                              | 165 a                | 6 1 ∕ 2 a            | 165 a                | 6 1 ∕ 2 a            | 203                  | 8                                      | -                    | -                    |
| 4/0                      | 300                                                              | 178 b                | 7 b                  | 190 c                | 7 1 ∕ 2 c            | 216 a                | 8 1 ∕ 2 a                              | -                    | -                    |
| 250                      | 350                                                              | 216 d                | 8 1 ∕ 2 d            | 229 d                | 8 1 ∕ 2 d            | 254 b                | 9 b                                    | 254                  | 10                   |
| 300                      | 400                                                              | 254 e                | 10 e                 | 254 d                | 10 d                 | 279 b                | 11 b                                   | 305                  | 12                   |
| 350                      | 500                                                              | 305 e                | 12 e                 | 305 e                | 12 e                 | 330 e                | 13 e                                   | 356 d                | 14 d                 |
| 400                      | 600                                                              | 330 e                | 13 e                 | 330 e                | 13 e                 | 356 e                | 14 e                                   | 381 e                | 15 e                 |
| 500                      | 700-750                                                          | 356 e                | 14 e                 | 356 e                | 14 e                 | 381 e                | 15 e                                   | 406 e                | 16 e                 |
| 600                      | 800-900                                                          | 381 e                | 15 e                 | 406 e                | 16 e                 | 457 e                | 18 e                                   | 483 e                | 19 e                 |
| 700                      | 1000                                                             | 406 e                | 16 e                 | 457 e                | 18 e                 | 508 e                | 20 e                                   | 559 e                | 22 e                 |
| 750                      | -                                                                | 432 e                | 17 e                 | 483 e                | 19 e                 | 559 e                | 22 e                                   | 610 e                | 24 e                 |
| 800                      | -                                                                | 457                  | 18                   | 508                  | 20                   | 559                  | 22                                     | 610                  | 24                   |
| 900                      | -                                                                | 483                  | 19                   | 559                  | 22                   | 610                  | 24                                     | 610                  | 24                   |
| 1000                     | -                                                                | 508                  | 20                   | -                    | -                    | -                    |                                        | -                    |                      |
| 1250                     | -                                                                | 559                  | 22                   | -                    | -                    | -                    |                                        | -                    |                      |
| 1500                     | -                                                                | 610                  | 24                   | -                    | -                    | -                    |  | -                    |                      |
| 1750                     | -                                                                | 610                  | 24                   | -                    | -                    | -                    |                                        | -                    |                      |
| 2000                     | -                                                                | 610                  | 24                   | -                    | -                    | -                    |                                        | -                    |                      |
Notes:
1. Bending space at terminals shall be measured in a straight line from the end of the lug or wire connector in a direction perpendicular to the enclosure wall.
2. For removable and lay-in wire terminals intended for only one wire, bending space shall be permitted to be reduced by the following number of millimeters (inches):
b 25.4 mm (1 in.)
a 12.7 mm ( 1 ∕ 2 in.)
c 38.1 mm (1 1 ∕ 2 in.)
e 76.2 mm (3 in.)
d 50.8 mm (2 in.)
3. This column shall be permitted to determine the required wire-bending space for compact stranded aluminum conductors in sizes up to 1000 kcmil and manufactured using AA-8000 series electrical grade aluminum alloy conductor material in accordance with 310.106(B).
#### (C)  Wiring  Space. Cabinets  and  cutout  boxes  that  contain devices  or  apparatus  connected  within  the  cabinet  or  box  to more than eight conductors, including those of branch circuits, meter loops, feeder circuits, power circuits, and similar circuits, but not including the supply circuit or a continuation thereof, shall have back-wiring spaces or one or more side-wiring spaces, side gutters, or wiring compartments.
#### (D)  Wiring Space -  Enclosure. Side-wiring spaces, side gutters,  or  side-wiring  compartments  of  cabinets  and  cutout boxes shall be made tight enclosures by means of covers, barriers,  or  partitions  extending  from  the  bases  of  the  devices contained  in  the  cabinet,  to  the  door,  frame,  or  sides  of  the cabinet.
Exception:  Side-wiring  spaces,  side  gutters,  and  side-wiring  compartments of cabinets shall not be required to be made tight enclosures where those side spaces contain only conductors that enter the cabinet directly opposite to the devices where they terminate.
Partially enclosed back-wiring spaces shall be provided with covers  to  complete  the  enclosure.  Wiring  spaces  that  are required by 312.11(C) and are exposed when doors are open shall be provided with covers to complete the enclosure. Where space is provided for feed-through conductors and for splices as required in 312.8, additional barriers shall not be required.
## ARTICLE 314 - OUTLET, DEVICE, PULL, &amp; JUNCTION BOXES; CONDUIT BODIES; FITTINGS; &amp; HANDHOLES 314.16
## ARTICLE 314 Outlet, Device, Pull, and Junction Boxes; Conduit Bodies; Fittings; and Handhole Enclosures
## Part I. Scope and General
### 314.1  Scope. This article covers the installation and use of all boxes  and  conduit  bodies  used  as  outlet,  device,  junction,  or pull boxes, depending on their use, and handhole enclosures. Cast metal, sheet metal, nonmetallic, and other boxes such as FS,  FD,  and  larger  boxes  are  not  classified  as  conduit  bodies. This article also includes installation requirements for fittings used  to  join  raceways  and  to  connect  raceways  and  cables  to boxes and conduit bodies.
### 314.2  Round  Boxes. Round  boxes  shall  not  be  used  where conduits or connectors requiring the use of locknuts or bushings are to be connected to the side of the box.
### 314.3  Nonmetallic Boxes. Nonmetallic boxes shall be permitted only with open wiring on insulators, concealed knob-andtube  wiring,  cabled  wiring  methods  with  entirely  nonmetallic sheaths, flexible cords, and nonmetallic raceways.
Exception No. 1: Where internal bonding means are provided between all  entries,  nonmetallic  boxes  shall  be  permitted  to  be  used  with  metal raceways or metal-armored cables.
Exception  No.  2:  Where  integral  bonding  means  with  a  provision  for attaching  an  equipment  bonding  jumper  inside  the  box  are  provided between all threaded entries in nonmetallic boxes listed for the purpose, nonmetallic boxes shall be permitted to be used with metal raceways or metal-armored cables.
### 314.4  Metal  Boxes. Metal  boxes  shall  be  grounded  and bonded in accordance with Parts I, IV, V, VI, VII, and X of Article 250 as applicable, except as permitted in 250.112(I).
in  314.16(B).  The  minimum  volume  for  conduit  bodies  shall be as calculated in 314.16(C).
The  provisions  of  this  section  shall  not  apply  to  terminal housings supplied with motors or generators.
Informational  Note:  For  volume  requirements  of  motor  or generator terminal housings, see 430.12.
Boxes  and  conduit  bodies  enclosing  conductors  4  AWG  or larger shall also comply with the provisions of 314.28.
#### (A)  Box Volume Calculations. The volume of a wiring enclosure (box) shall be the total volume of the assembled sections and,  where  used,  the  space  provided  by  plaster  rings,  domed covers, extension rings, and so forth, that are marked with their volume or are made from boxes the dimensions of which are listed in Table 314.16(A). Where a box is provided with one or more  securely  installed  barriers,  the  volume  shall  be  apportioned  to  each  of  the  resulting  spaces.  Each  barrier,  if  not marked with its volume, shall be considered to take up 8.2 cm 3 ( 1 ∕ 2 in 3 ) if metal, and 16.4 cm 3 (1.0 in 3 ) if nonmetallic.
(1)  Standard Boxes. The volumes of standard boxes that are not  marked  with  their  volume  shall  be  as  given  in  Table 314.16(A).
(2)  Other  Boxes. Boxes  1650  cm 3 (100  in. 3 )  or  less,  other than  those  described  in  Table  314.16(A),  and  nonmetallic boxes shall be durably and legibly marked by the manufacturer with their volume(s). Boxes described in Table 314.16(A) that have  a  volume  larger  than  is  designated  in  the  table  shall  be permitted  to  have  their  volume  marked  as  required  by  this section.
#### (B)  Box Fill Calculations. The volumes in paragraphs 314.16(B)(1)  through  (B)(5),  as  applicable,  shall  be  added together. No allowance shall be required for small fittings such as  locknuts  and  bushings.  Each  space  within  a  box  installed with a barrier shall be calculated separately.
## Part II. Installation
### 314.15  Damp  or  Wet  Locations. In  damp  or  wet  locations, boxes, conduit bodies, outlet box hoods, and fittings shall be placed or equipped so as to prevent moisture from entering or accumulating  within  the  box,  conduit  body,  or  fitting.  Boxes, conduit bodies, outlet box hoods, and fittings installed in wet locations  shall  be  listed  for  use  in  wet  locations.  Approved drainage  openings  not  smaller  than  3  mm  ( 1 ∕ 8 in.)  and  not larger than 6 mm ( 1 ∕ 4 in.) in diameter shall be permitted to be installed in the field in boxes or conduit bodies listed for use in damp or wet locations. For installation of listed drain fittings, larger  openings  are  permitted  to  be  installed  in  the  field  in accordance with manufacturer's instructions.
Informational Note No. 1: For boxes in floors, see 314.27(B).
Informational Note No. 2: For protection against corrosion, see 300.6.
### 314.16  Number of Conductors in Outlet, Device, and Junction Boxes,  and  Conduit  Bodies. Boxes and conduit bodies shall be  of  an  approved  size  to  provide  free  space  for  all  enclosed conductors. In no case shall the volume of the box, as calculated in 314.16(A), be less than the fill calculation as calculated
(1)  Conductor  Fill. Each  conductor  that  originates  outside the  box  and  terminates  or  is  spliced  within  the  box  shall  be counted once, and each conductor that passes through the box without splice or termination shall be counted once. Each loop or  coil  of  unbroken  conductor  not  less  than  twice  the  minimum length  required  for  free  conductors  in  300.14  shall  be counted  twice.  The  conductor  fill  shall  be  calculated  using Table 314.16(B). A conductor, no part of which leaves the box, shall not be counted.
Exception:  An  equipment  grounding  conductor  or  conductors  or  not over four fixture wires smaller than 14 AWG, or both, shall be permitted to be omitted from the calculations where they enter a box from a domed luminaire or similar canopy and terminate within that box.
(2)  Clamp  Fill. Where  one  or  more  internal  cable  clamps, whether  factory  or  field  supplied,  are  present  in  the  box,  a single  volume  allowance  in  accordance  with  Table  314.16(B) shall  be  made  based  on  the  largest  conductor  present  in  the box. No allowance shall be required for a cable connector with its clamping mechanism outside the box.
A clamp assembly that incorporates a cable termination for the  cable  conductors  shall  be  listed  and  marked  for  use  with specific  nonmetallic  boxes.  Conductors  that  originate  within the clamp assembly shall be included in conductor fill calculations  covered  in  314.16(B)(1)  as  though  they  entered  from outside  the  box.  The  clamp  assembly  shall  not  require  a  fill
## ARTICLE 314 - OUTLET, DEVICE, PULL, &amp; JUNCTION BOXES; CONDUIT BODIES; FITTINGS; &amp; HANDHOLES 314.16
Table 314.16(A)  Metal Boxes
| Box             | Box                           | Box                           | Minimum   | Minimum   |   Volume Maximum Number (arranged |   Volume Maximum Number (arranged |   Volume Maximum Number (arranged |   Volume Maximum Number (arranged |   Volume Maximum Number (arranged |   Volume Maximum Number (arranged |   Volume Maximum Number (arranged |
|-----------------|-------------------------------|-------------------------------|-----------|-----------|-----------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|
| mm              | in.                           | in.                           | cm 3      | in. 3     |                                18 |                                16 |                                14 |                                12 |                                10 |                                 8 |                                 6 |
| 100 × 32        | (4 × 1 1 ∕ 4 )                | round/octagonal               | 205       | 12.5      |                                 8 |                                 7 |                                 6 |                                 5 |                                 5 |                                 5 |                                 2 |
| 100 × 38        | (4 × 1 1 ∕ 2 )                | round/octagonal               | 254       | 15.5      |                                10 |                                 8 |                                 7 |                                 6 |                                 6 |                                 5 |                                 3 |
| 100 × 54        | (4 × 2 1 ∕ 8 )                | round/octagonal               | 353       | 21.5      |                                14 |                                12 |                                10 |                                 9 |                                 8 |                                 7 |                                 4 |
| 100 × 32        | (4× 1 1 ∕ 4 )                 | square                        | 295       | 18.0      |                                12 |                                10 |                                 9 |                                 8 |                                 7 |                                 6 |                                 3 |
| 100 × 38        | (4 × 1 1 ∕ 2 )                | square                        | 344       | 21.0      |                                14 |                                12 |                                10 |                                 9 |                                 8 |                                 7 |                                 4 |
| 100 × 54        | (4 × 2 1 ∕ 8 )                | square                        | 497       | 30.3      |                                20 |                                17 |                                15 |                                13 |                                12 |                                10 |                                 6 |
| 120 × 32        | (4 11 ∕ 16 × 1 1 ∕ 4 )        | square                        | 418       | 25.5      |                                17 |                                14 |                                12 |                                11 |                                10 |                                 8 |                                 5 |
| 120 × 38        | (4 11 ∕ 16 × 1 1 ∕ 2 )        | square                        | 484       | 29.5      |                                19 |                                16 |                                14 |                                13 |                                11 |                                 9 |                                 5 |
| 120 × 54        | (4 11 ∕ 16 × 2 1 ∕ 8 )        | square                        | 689       | 42.0      |                                28 |                                24 |                                21 |                                18 |                                16 |                                14 |                                 8 |
| 75 × 50 × 38    | (3 × 2 × 1 1 ∕ 2 )            | device                        | 123       | 7.5       |                                 5 |                                 4 |                                 3 |                                 3 |                                 3 |                                 2 |                                 1 |
| 75 × 50 × 50    | (3 × 2 × 2)                   | device                        | 164       | 10.0      |                                 6 |                                 5 |                                 5 |                                 4 |                                 4 |                                 3 |                                 2 |
| 75× 50 × 57     | (3× 2 × 2 1 ∕ 4 )             | device                        | 172       | 10.5      |                                 7 |                                 6 |                                 5 |                                 4 |                                 4 |                                 3 |                                 2 |
| 75 × 50 × 65    | (3 × 2 × 2 1 ∕ 2 )            | device                        | 205       | 12.5      |                                 8 |                                 7 |                                 6 |                                 5 |                                 5 |                                 4 |                                 2 |
| 75 × 50 × 70    | (3 × 2 × 2 3 ∕ 4 )            | device                        | 230       | 14.0      |                                 9 |                                 8 |                                 7 |                                 6 |                                 5 |                                 4 |                                 2 |
| 75 × 50 × 90    | (3 × 2 × 3 1 ∕ 2 )            | device                        | 295       | 18.0      |                                12 |                                10 |                                 9 |                                 8 |                                 7 |                                 6 |                                 3 |
| 100 × 54 × 38   | (4 × 2 1 ∕ 8 × 1 1 ∕ 2 )      | device                        | 169       | 10.3      |                                 6 |                                 5 |                                 5 |                                 4 |                                 4 |                                 3 |                                 2 |
| 100 × 54 × 48   | (4 × 2 1 ∕ 8 × 1 7 ∕ 8 )      | device                        | 213       | 13.0      |                                 8 |                                 7 |                                 6 |                                 5 |                                 5 |                                 4 |                                 2 |
| 100 × 54 × 54   | (4 × 2 1 ∕ 8 × 2 1 ∕ 8 )      | device                        | 238       | 14.5      |                                 9 |                                 8 |                                 7 |                                 6 |                                 5 |                                 4 |                                 2 |
| 95 × 50 × 65    | (3 3 ∕ 4 × 2 × 2 1 ∕ 2 )      | masonry box                   | 230       | 14.0      |                                 9 |                                 8 |                                 7 |                                 6 |                                 5 |                                 4 |                                 2 |
| 95 × 50 × 90    | (3 3 ∕ 4 × 2 × 3 1 ∕ 2 )      | masonry box                   | 344       | 21.0      |                                14 |                                12 |                                10 |                                 9 |                                 8 |                                 7 |                                 4 |
| min. 44.5 depth | FS -single cover (1 3 ∕ 4 )   | FS -single cover (1 3 ∕ 4 )   | 221       | 13.5      |                                 9 |                                 7 |                                 6 |                                 6 |                                 5 |                                 4 |                                 2 |
| min. 60.3 depth | FD -single cover (2 3 ∕ 8 )   | FD -single cover (2 3 ∕ 8 )   | 295       | 18.0      |                                12 |                                10 |                                 9 |                                 8 |                                 7 |                                 6 |                                 3 |
| min. 44.5 depth | FS -multiple cover (1 3 ∕ 4 ) | FS -multiple cover (1 3 ∕ 4 ) | 295       | 18.0      |                                12 |                                10 |                                 9 |                                 8 |                                 7 |                                 6 |                                 3 |
| min. 60.3 depth | FD -multiple cover (2 3 ∕ 8 ) | FD -multiple cover (2 3 ∕ 8 ) | 395       | 24.0      |                                16 |                                13 |                                12 |                                10 |                                 9 |                                 8 |                                 4 |
*Where no volume allowances are required by 314.16(B)(2) through (B)(5).
allowance, but the volume of the portion of the assembly that remains within the box after installation shall be excluded from the box volume as marked in 314.16(A)(2).
(3)  Support Fittings Fill. Where one or more luminaire studs or hickeys are present in the box, a single volume allowance in accordance with Table 314.16(B) shall be made for each type of fitting based on the largest conductor present in the box.
(4)  Device or Equipment Fill. For each yoke or strap containing one or more devices or equipment, a double volume allowance  in  accordance  with  Table  314.16(B)  shall  be  made  for each yoke or strap based on the largest conductor connected to a  device(s)  or  equipment  supported  by  that  yoke  or  strap.  A device  or  utilization  equipment  wider  than  a  single  50  mm (2  in.)  device  box  as  described  in  Table  314.16(A)  shall  have double volume allowances provided for each gang required for mounting.
- (5)  Equipment  Grounding  Conductor  Fill. Where  one  or more equipment grounding conductors or equipment bonding jumpers enter a box, a single volume allowance in accordance with Table 314.16(B) shall be made based on the largest equipment  grounding  conductor  or  equipment  bonding  jumper present  in  the  box.  Where  an  additional  set  of  equipment grounding conductors, as permitted by 250.146(D), is present in  the  box,  an  additional  volume  allowance  shall  be  made based  on  the  largest  equipment  grounding  conductor  in  the additional set.
Table 314.16(B)  Volume Allowance Required per Conductor
| Size of Conductor (AWG)   | Free Space Within Box for Each Conductor   | Free Space Within Box for Each Conductor   |
|---------------------------|--------------------------------------------|--------------------------------------------|
| Size of Conductor (AWG)   | cm 3                                       | in. 3                                      |
| 18                        | 24.6                                       | 1.50                                       |
| 16                        | 28.7                                       | 1.75                                       |
| 14                        | 32.8                                       | 2.00                                       |
| 12                        | 36.9                                       | 2.25                                       |
| 10                        | 41.0                                       | 2.50                                       |
| 8                         | 49.2                                       | 3.00                                       |
| 6                         | 81.9                                       | 5.00                                       |
## (C)  Conduit Bodies.
(1)  General. Conduit bodies enclosing 6 AWG conductors or smaller, other than short-radius conduit bodies as described in 314.16(C)(3),  shall  have  a  cross-sectional  area  not  less  than twice the cross-sectional area of the largest conduit or tubing to which they can be attached. The maximum number of conductors  permitted  shall  be  the  maximum  number  permitted  by Table 1 of Chapter 9 for the conduit or tubing to which it is attached.
(2)  With Splices, Taps, or Devices. Only those conduit bodies that are durably and legibly marked by the manufacturer with their volume shall be permitted to contain splices, taps, or devi-
## ARTICLE 314 - OUTLET, DEVICE, PULL, &amp; JUNCTION BOXES; CONDUIT BODIES; FITTINGS; &amp; HANDHOLES 314.23
ces.  The  maximum number of conductors shall be calculated in accordance with 314.16(B). Conduit bodies shall be supported in a rigid and secure manner.
(3)  Short  Radius  Conduit  Bodies. Conduit  bodies  such  as capped elbows and service-entrance elbows that enclose conductors 6 AWG or smaller, and are only intended to enable the installation of the raceway and the contained conductors, shall  not  contain  splices,  taps,  or  devices  and  shall  be  of  an approved size to provide free space for all conductors enclosed in the conduit body.
### 314.17  Conductors Entering Boxes, Conduit Bodies, or Fittings. Conductors entering boxes, conduit bodies, or fittings shall be protected from abrasion and shall comply with 314.17(A) through (D).
#### (A)  Openings to Be Closed. Openings through which conductors enter shall be closed in an approved manner.
#### (B)  Metal Boxes and Conduit Bodies. Where metal boxes or conduit bodies are installed with messenger-supported wiring, open wiring on insulators, or concealed knob-and-tube wiring, conductors shall  enter  through  insulating  bushings  or,  in  dry locations, through flexible tubing extending from the last insulating support to not less than 6 mm ( 1 ∕ 4 in.) inside the box and beyond any cable clamps. Where nonmetallic-sheathed cable or multiconductor Type UF cable is used, the sheath shall extend not  less  than  6  mm  ( 1 ∕ 4 in.)  inside  the  box  and  beyond  any cable clamp. Except as provided in 300.15(C), the wiring shall be firmly secured to the box or conduit body. Where raceway or  cable  is  installed  with  metal  boxes  or  conduit  bodies,  the raceway  or  cable  shall  be  secured  to  such  boxes  and  conduit bodies.
for the devices will be provided. Screws for supporting the box shall not also be used to attach a device.
### 314.20  Flush-Mounted  Installations. Installations  within  or behind  a  surface  of  concrete,  tile,  gypsum,  plaster,  or  other noncombustible  material,  including  boxes  employing  a  flushtype cover or faceplate, shall be made so that the front edge of the box, plaster ring, extension ring, or listed extender will not be set back of the finished surface more than 6 mm ( 1 ∕ 4 in.).
Installations within a surface of wood or other combustible surface material, boxes, plaster rings, extension rings, or listed extenders shall extend to the finished surface or project therefrom.
### 314.21  Repairing Noncombustible Surfaces. Noncombustible surfaces that are broken or incomplete around boxes employing  a  flush-type  cover  or  faceplate  shall  be  repaired  so  there will be no gaps or open spaces greater than 3 mm ( 1 ∕ 8 in.) at the edge of the box.
### 314.22  Surface Extensions. Surface extensions shall be made by mounting and mechanically securing an extension ring over the  box.  Equipment  grounding  shall  be  in  accordance  with Part VI of Article 250.
Exception: A surface extension shall be permitted to be made from the cover of a box where the cover is designed so it is unlikely to fall off or be removed if its securing means becomes loose. The wiring method shall be flexible  for  an  approved  length  that  permits  removal  of  the  cover  and provides  access  to  the  box  interior  and  shall  be  arranged  so  that  any grounding continuity is independent of the connection between the box and cover.
### 314.23  Supports. Enclosures  within  the  scope  of  this  article shall  be  supported  in  accordance  with  one  or  more  of  the provisions in 314.23(A) through (H).
(1)  Nails and Screws. Nails and screws, where used as a fastening means, shall secure boxes by using brackets on the outside of the enclosure, or by using mounting holes in the back or in a  single  side  of  the  enclosure,  or  they  shall  pass  through  the interior within 6 mm ( 1 ∕ 4 in.) of the back or ends of the enclosure.  Screws  shall  not  be  permitted  to  pass  through  the  box unless exposed threads in the box are protected using approved  means  to  avoid  abrasion  of  conductor  insulation. Mounting holes made in the field shall be approved.
#### (C)  Nonmetallic  Boxes  and  Conduit  Bodies. Nonmetallic boxes  and  conduit  bodies  shall  be  suitable  for  the  lowest temperature-rated conductor entering the box. Where nonmetallic  boxes  and  conduit  bodies  are  used  with  messengersupported  wiring,  open  wiring  on  insulators,  or  concealed knob-and-tube  wiring,  the  conductors  shall  enter  the  box through  individual  holes.  Where  flexible  tubing  is  used  to enclose the conductors, the tubing shall extend from the last insulating support to not less than 6 mm ( 1 ∕ 4 in.) inside the box and  beyond  any  cable  clamp.  Where  nonmetallic-sheathed cable or multiconductor Type UF cable is used, the sheath shall extend not less than 6 mm ( 1 ∕ 4 in.) inside the box and beyond any cable clamp. In all instances, all permitted wiring methods shall be secured to the boxes. (A)  Surface Mounting. An enclosure mounted on a building or other surface shall be rigidly and securely fastened in place. If the surface does not provide rigid and secure support, additional  support  in  accordance  with  other  provisions  of  this section shall be provided. (B)  Structural  Mounting. An  enclosure  supported  from  a structural  member  or  from  grade  shall  be  rigidly  supported either directly or by using a metal, polymeric, or wood brace.
Exception: Where nonmetallic-sheathed cable or multiconductor Type UF cable is used with single gang boxes not larger than a nominal size 57 mm × 100 mm (2 1 ∕ 4 in. × 4 in.) mounted in walls or ceilings, and where the cable is fastened within 200 mm (8 in.) of the box measured  along  the  sheath  and  where  the  sheath  extends  through  a  cable knockout not less than 6 mm ( 1 ∕ 4 in.), securing the cable to the box shall not  be  required.  Multiple  cable  entries  shall  be  permitted  in  a  single cable knockout opening.
#### (D)  Conductors  4  AWG  or  Larger. Installation  shall  comply with 300.4(G).
Informational Note: See 110.12(A) for requirements on closing unused cable and raceway knockout openings.
### 314.19  Boxes Enclosing Flush Devices. Boxes used to enclose flush  devices  shall  be  of  such  design  that  the  devices  will  be completely enclosed on back and sides and substantial support
(2)  Braces. Metal braces shall be protected against corrosion and  formed  from  metal  that is not less  than  0.51  mm (0.020  in.)  thick  uncoated.  Wood  braces  shall  have  a  cross section not less than nominal 25 mm × 50 mm (1 in. × 2 in.). Wood  braces  in  wet  locations  shall  be  treated  for  the  conditions. Polymeric braces shall be identified as being suitable for the use.
#### (C)  Mounting in Finished Surfaces. An enclosure mounted in a  finished  surface  shall  be  rigidly  secured  thereto  by  clamps, anchors, or fittings identified for the application.
## ARTICLE 314 - OUTLET, DEVICE, PULL, &amp; JUNCTION BOXES; CONDUIT BODIES; FITTINGS; &amp; HANDHOLES 314.23
- (D)  Suspended Ceilings. An enclosure mounted to structural or  supporting  elements  of  a  suspended  ceiling  shall  be  not more  than  1650  cm 3 (100  in. 3 )  in  size  and  shall  be  securely fastened  in  place  in  accordance  with  either  314.23(D)(1)  or (D)(2).
- (1)  Framing Members. An enclosure shall be fastened to the framing members by mechanical means such as bolts, screws, or rivets, or by the use of clips or other securing means identified  for  use  with  the  type  of  ceiling  framing  member(s)  and enclosure(s) employed. The framing members shall be supported in an approved manner and securely fastened to each other and to the building structure.
- (2)  Support  Wires. The  installation  shall  comply  with  the provisions of 300.11(A). The enclosure shall be secured, using identified  methods,  to  ceiling  support  wire(s),  including  any additional support wire(s) installed for ceiling support. Support wire(s) used for enclosure support shall be fastened at each end so as to be taut within the ceiling cavity.
- (E)  Raceway-Supported  Enclosure,  Without  Devices,  Luminaires, or Lampholders. An enclosure that does not contain a device(s),  other  than  splicing  devices,  or  supports  a  luminaire(s), a lampholder, or other equipment and is supported by entering raceways shall not exceed 1650 cm 3 (100 in. 3 ) in size. It  shall  have  threaded  entries  or  identified  hubs.  It  shall  be supported by two or more conduits threaded wrenchtight into the  enclosure  or  hubs.  Each  conduit  shall  be  secured  within 900 mm (3 ft) of the enclosure, or within 450 mm (18 in.) of the enclosure if all conduit entries are on the same side.
Exception: The following wiring methods shall be permitted to support a conduit  body  of  any  size,  including  a  conduit  body  constructed  with only one conduit entry, provided that the trade size of the conduit body is not larger than the largest trade size of the conduit or tubing:
- (2) The  unbroken  conduit  length  before  the  last  point  of  conduit support is 300 mm (12 in.) or greater, and that portion of the conduit is securely fastened at some point not less than 300 mm (12 in.) from its last point of support.
- (4) A  luminaire  supported  by  a  single  conduit  does  not  exceed 300  mm  (12  in.)  in  any  direction  from  the  point  of  conduit entry.
- (3) Where accessible  to  unqualified  persons,  the  luminaire  or  lampholder, measured to its lowest point, is at least 2.5 m (8 ft) above grade  or  standing  area  and  at  least  900  mm  (3  ft)  measured horizontally  to  the  2.5  m  (8  ft)  elevation  from  windows,  doors, porches, fire escapes, or similar locations.
- (5) The weight supported by any single conduit does not exceed 9 kg (20 lb).
- (6) At  the  luminaire  or  lampholder  end,  the  conduit(s)  is  threaded wrenchtight into the box, conduit body, integral wiring enclosure, or  identified  hubs.  Where  a  box  or  conduit  body  is  used  for support,  the  luminaire  shall  be  secured  directly  to  the  box  or conduit  body,  or  through  a  threaded  conduit  nipple  not  over 75 mm (3 in.) long.
6. (G)  Enclosures in Concrete or Masonry. An enclosure supported by embedment shall be identified as suitably protected  from  corrosion  and  securely  embedded  in  concrete  or masonry.
7. (H)  Pendant  Boxes. An  enclosure  supported  by  a  pendant shall comply with 314.23(H)(1) or (H)(2).
- (1)  Flexible Cord. A box shall be supported from a multiconductor cord or cable in an approved manner that protects the conductors  against  strain,  such  as  a  strain-relief  connector threaded into a box with a hub.
- (1) Intermediate metal conduit, Type IMC (2) Rigid metal conduit, Type RMC (3) Rigid polyvinyl chloride conduit, Type PVC (4) Reinforced thermosetting resin conduit, Type RTRC (5) Electrical metallic tubing, Type EMT (2)  Conduit. A box supporting lampholders or luminaires, or wiring  enclosures  within  luminaires  used  in  lieu  of  boxes  in accordance with 300.15(B), shall be supported by rigid or intermediate metal conduit stems. For stems longer than 450 mm (18 in.), the stems shall be connected to the wiring system with flexible fittings suitable for the location. At the luminaire end, the  conduit(s)  shall  be  threaded  wrenchtight  into  the  box, wiring enclosure, or identified hubs.
10. (F)  Raceway-Supported Enclosures, with Devices, Luminaires, or Lampholders. An enclosure that contains a device(s), other than splicing devices, or supports a luminaire(s), a lampholder, or other equipment and is supported by entering raceways shall not exceed 1650 cm 3  (100 in. 3 )  in  size.  It  shall  have  threaded entries or identified hubs. It shall be supported by two or more conduits  threaded  wrenchtight  into  the  enclosure  or  hubs. Each conduit shall be secured within 450 mm (18 in.) of the enclosure.
Exception  No.  1:  Rigid  metal  or  intermediate  metal  conduit  shall  be permitted  to  support  a  conduit  body  of  any  size,  including  a  conduit body constructed with only one conduit entry, provided the trade size of the conduit body is not larger than the largest trade size of the conduit.
Exception No. 2: An unbroken length(s) of rigid or intermediate metal conduit shall be permitted to support a box used for luminaire or lampholder support, or to support a wiring enclosure that is an integral part of  a  luminaire  and  used  in  lieu  of  a  box  in  accordance  with 300.15(B), where all of the following conditions are met:
- (1) The conduit is securely fastened at a point so that the length of conduit beyond the last point of conduit support does not exceed 900 mm (3 ft).
Where  supported  by  only  a  single  conduit,  the  threaded joints  shall  be  prevented  from  loosening  by  the  use  of  setscrews or other effective means, or the luminaire, at any point, shall be at least 2.5 m (8 ft) above grade or standing area and at least 900 mm (3 ft) measured horizontally to the 2.5 m (8 ft) elevation from windows, doors, porches, fire escapes, or similar locations. A luminaire supported by a single conduit shall not exceed 300 mm (12 in.) in any horizontal direction from the point of conduit entry.
- 314.24  Depth of Boxes. Outlet and device boxes shall have an approved depth to allow equipment installed within them to be mounted  properly and without likelihood of  damage  to conductors within the box.
- (A)  Outlet  Boxes  Without  Enclosed  Devices  or  Utilization Equipment. Outlet  boxes  that  do  not  enclose  devices  or utilization equipment shall have a minimum internal depth of 12.7 mm ( 1 ∕ 2 in.).
- (B)  Outlet and Device Boxes with Enclosed Devices or Utilization Equipment. Outlet and device boxes that enclose devices or utilization equipment shall have a minimum internal depth that accommodates the rearward projection of the equipment and the size of the conductors that supply the equipment. The
## ARTICLE 314 - OUTLET, DEVICE, PULL, &amp; JUNCTION BOXES; CONDUIT BODIES; FITTINGS; &amp; HANDHOLES 314.27
internal depth shall include, where used, that of any extension boxes, plaster rings, or raised covers. The internal depth shall comply with all applicable provisions of 314.24(B)(1) through (B)(5).
(1)  Large  Equipment. Boxes  that  enclose  devices  or  utilization equipment that projects more than 48 mm (1 7 ∕ 8 in.) rearward from the mounting plane of the box shall have a depth that  is  not  less  than  the  depth  of  the  equipment  plus  6  mm ( 1 ∕ 4 in.).
(2)  Conductors Larger Than 4 AWG. Boxes that enclose devices  or  utilization  equipment  supplied  by  conductors  larger than 4 AWG shall be identified for their specific function.
Exception to (2): Devices or utilization equipment supplied by conductors larger than 4 AWG shall be permitted to be mounted on or in junction and pull boxes larger than 1650 cm 3 (100 in. 3 ) if the spacing at the terminals meets the requirements of 312.6.
(3)  Conductors 8, 6, or 4 AWG. Boxes that enclose devices or utilization  equipment  supplied  by  8,  6,  or  4  AWG  conductors shall  have  an  internal  depth  that  is  not  less  than  52.4  mm (2 1 ∕ 16 in.).
(4)  Conductors 12 or 10 AWG. Boxes that enclose devices or utilization  equipment  supplied  by  12  or  10  AWG  conductors shall  have  an  internal  depth  that  is  not  less  than  30.2  mm (1 3 ∕ 16 in.).  Where  the  equipment  projects  rearward  from  the mounting plane of the box by more than 25 mm (1 in.), the box shall have a depth not less than that of the equipment plus 6 mm ( 1 ∕ 4 in.).
(5)  Conductors 14 AWG and Smaller. Boxes that enclose devices  or  utilization  equipment  supplied  by  14  AWG  or  smaller conductors  shall  have  a  depth  that  is  not  less  than  23.8  mm ( 15 ∕ 16 in.).
bear. So-called hard rubber or composition bushings shall not be used.
## 314.27  Outlet Boxes.
#### (A)  Boxes at Luminaire or Lampholder Outlets. Outlet boxes or  fittings  designed  for  the  support  of  luminaires  and  lampholders, and installed as required by 314.23, shall be permitted to support a luminaire or lampholder.
(1)  Vertical Surface Outlets. Boxes used at luminaire or lampholder outlets in or on a vertical surface shall be identified and marked on the interior  of  the  box  to  indicate  the  maximum weight  of  the  luminaire  that  is  permitted  to  be  supported  by the box if other than 23 kg (50 lb).
Exception: A vertically mounted luminaire or lampholder weighing not more than 3 kg (6 lb) shall be permitted to be supported on other boxes or plaster rings that are secured to other boxes, provided that the luminaire or its supporting yoke, or the lampholder, is secured to the box with no fewer than two No. 6 or larger screws.
(2)  Ceiling Outlets. At every outlet used exclusively for lighting, the box shall be designed or installed so that a luminaire or  lampholder  may  be  attached.  Boxes  shall  be  required  to support a luminaire weighing a minimum of 23 kg (50 lb). A luminaire that weighs more than 23 kg (50 lb) shall be supported  independently  of  the  outlet  box,  unless  the  outlet  box  is listed for not less than the weight to be supported. The interior of the box shall be marked by the manufacturer to indicate the maximum weight the box shall be permitted to support.
#### (B)  Floor Boxes. Boxes listed specifically for this application shall be used for receptacles located in the floor.
Exception to (1) through (5): Devices or utilization equipment that is listed to be installed with specified boxes shall be permitted. Exception:  Where  the  authority  having  jurisdiction  judges  them  free from likely exposure to physical damage, moisture, and dirt, boxes located  in  elevated  floors  of  show  windows  and  similar  locations  shall  be permitted to be other than those listed for floor applications. Receptacles and covers shall be listed as an assembly for this type of location.
### 314.25  Covers and Canopies. In completed installations, each box  shall  have  a  cover,  faceplate,  lampholder,  or  luminaire canopy, except where the installation complies with 410.24(B). Screws  used  for  the  purpose  of  attaching  covers,  or  other equipment, to the box shall be either machine screws matching the thread gauge or size that is integral to the box or shall be in accordance with the manufacturer's instructions.
#### (A)  Nonmetallic or Metal Covers and Plates. Nonmetallic or metal covers and plates shall be permitted. Where metal covers or  plates  are  used,  they  shall  comply  with  the  grounding requirements of 250.110.
Informational Note: For additional grounding requirements, see 410.42 for metal luminaire canopies, and 404.12 and 406.6(B) for metal faceplates.
#### (B)  Exposed  Combustible  Wall  or  Ceiling  Finish. Where  a luminaire canopy or pan is used, any combustible wall or ceiling finish exposed between the edge of the canopy or pan and the outlet box shall be covered with noncombustible material if required by 410.23.
#### (C)  Flexible  Cord  Pendants. Covers  of  outlet  boxes  and conduit bodies having holes through which flexible cord pendants  pass  shall  be  provided  with  identified  bushings  or  shall have  smooth,  well-rounded  surfaces  on  which  the  cords  may
#### (C)  Boxes at Ceiling-Suspended (Paddle) Fan Outlets. Outlet boxes  or  outlet  box  systems  used  as  the  sole  support  of  a ceiling-suspended (paddle) fan shall be listed, shall be marked by their manufacturer as suitable for this purpose, and shall not support ceiling-suspended (paddle) fans that weigh more than 32 kg (70 lb). For outlet boxes or outlet box systems designed to  support  ceiling-suspended  (paddle)  fans  that  weigh  more than  16  kg  (35  lb),  the  required  marking  shall  include  the maximum weight to be supported.
Where  spare,  separately  switched,  ungrounded  conductors are  provided  to  a  ceiling-mounted  outlet  box,  in  a  location acceptable for a ceiling-suspended (paddle) fan in one-family, two-family,  or  multifamily  dwellings,  the  outlet  box  or  outlet box  system  shall be  listed for sole support  of a ceilingsuspended (paddle) fan.
#### (D)  Utilization  Equipment. Boxes  used  for  the  support  of utilization  equipment  other  than  ceiling-suspended  (paddle) fans shall meet the requirements of 314.27(A) for the support of a luminaire that is the same size and weight.
Exception: Utilization equipment weighing not more than 3 kg (6 lb) shall be permitted to be supported on other boxes or plaster rings that are secured to other boxes, provided the equipment or its supporting yoke is secured to the box with no fewer than two No. 6 or larger screws.
## ARTICLE 314 - OUTLET, DEVICE, PULL, &amp; JUNCTION BOXES; CONDUIT BODIES; FITTINGS; &amp; HANDHOLES 314.27
#### (E)  Separable  Attachment  Fittings. Outlet  boxes  required  in 314.27 shall be permitted to support listed locking support and mounting  receptacles  used  in  combination  with  compatible attachment fittings. The combination shall be identified for the support of equipment within the weight and mounting orientation  limits  of  the  listing.  Where  the  supporting  receptacle  is installed within a box, it shall be included in the fill calculation covered in 314.16(B)(4). N
### 314.28  Pull  and  Junction  Boxes  and  Conduit  Bodies. Boxes and conduit bodies used as pull or junction boxes shall comply with 314.28(A) through (E).
Exception: Terminal housings supplied with motors shall comply with the provisions of 430.12.
#### (A)  Minimum  Size. For  raceways  containing  conductors  of 4  AWG  or  larger  that  are  required  to  be  insulated,  and  for cables containing conductors of 4 AWG or larger, the minimum dimensions of pull or junction boxes installed in a raceway or cable  run  shall  comply  with  314.28(A)(1)  through  (A)(3). Where an enclosure dimension is to be calculated based on the diameter of entering raceways, the diameter shall be the metric designator (trade size) expressed in the units of measurement employed.
(1)  Straight Pulls. In straight pulls, the length of the box or conduit body shall not be less than eight times the metric designator (trade size) of the largest raceway.
have been specifically evaluated in accordance with this provision.
Where the permitted combinations of conductors for which the box or conduit body has been listed are less than the maximum conduit or tubing fill permitted by Table 1 of Chapter 9, the box or conduit body shall be permanently marked with the maximum number and maximum size  of  conductors  permitted.  For  other  conductor  sizes  and  combinations,  the  total cross-sectional  area  of  the  fill  shall  not  exceed  the  crosssectional  area  of  the  conductors  specified  in  the  marking, based on the type of conductor identified as part of the product listing.
Informational  Note:  Unless  otherwise  specified,  the  applicable product standards evaluate the fill markings covered here based on conductors with Type XHHW insulation.
#### (B)  Conductors  in  Pull  or  Junction  Boxes. In  pull  boxes  or junction  boxes  having  any  dimension  over  1.8  m  (6  ft),  all conductors  shall  be  cabled  or  racked  up  in  an  approved manner.
#### (C)  Covers. All  pull  boxes,  junction  boxes,  and  conduit bodies shall be provided with covers compatible with the box or conduit body construction and suitable for the conditions of use. Where used, metal covers shall comply with the grounding requirements of 250.110.
#### (D)  Permanent Barriers. Where permanent barriers are installed in a box, each section shall be considered as a separate box.
#### (E)  Power Distribution Blocks. Power distribution blocks shall be  permitted  in  pull  and  junction  boxes  over  1650  cm 3 (100  in. 3 )  for  connections  of  conductors  where  installed  in boxes  and  where  the  installation  complies  with  314.28(E)(1) through (5).
Exception:  Equipment  grounding  terminal  bars  shall  be  permitted  in smaller enclosures.
(1)  Installation. Power  distribution  blocks  installed  in  boxes shall  be  listed.  Power  distribution  blocks  installed  on  the  line side of the service equipment shall be listed and marked 'suitable for use on the line side of service equipment' or equivalent.
(2)  Size. In  addition  to  the  overall  size  requirement  in  the first  sentence  of  314.28(A)(2),  the  power  distribution  block shall  be  installed  in  a  box  with  dimensions  not  smaller  than specified in the installation instructions of the power distribution block.
(3)  Wire Bending Space. Wire bending space at the terminals of power distribution blocks shall comply with 312.6.
(4)  Live Parts. Power distribution blocks shall not have uninsulated live parts exposed within a box, whether or not the box cover is installed.
(5)  Through  Conductors. Where  the  pull  or  junction  boxes are  used  for  conductors  that  do  not  terminate  on  the  power distribution block(s), the through conductors shall be arranged so the power distribution block terminals are unobstructed following installation.
### 314.29  Boxes,  Conduit  Bodies,  and  Handhole  Enclosures  to Be  Accessible. Boxes,  conduit  bodies,  and  handhole  enclosures shall be installed so that the wiring contained in them can be rendered accessible without removing any part of the build-
(2)  Angle or U Pulls, or Splices. Where splices or where angle or U pulls are made, the distance between each raceway entry inside  the  box  or  conduit  body  and  the  opposite  wall  of  the box or conduit body shall not be less than six times the metric designator  (trade  size)  of  the  largest  raceway  in  a  row.  This distance shall be increased for additional entries by the amount of the sum of the diameters of all other raceway entries in the same row on the same wall of the box. Each row shall be calculated  individually,  and  the  single  row  that  provides  the  maximum distance shall be used.
Exception:  Where  a  raceway  or  cable  entry  is  in  the  wall  of  a  box  or conduit body opposite a removable cover, the distance from that wall to the cover shall be permitted to comply with the distance required for one wire per terminal in Table 312.6(A).
The  distance  between  raceway  entries  enclosing  the  same conductor shall not be less than six times the metric designator (trade size) of the larger raceway.
When transposing cable size into raceway size in 314.28(A)(1)  and  (A)(2),  the  minimum  metric  designator (trade  size)  raceway  required  for  the  number  and  size  of conductors in the cable shall be used.
(3)  Smaller Dimensions. Listed boxes or listed conduit bodies of  dimensions  less  than  those  required  in  314.28(A)(1)  and (A)(2) shall be permitted for installations of combinations of conductors that are less than the maximum conduit or tubing fill (of conduits or tubing being used) permitted by Table 1 of Chapter 9.
Listed conduit bodies of dimensions less than those required in 314.28(A)(2), and having a radius of the curve to the centerline  not  less  than  that  indicated  in  Table  2  of  Chapter  9  for one-shot and full-shoe benders, shall be permitted for installations  of  combinations  of  conductors  permitted  by  Table  1  of Chapter 9. These conduit bodies shall be marked to show they
ing or structure or, in underground circuits, without excavating sidewalks, paving, earth, or other substance that is to be used to establish the finished grade.
Exception:  Listed  boxes  and  handhole  enclosures  shall  be  permitted where covered by gravel, light aggregate, or noncohesive granulated soil if their location is effectively identified and accessible for excavation.
### 314.30  Handhole  Enclosures. Handhole  enclosures  shall  be designed  and  installed  to  withstand  all  loads  likely  to  be imposed  on  them.  They  shall  be  identified  for  use  in  underground systems.
Informational  Note:  See  ANSI/SCTE  77-2002, Specification  for Underground  Enclosure  Integrity ,  for  additional  information  on deliberate and nondeliberate traffic loading that can be expected to bear on underground enclosures.
#### (A)  Size. Handhole  enclosures  shall  be  sized  in  accordance with 314.28(A) for conductors operating at 1000 volts or below, and in accordance with 314.71 for conductors operating at over 1000 volts. For handhole enclosures without bottoms where the provisions of 314.28(A)(2), Exception, or 314.71(B)(1), Exception  No.  1,  apply,  the  measurement  to  the  removable  cover shall be taken from the end of the conduit or cable assembly.
#### (B)  Wiring Entries. Underground raceways and cable assemblies  entering  a  handhole  enclosure  shall  extend  into  the enclosure,  but  they  shall  not  be  required  to  be  mechanically connected to the enclosure.
#### (C)  Enclosed Wiring. All enclosed conductors and any splices or  terminations,  if  present,  shall  be  listed  as  suitable  for  wet locations.
Exception  No.  2:  The  walls  of  listed  short  radius  conduit  bodies,  as covered  in  314.16(C)(2),  shall  be  permitted  to  be  made  of  thinner metal.
#### (C)  Metal Boxes Over 1650 cm 3  (100 in. 3 ). Metal boxes over 1650 cm 3  (100 in. 3 ) in size shall be constructed so as to be of ample strength and rigidity.  If  of  sheet  steel,  the  metal  thickness shall not be less than 1.35 mm (0.053 in.) uncoated.
#### (D)  Grounding Provisions. A means shall be provided in each metal  box  for  the  connection  of  an  equipment  grounding conductor. The means shall be permitted to be a tapped hole or equivalent.
### 314.41  Covers. Metal covers shall be of the same material as the box or conduit body with which they are used, or they shall be lined with firmly attached insulating material that is not less than  0.79  mm  ( 1 ∕ 32 in.)  thick,  or  they  shall  be  listed  for  the purpose. Metal covers shall be the same thickness as the boxes or conduit body for which they are used, or they shall be listed for the purpose. Covers of porcelain or other approved insulating materials shall be permitted if of such form and thickness as to afford the required protection and strength.
### 314.42  Bushings. Covers of outlet  boxes  and  conduit  bodies having  holes  through  which  flexible  cord  pendants  may  pass shall be provided with approved bushings or shall have smooth, well-rounded surfaces on which the cord may bear. Where individual conductors pass through a metal cover, a separate hole equipped with a bushing of suitable insulating material shall be provided  for  each  conductor.  Such  separate  holes  shall  be connected by a slot as required by 300.20.
#### (D)  Covers. Handhole enclosure covers shall have an identifying  mark  or  logo  that  prominently  identifies  the  function  of the  enclosure,  such  as  'electric.'  Handhole  enclosure  covers shall require the use of tools to open, or they shall weigh over 45  kg  (100  lb).  Metal  covers  and  other  exposed  conductive surfaces  shall  be  bonded  in  accordance  with  250.92  if  the conductors  in  the  handhole  are  service  conductors,  or  in accordance with 250.96(A) if the conductors in the handhole are feeder or branch-circuit conductors. 314.43  Nonmetallic  Boxes. Provisions  for  supports  or  other mounting means for nonmetallic boxes shall be outside of the box, or the box shall be constructed so as to prevent contact between the conductors in the box and the supporting screws. 314.44  Marking. All boxes and conduit bodies, covers, extension rings, plaster rings, and the like shall be durably and legibly marked with the manufacturer's name or trademark.
## Part III. Construction Specifications
## 314.40  Metal Boxes, Conduit Bodies, and Fittings.
#### (A)  Corrosion  Resistant. Metal  boxes,  conduit  bodies,  and fittings shall be corrosion resistant or shall be well-galvanized, enameled,  or  otherwise  properly  coated  inside  and  out  to prevent corrosion.
Informational Note: See 300.6 for limitation in the use of boxes and fittings protected from corrosion solely by enamel.
#### (B)  Thickness of Metal. Sheet steel boxes not over 1650 cm 3 (100  in. 3 )  in  size  shall  be  made  from  steel  not  less  than 1.59 mm (0.0625 in.) thick. The wall of a malleable iron box or conduit body and a die-cast or permanent-mold cast aluminum, brass,  bronze,  or  zinc  box  or  conduit  body  shall  not  be  less than 2.38 mm ( 3 ∕ 32 in.) thick. Other cast metal boxes or conduit bodies shall have a wall thickness not less than 3.17 mm ( 1 ∕ 8 in.).
Exception No. 1: Listed boxes and conduit bodies shown to have equivalent strength and characteristics shall be permitted to be made of thinner or other metals.
## Part IV. Pull and Junction Boxes, Conduit Bodies, and Handhole Enclosures for Use on Systems over 1000 Volts, Nominal
## 314.70  General.
#### (A)  Pull and Junction Boxes. Where pull and junction boxes are  used  on  systems  over  1000  volts,  the  installation  shall comply  with  the  provisions  of  Part  IV  and  with  the  following general provisions of this article:
- (1) Part I, 314.2; 314.3; and 314.4
- (3) Part III, 314.40(A) and (C); and 314.41
- (2) Part  II,  314.15;  314.17;  314.20;  314.23(A),  (B),  or  (G); 314.28(B); and 314.29
#### (B)  Conduit  Bodies. Where  conduit  bodies  are  used  on systems  over  1000  volts,  the  installation  shall  comply  with  the provisions of Part IV and with the following general provisions of this article:
- (1) Part I, 314.4
- (3) Part III, 314.40(A) and 314.41
- (2) Part II, 314.15; 314.17; 314.23(A), (E), or (G); 314.28(A)(3); and 314.29
#### (C)  Handhole  Enclosures. Where  handhole  enclosures  are used  on  systems  over  1000  volts,  the  installation  shall  comply with  the  provisions  of  Part  IV  and  with  the  following  general provisions of this article:
- (1) Part I, 314.3 and 314.4
- (2) Part II, 314.15; 314.17; 314.23(G); 314.28(B); 314.29; and 314.30
### 314.71  Size of Pull and Junction Boxes, Conduit Bodies, and Handhole Enclosures. Pull and junction boxes and handhole enclosures  shall  provide  approved  space  and  dimensions  for the installation of conductors, and they shall comply with the specific  requirements  of  this  section.  Conduit  bodies  shall  be permitted  if  they  meet  the  dimensional  requirements  for boxes.
#### (A)  For Straight Pulls. The length of the box shall not be less than 48 times the outside diameter, over sheath, of the largest shielded or lead-covered conductor or cable entering the box. The length shall not be less than 32 times the outside diameter of the largest nonshielded conductor or cable.
## (B)  For Angle or U Pulls.
(1)  Distance  to  Opposite  Wall. The  distance  between  each cable or conductor entry inside the box and the opposite wall of the box shall not be less than 36 times the outside diameter, over  sheath,  of  the  largest  cable  or  conductor.  This  distance shall be increased for additional entries by the amount of the sum of the outside diameters, over sheath, of all other cables or conductor entries through the same wall of the box.
Exception No. 1: Where a conductor or cable entry is in the wall of a box opposite a removable cover, the distance from that wall to the cover shall be permitted to be not less than the bending radius for the conductors as provided in 300.34.
Exception  No.  2:  Where  cables  are  nonshielded  and  not  lead  covered, the  distance  of  36  times  the  outside  diameter  shall  be  permitted  to  be reduced to 24 times the outside diameter.
(2)  Distance Between Entry and Exit. The distance between a cable or conductor entry and its exit from the box shall not be less  than  36  times  the  outside  diameter,  over  sheath,  of  that cable or conductor.
Exception:  Where  cables  are  nonshielded  and  not  lead  covered,  the distance  of  36  times  the  outside  diameter  shall  be  permitted  to  be reduced to 24 times the outside diameter.
#### (C)  Removable Sides. One or more sides of any pull box shall be removable.
## 314.72  Construction and Installation Requirements.
#### (A)  Corrosion  Protection. Boxes  shall  be  made  of  material inherently resistant to corrosion or shall be suitably protected, both internally and externally, by enameling, galvanizing, plating, or other means.
#### (B)  Passing Through Partitions. Suitable bushings, shields, or fittings having smooth, rounded edges shall be provided where conductors or cables pass through partitions and at other locations where necessary.
#### (C)  Complete  Enclosure. Boxes  shall  provide  a  complete enclosure for the contained conductors or cables.
#### (D)  Wiring Is Accessible. Boxes and conduit bodies shall be installed  so  that  the  conductors  are  accessible  without  remov- ing any fixed part of the building or structure. Working space shall be provided in accordance with 110.34.
#### (E)  Suitable Covers. Boxes shall be closed by suitable covers securely fastened in place. Underground box covers that weigh over 45 kg (100 lb) shall be considered meeting this requirement. Covers for boxes shall be permanently marked 'DANGER - HIGH VOLTAGE - KEEP OUT.' The marking shall  be  on  the  outside  of  the  box  cover  and  shall  be  readily visible. Letters shall be block type and at least 13 mm ( 1 ∕ 2 in.) in height.
#### (F)  Suitable  for  Expected  Handling. Boxes  and  their  covers shall be capable of withstanding the handling to which they are likely to be subjected.
## ARTICLE 320 Armored Cable: Type AC
## Part I. General
### 320.1  Scope. This  article  covers  the  use,  installation,  and construction specifications for armored cable, Type AC.
## 320.2  Definition.
Armored Cable, Type AC. A  fabricated  assembly of insulated conductors in a flexible interlocked metallic armor.  See 320.100.
### 320.6  Listing  Requirements. Type  AC  cable  and  associated fittings shall be listed. N
## Part II. Installation
### 320.10  Uses Permitted. Type AC cable shall be permitted as follows:
- (1) For  feeders  and  branch  circuits  in  both  exposed  and concealed installations
- (3) In dry locations
- (2) In cable trays ·
- (4) Embedded  in  plaster  finish  on  brick  or  other  masonry, except in damp or wet locations
- (5) To be run or fished in the air voids of masonry block or tile  walls  where such walls are not exposed or subject to excessive moisture or dampness
Informational Note: The 'Uses Permitted' is not an all-inclusive list.
### 320.12  Uses Not Permitted. Type AC cable shall not be used as follows:
- (1) Where subject to physical damage
- (3) In air voids of masonry block or tile walls where such walls are exposed or subject to excessive moisture or dampness
- (2) In damp or wet locations
- (4) Where exposed to corrosive conditions
- (5) Embedded in plaster finish on brick or other masonry in damp or wet locations
### 320.15  Exposed Work. Exposed runs of cable, except as provided in 300.11(A), shall closely follow the surface of the build-
ing  finish  or  of  running  boards.  Exposed  runs  shall  also  be permitted  to  be  installed  on  the  underside  of  joists  where supported at each joist and located so as not to be subject to physical damage.
### 320.17  Through  or  Parallel  to  Framing  Members. Type  AC cable shall be protected in accordance with 300.4(A), (C), and (D) where installed through or parallel to framing members.
### 320.23  In Accessible Attics. Type AC cables in accessible attics or roof spaces shall be installed as specified in 320.23(A) and (B).
#### (A)  Cables  Run  Across  the  Top  of  Floor  Joists. Where  run across the top of floor joists, or within 2.1 m (7 ft) of the floor or floor joists across the face of rafters or studding, the cable shall be protected by guard strips that are at least as high as the cable. Where this space is not accessible by permanent stairs or ladders, protection shall only be required within 1.8 m (6 ft) of the nearest edge of the scuttle hole or attic entrance.
#### (B)  Cable Installed Parallel to Framing Members. Where the cable is installed parallel to the sides of rafters, studs, or ceiling or floor joists, neither guard strips nor running boards shall be required, and the installation shall also comply with 300.4(D).
### 320.24  Bending  Radius. Bends  in  Type  AC  cable  shall  be made such that  the  cable  is  not  damaged.  The  radius  of  the curve of the inner edge of any bend shall not be less than five times the diameter of the Type AC cable.
## 320.30  Securing and Supporting.
#### (A)  General. Type AC cable shall be supported and secured by staples;  cable  ties  listed  and  identified  for  securement  and support; straps, hangers, or similar fittings; or other approved means designed and installed so as not to damage the cable. 320.104  Conductors. Insulated conductors shall be of a type listed  in  Table  310.104(A)  or  those  identified  for  use  in  this cable. In addition, the conductors shall have an overall moisture-resistant and fire-retardant fibrous covering. For Type ACT,  a  moisture-resistant  fibrous  covering  shall  be  required only on the individual conductors.
#### (B)  Securing. Unless otherwise permitted, Type AC cable shall be secured within 300 mm (12 in.) of every outlet box, junction box,  cabinet,  or  fitting  and  at  intervals  not  exceeding  1.4  m (4 1 ∕ 2 ft).
#### (C)  Supporting. Unless  otherwise  permitted,  Type  AC  cable shall be supported at intervals not exceeding 1.4 m (4 1 ∕ 2 ft).
Horizontal  runs  of  Type  AC  cable  installed  in  wooden  or metal framing members or similar supporting means shall be considered  supported  where  such  support  does  not  exceed 1.4 m (4 1 ∕ 2 ft) intervals.
#### (D)  Unsupported Cables. Type AC cable shall be permitted to be unsupported and unsecured where the cable complies with any of the following:
- (1) Is fished between access points through concealed spaces in  finished  buildings  or  structures  and  supporting  is impracticable
- (3) Is not more than 1.8 m (6 ft) in length from the last point of  cable  support  to  the  point  of  connection  to  a  luminaire(s)  or  other  electrical  equipment  and  the  cable  and point of connection are within an accessible ceiling
- (2) Is  not  more  than  600  mm  (2  ft)  in  length  at  terminals where flexibility is necessary
For the purposes of this section, Type AC cable fittings shall be permitted as a means of cable support.
### 320.40  Boxes and Fittings. At  all  points  where  the  armor  of AC cable terminates, a fitting shall be provided to protect wires from abrasion, unless the design of the outlet boxes or fittings is such as to afford equivalent protection, and, in addition, an insulating  bushing  or  its  equivalent  protection  shall  be  provided between the conductors and the armor. The connector or clamp by which the Type AC cable is fastened to boxes or cabinets shall be of such design that the insulating bushing or its equivalent will be visible for inspection. Where change is made from Type AC cable to other cable or raceway wiring methods, a  box,  fitting,  or  conduit  body  shall  be  installed  at  junction points as required in 300.15.
### 320.80  Ampacity. The ampacity shall be determined in accordance with 310.15.
#### (A)  Thermal  Insulation. Armored cable  installed  in  thermal insulation  shall  have  conductors  rated  at  90°C  (194°F).  The ampacity  of  cable  installed  in  these  applications  shall  not exceed  that  of  a  60°C  (140°F)  rated  conductor.  The  90°C (194°F)  rating  shall  be  permitted  to  be  used  for  ampacity adjustment and correction calculations; however, the ampacity shall not exceed that of a 60°C (140°F) rated conductor.
#### (B)  Cable  Tray. The  ampacity  of  Type  AC  cable  installed  in cable tray shall be determined in accordance with 392.80(A).
## Part III. Construction Specifications
### 320.100  Construction. Type AC cable shall have an armor of flexible metal tape and shall have an internal bonding strip of copper or aluminum in intimate contact with the armor for its entire length.
### 320.108  Equipment  Grounding  Conductor. Type  AC  cable shall provide an adequate path for fault current as required by 250.4(A)(5)  or  (B)(4)  to  act  as  an  equipment  grounding conductor.
### 320.120  Marking. The  cable  shall  be  marked  in  accordance with 310.120, except that Type AC shall have ready identification  of  the  manufacturer  by  distinctive  external  markings  on the cable armor throughout its entire length.
## ARTICLE 322 Flat Cable Assemblies: Type FC
## Part I. General
### 322.1  Scope. This  article  covers  the  use,  installation,  and construction specifications for flat cable assemblies, Type FC.
## 322.2  Definition.
Flat Cable Assembly, Type FC. An assembly of parallel conductors  formed integrally  with  an  insulating  material  web  specifically designed for field installation in surface metal raceway.
- 322.6  Listing  Requirements. Type  FC  and  associated  fittings shall be listed. N
## Part II. Installation
### 322.10  Uses Permitted. Flat cable assemblies shall be permitted only as follows:
- (1) As branch circuits to supply suitable tap devices for lighting, small appliances, or small power loads. The rating of the branch circuit shall not exceed 30 amperes.
- (3) In locations where they will not be subjected to physical damage. Where a flat cable assembly is installed less than 2.5 m (8 ft) above the floor or fixed working platform, it shall be protected by a cover identified for the use.
- (2) Where installed for exposed work.
- (4) In  surface  metal  raceways  identified  for  the  use.  The channel  portion  of  the  surface  metal  raceway  systems shall be installed as complete systems before the flat cable assemblies are pulled into the raceways.
### 322.12  Uses Not Permitted. Flat cable assemblies shall not be used as follows:
- (1) Where  exposed  to  corrosive  conditions,  unless  suitable for the application
- (3) In  any  hazardous  (classified)  location,  except  as  specifically permitted by other articles in this Code
- (2) In hoistways or on elevators or escalators
- (4) Outdoors  or  in  wet  or  damp  locations  unless  identified for the use
### 322.30  Securing  and  Supporting. The  flat  cable  assemblies shall  be  supported  by  means  of  their  special  design  features, within the surface metal raceways.
The surface  metal  raceways  shall  be  supported  as  required for the specific raceway to be installed.
## 322.40  Boxes and Fittings.
#### (A)  Dead  Ends. Each  flat  cable  assembly  dead  end  shall  be terminated in an end-cap device identified for the use.
The dead-end fitting for the enclosing surface metal raceway shall be identified for the use.
#### (B)  Luminaire Hangers. Luminaire hangers installed with the flat cable assemblies shall be identified for the use.
#### (C)  Fittings. Fittings to be installed with flat cable assemblies shall be designed and installed to prevent physical damage to the cable assemblies.
#### (D)  Extensions. All extensions from flat cable assemblies shall be  made  by  approved  wiring  methods,  within  the  junction boxes, installed at either end of the flat cable assembly runs.
## 322.56  Splices and Taps.
#### (A)  Splices. Splices shall be made in listed junction boxes.
#### (B)  Taps. Taps shall  be  made  between  any  phase  conductor and the grounded conductor or any other phase conductor by means of devices and fittings identified for the use. Tap devices shall  be  rated  at  not  less  than  15  amperes,  or  more  than 300  volts  to  ground,  and  shall  be  color-coded  in  accordance with the requirements of 322.120(C).
## Part III. Construction Specifications
### 322.100  Construction. Flat  cable  assemblies  shall  consist  of two, three, four, or five conductors.
### 322.104  Conductors. Flat cable assemblies shall have conductors of 10 AWG special stranded copper wires.
### 322.112  Insulation. The  entire  flat  cable  assembly  shall  be formed to provide a suitable insulation covering all the conductors  and  using  one  of  the  materials  recognized  in  Table 310.104(A) for general branch-circuit wiring.
## 322.120  Marking.
#### (A)  Temperature  Rating. In  addition  to  the  provisions  of 310.120, Type FC cable shall have the temperature rating durably marked on the surface at intervals not exceeding 600 mm (24 in.).
#### (B)  Identification  of  Grounded  Conductor. The  grounded conductor shall be identified throughout its length by means of a distinctive and durable white or gray marking.
Informational Note: The color gray may have been used in the past as an ungrounded conductor. Care should be taken when working on existing systems.
#### (C)  Terminal Block Identification. Terminal blocks identified for  the  use  shall  have  distinctive  and  durable  markings  for color  or  word  coding.  The  grounded  conductor  section  shall have a white marking or other suitable designation. The next adjacent section of the terminal block shall have a black marking or other suitable designation. The next section shall have a red marking or other suitable designation. The final or outer section, opposite the grounded conductor section of the terminal block, shall have a blue marking or other suitable designation.
## ARTICLE 324 Flat Conductor Cable: Type FCC
## Part I. General
### 324.1  Scope. This article covers a field-installed wiring system for  branch  circuits  incorporating  Type  FCC  cable  and  associated accessories as defined by the article. The wiring system is designed for installation under carpet squares.
## 324.2  Definitions.
Bottom Shield. A protective layer that is installed between the floor  and  Type  FCC flat conductor cable to protect the cable from physical damage and may or may not be incorporated as an integral part of the cable.
Cable  Connector. A  connector  designed  to  join  Type  FCC cables without using a junction box.
FCC System. A complete wiring system for branch circuits that is designed for installation under carpet squares.
Informational Note: The FCC system includes Type FCC cable and  associated  shielding,  connectors,  terminators,  adapters, boxes, and receptacles.
Insulating  End. An  insulator  designed  to  electrically  insulate the end of a Type FCC cable.
Metal  Shield  Connections. Means  of  connection  designed  to electrically and mechanically connect a metal shield to another metal shield, to a receptacle housing or self-contained device, or to a transition assembly.
Top  Shield. A  grounded  metal  shield  covering  under-carpet components of the FCC system for the purposes of providing protection against physical damage.
Transition  Assembly. An  assembly  to  facilitate  connection  of the  FCC  system  to  other  wiring  systems,  incorporating  (1)  a means of electrical interconnection and (2) a suitable box or covering for providing electrical safety and protection against physical damage.
Type  FCC  Cable. Three  or  more  flat  copper  conductors placed  edge-to-edge  and  separated  and  enclosed  within  an insulating assembly.
### 324.6  Listing  Requirements. Type  FCC  cable  and  associated fittings shall be listed.
## Part II. Installation
## 324.10  Uses Permitted.
#### (A)  Branch  Circuits. Use  of  FCC  systems  shall  be  permitted both for general-purpose and appliance branch circuits and for individual branch circuits.
## (B)  Branch-Circuit Ratings.
(1)  Voltage. Voltage  between  ungrounded  conductors  shall not exceed 300 volts. Voltage between ungrounded conductors and the grounded conductor shall not exceed 150 volts.
(2)  Current. General-purpose  and  appliance  branch  circuits shall have ratings not exceeding 20 amperes. Individual branch circuits shall have ratings not exceeding 30 amperes.
#### (C)  Floors. Use of FCC systems shall be permitted on hard, sound,  smooth,  continuous  floor  surfaces  made  of  concrete, ceramic, or composition flooring, wood, and similar materials.
#### (D)  Walls. Use  of  FCC  systems  shall  be  permitted  on  wall surfaces in surface metal raceways.
#### (E)  Damp Locations. Use of FCC systems in damp locations shall be permitted.
#### (F)  Heated Floors. Materials used for floors heated in excess of  30°C  (86°F)  shall  be  identified  as  suitable  for  use  at  these temperatures.
#### (G)  System  Height. Any  portion  of  an  FCC  system  with  a height above floor level exceeding 2.3 mm (0.090 in.) shall be tapered or feathered at the edges to floor level.
### 324.12  Uses Not Permitted. FCC systems shall not be used in the following locations:
- (1) Outdoors or in wet locations
- (3) In any hazardous (classified) location
- (2) Where subject to corrosive vapors
- (4) In residential buildings
- (5) In  school  and  hospital  buildings,  other  than  administrative office areas
### 324.18  Crossings. Crossings of more than two Type FCC cable runs  shall  not  be  permitted  at  any  one  point.  Crossings  of  a Type FCC cable over or under a flat communications or signal cable  shall  be  permitted.  In  each  case,  a  grounded  layer  of metal shielding shall separate the two cables, and crossings of more  than  two  flat  cables  shall  not  be  permitted  at  any  one point.
### 324.30  Securing and Supporting. All FCC system components shall be firmly anchored to the floor or wall using an adhesive or mechanical anchoring system identified for this use. Floors shall  be  prepared  to  ensure  adherence  of  the  FCC  system  to the floor until the carpet squares are placed.
## 324.40  Boxes and Fittings.
#### (A)  Cable  Connections  and  Insulating  Ends. All  Type  FCC cable connections shall use connectors identified for their use, installed such that electrical continuity, insulation, and sealing against  dampness  and  liquid  spillage  are  provided.  All  bare cable ends shall be insulated and sealed against dampness and liquid spillage using listed insulating ends.
#### (B)  Polarization of Connections. All receptacles and connections  shall  be  constructed  and  installed  so  as  to  maintain proper polarization of the system.
## (C)  Shields.
(1)  Top Shield. A metal top shield shall be installed over all floor-mounted  Type  FCC  cable,  connectors,  and  insulating ends.  The  top  shield  shall  completely  cover  all  cable  runs, corners, connectors, and ends.
(2)  Bottom Shield. A bottom shield shall be installed beneath all Type FCC cable, connectors, and insulating ends.
#### (D)  Connection  to  Other  Systems. Power  feed,  grounding connection,  and  shield  system  connection  between  the  FCC system  and  other  wiring  systems  shall  be  accomplished  in  a transition assembly identified for this use.
#### (E)  Metal-Shield  Connectors. Metal  shields  shall  be  connected  to  each  other  and  to  boxes,  receptacle  housings,  selfcontained devices, and transition assemblies using metal-shield connectors.
### 324.41  Floor Coverings. Floor-mounted Type FCC  cable, cable  connectors,  and  insulating  ends  shall  be  covered  with carpet squares not larger than 1.0 m (39.37 in.) square. Carpet squares  that  are  adhered  to  the  floor  shall  be  attached  with release-type adhesives.
## 324.42  Devices.
#### (A)  Receptacles. All  receptacles,  receptacle  housings,  and self-contained devices used with the FCC system shall be identified for this use and shall be connected to the Type FCC cable and metal shields. Connection from any grounding conductor of  the  Type  FCC  cable  shall  be  made  to  the  shield  system  at each receptacle.
#### (B)  Receptacles and Housings. Receptacle housings and selfcontained devices designed either for floor mounting or for inwall  or  on-wall  mounting  shall  be  permitted  for  use  with  the FCC  system.  Receptacle  housings  and  self-contained  devices shall  incorporate means for facilitating entry and termination of Type FCC cable and for electrically connecting the housing or device with the metal shield. Receptacles and self-contained devices  shall  comply  with  406.4.  Power  and  communications
outlets installed together in common housing shall be permitted in accordance with 800.133(A)(1)(d), Exception No. 2.
## 324.56  Splices and Taps.
- (A)  FCC Systems Alterations. Alterations to FCC systems shall be  permitted.  New  cable  connectors  shall  be  used  at  new connection points to make alterations. It shall be permitted to leave  unused  cable  runs  and  associated  cable  connectors  in place and energized. All cable ends shall be covered with insulating ends.
#### (B)  Transition  Assemblies. All  transition  assemblies  shall  be identified for their use. Each assembly shall incorporate means for facilitating entry of the Type FCC cable into the assembly, for  connecting  the  Type  FCC  cable  to  grounded  conductors, and for electrically connecting the assembly to the metal cable shields and to equipment grounding conductors.
### 324.60  Grounding. All metal shields, boxes, receptacle housings, and self-contained devices shall be electrically continuous to  the  equipment  grounding  conductor  of  the  supplying branch  circuit.  All  such  electrical  connections  shall  be  made with connectors identified for this use. The electrical resistivity of  such  shield  system  shall  not  be  more  than  that  of  one conductor of the Type FCC cable used in the installation.
## Part III. Construction Specifications
## 324.100  Construction.
## ARTICLE 326 Integrated Gas Spacer Cable: Type IGS
## Part I. General
### 326.1  Scope. This  article  covers  the  use,  installation,  and construction  specifications  for  integrated  gas  spacer  cable, Type IGS.
## 326.2  Definition.
Integrated Gas Spacer Cable, Type IGS. A factory assembly of one  or  more  conductors,  each  individually  insulated  and enclosed in a loose fit, nonmetallic flexible conduit as an integrated gas spacer cable rated 0 through 600 volts.
## Part II. Installation
### 326.10  Uses Permitted. Type IGS cable shall be permitted for use  underground, including direct burial in the earth, as the following:
- (1) Service-entrance conductors
- (3) Service conductors, underground
- (2) Feeder or branch-circuit conductors
### 326.12  Uses Not Permitted. Type IGS cable shall not be used as interior wiring or be exposed in contact with buildings.
#### (A)  Type FCC Cable. Type FCC cable shall be listed for use with the FCC system and shall consist of three, four, or five flat copper  conductors,  one  of  which  shall  be  an  equipment grounding conductor. (B)  Shields. 326.24  Bending Radius. Where the coilable nonmetallic conduit  and  cable  are  bent  for  installation  purposes  or  are flexed  or  bent  during  shipment  or  installation,  the  radius  of the curve of the inner edge measured to the inside of the bend shall not be less than specified in Table 326.24.
- (1)  Materials  and  Dimensions. All  top  and  bottom  shields shall  be  of  designs  and  materials  identified  for  their  use.  Top shields shall be metal. Both metallic and nonmetallic materials shall be permitted for bottom shields.
- (2)  Resistivity. Metal  shields  shall  have  cross-sectional  areas that  provide  for  electrical  resistivity  of  not  more  than  that  of one conductor of the Type FCC cable used in the installation.
3. 324.101  Corrosion Resistance. Metal components  of the system shall be either corrosion resistant, coated with corrosion-resistant  materials,  or  insulated  from  contact  with corrosive substances.
### 324.112  Insulation. The insulating material of the cable shall be moisture resistant and flame retardant. All insulating materials in the FCC systems shall be identified for their use.
## 324.120  Markings.
- (A)  Cable Marking. Type FCC cable shall be clearly and durably marked on both sides at intervals of not more than 610 mm (24 in.) with the information required by 310.120(A) and with the following additional information:
- (1) Material of conductors
- (3) Ampacity
- (2) Maximum temperature rating
- (B)  Conductor Identification. Conductors shall be clearly and durably  identified  on  both  sides  throughout  their  length  as specified in 310.110.
### 326.26  Bends. A run of Type IGS cable between pull boxes or terminations  shall  not  contain  more  than  the  equivalent  of four quarter bends (360 degrees total), including those bends located immediately at the pull box or terminations.
### 326.40  Fittings. Terminations and splices for Type IGS cable shall be identified as a type that is suitable for maintaining the gas pressure within the conduit. A valve and cap shall be provided for each length of the cable and conduit to check the gas pressure or to inject gas into the conduit.
### 326.80  Ampacity. The  ampacity  of  Type  IGS  cable  shall  not exceed the values shown in Table 326.80.
## Part III. Construction Specifications
### 326.104  Conductors. The conductors shall be solid aluminum rods,  laid  parallel,  consisting  of  one  to  nineteen  12.7  mm ( 1 ∕ 2 in.)  diameter  rods.  The  minimum  conductor size  shall  be 250 kcmil, and the maximum size shall be 4750 kcmil.
Table 326.24  Minimum Radii of Bends
| Conduit Size      | Conduit Size   | Minimum Radii   | Minimum Radii   |
|-------------------|----------------|-----------------|-----------------|
| Metric Designator | Trade Size     | mm              | in.             |
| 53                | 2              | 600             | 24              |
| 78                | 3              | 900             | 35              |
| 103               | 4              | 1150            | 45              |
Table 326.80  Ampacity of Type IGS Cable
|   Size (kcmil) |   Amperes |   Size (kcmil) |   Amperes |
|----------------|-----------|----------------|-----------|
|            250 |       119 |           2500 |       376 |
|            500 |       168 |           3000 |       412 |
|            750 |       206 |           3250 |       429 |
|           1000 |       238 |           3500 |       445 |
|           1250 |       266 |           3750 |       461 |
|           1500 |       292 |           4000 |       476 |
|           1750 |       315 |           4250 |       491 |
|           2000 |       336 |           4500 |       505 |
|           2250 |       357 |           4750 |       519 |
### 326.112  Insulation. The  insulation  shall  be  dry  kraft  paper tapes  and  a  pressurized  sulfur  hexafluoride  gas  (SF 6 ),  both approved for electrical use. The nominal gas pressure shall be 138 kPa gauge (20 lb/in. 2 gauge). The thickness of the paper spacer shall be as specified in Table 326.112.
### 326.116  Conduit. The  conduit  shall  be  a  medium  density polyethylene  identified  as  suitable  for  use  with  natural  gas rated pipe in metric designator 53, 78, or 103 (trade size 2, 3, or 4). The percent fill dimensions for the conduit are shown in Table 326.116.
The size  of  the  conduit  permitted  for  each  conductor  size shall be calculated for a percent fill not to exceed those found in Table 1, Chapter 9.
### 326.120  Marking. The  cable  shall  be  marked  in  accordance with 310.120(A), 310.120(B)(1), and 310.120(D).
## ARTICLE 328 Medium Voltage Cable: Type MV
## Part I. General
### 328.1  Scope. This  article  covers  the  use,  installation,  and construction specifications for medium voltage cable, Type MV.
## 328.2  Definition.
Medium Voltage Cable, Type MV. A single or multiconductor solid dielectric insulated cable rated 2001 volts or higher.
### 328.6  Listing  Requirements. Type  MV  cables  and  associated fittings shall be listed. N
## Part II. Installation
### 328.10  Uses Permitted. Type MV cable shall be permitted for use on power systems rated up to and including 35,000 volts, nominal, as follows:
- (1) In wet or dry locations.
- (3) In cable trays, where identified for the use, in accordance with 392.10, 392.20(B), (C), and (D), 392.22(C), 392.30(B)(1), 392.46, 392.56, and 392.60. Type MV cable that  has  an  overall  metallic  sheath  or  armor,  complies with the requirements for Type MC cable, and is identified as 'MV or MC' shall be permitted to be installed in cable trays in accordance with 392.10(B)(2).
- (5) In messenger-supported wiring in accordance with Part II of Article 396.
- (2) In raceways.
- (4) Direct buried in accordance with 300.50.
- (6) As  exposed  runs  in  accordance  with  300.37.  Type  MV cable that has an  overall metallic  sheath  or  armor, complies with the requirements for Type MC cable, and is identified as 'MV or MC' shall be permitted to be installed  as  exposed  runs  of  metal-clad  cable  in  accordance with 300.37.
Table 326.112  Paper Spacer Thickness
|              | Thickness   | Thickness   |
|--------------|-------------|-------------|
| Size (kcmil) | mm          | in.         |
| 250-1000     | 1.02        | 0.040       |
| 1250-4750    | 1.52        | 0.060       |
Table 326.116  Conduit Dimensions
| Conduit Size      | Conduit Size   | Actual Outside Diameter   | Actual Outside Diameter   | Actual Inside Diameter   | Actual Inside Diameter   |
|-------------------|----------------|---------------------------|---------------------------|--------------------------|--------------------------|
| Metric Designator | Trade Size     | mm                        | in.                       | mm                       | in.                      |
| 53                | 2              | 60                        | 2.375                     | 49.46                    | 1.947                    |
| 78                | 3              | 89                        | 3.500                     | 73.30                    | 2.886                    |
| 103               | 4              | 114                       | 4.500                     | 94.23                    | 3.710                    |
Informational Note: The 'Uses Permitted' is not an all-inclusive list.
### 328.12  Uses Not Permitted. Type MV cable shall not be used where exposed to direct sunlight, unless identified for the use.
### 328.14  Installation. Type MV cable shall be installed, terminated, and tested by qualified persons.
Informational Note:  Information about accepted industry practices  and  installation  procedures  for  medium-voltage  cable  are described in ANSI/NECA/NCSCB 600-2014, Standard for Installing and Maintaining Medium-Voltage Cable and in IEEE 576-2000, Recommended  Practice  for  Installation,  Termination,  and  Testing  of Insulated Power Cables as Used in Industrial and Commercial Applications .
- 328.30  Support. Type MV cable terminated in equipment or installed in pull boxes or vaults shall be secured and supported by  metallic  or  nonmetallic  supports  suitable  to  withstand  the weight  by  cable  ties  listed  and  identified  for  securement  and support, or other approved means, at intervals not exceeding 1.5 m (5 ft) from terminations or a maximum of 1.8 m (6 ft) between supports. N
### 328.80  Ampacity. The  ampacity  of  Type  MV  cable  shall  be determined  in accordance with 310.60. The  ampacity of Type  MV  cable  installed  in  cable  tray  shall  be  determined  in accordance with 392.80(B).
## Part III. Construction Specifications
### 328.100  Construction. Type  MV  cables  shall  have  copper, aluminum,  or  copper-clad  aluminum  conductors  and  shall comply with Table 310.104(C) and Table 310.104(D) or Table 310.104(E).
### 328.120  Marking. Medium voltage  cable  shall  be  marked  as required by 310.120.
## ARTICLE 330 Metal-Clad Cable: Type MC
## Part I. General
### 330.1  Scope. This  article  covers  the  use,  installation,  and construction specifications of metal-clad cable, Type MC.
## 330.2  Definition.
Metal  Clad  Cable,  Type  MC. A  factory  assembly  of  one  or more insulated circuit conductors with or without optical fiber members enclosed in an armor of interlocking metal tape, or a smooth or corrugated metallic sheath.
- (12) Where  single-conductor cables are used, all phase conductors  and,  where  used,  the  grounded  conductor shall be grouped together to minimize induced voltage on the sheath.
#### (B)  Specific  Uses. Type  MC  cable  shall  be  permitted  to  be installed in compliance with Parts II and III of Article 725 and 770.133  as  applicable  and  in  accordance  with  330.10(B)(1) through (B)(4).
Informational Note: The 'Uses Permitted' is not an all-inclusive list.
- (1)  Cable  Tray. Type  MC  cable  installed  in  cable  tray  shall comply  with  392.10,  392.12,  392.18,  392.20,  392.22,  392.30, 392.46, 392.56, 392.60(C), and 392.80.
(2)  Direct Buried. Direct-buried cable shall comply with 300.5 or 300.50, as appropriate.
- (3)  Installed as Service-Entrance Cable. Type MC cable installed as service-entrance cable shall be permitted in accordance with 230.43.
(4)  Installed  Outside  of  Buildings  or  Structures  or  as  Aerial Cable. Type MC cable installed outside of buildings or structures  or  as  aerial  cable  shall  comply  with  225.10,  396.10,  and 396.12.
### 330.12  Uses Not Permitted. Type MC cable shall not be used under either of the following conditions:
- (1) Where subject to physical damage
2. 330.6  Listing  Requirements. Type  MC  cable  shall  be  listed. Fittings used for connecting Type MC cable to boxes, cabinets, or other equipment shall be listed and identified for such use. N a. Direct buried in the earth or embedded in concrete unless identified for direct burial
## Part II. Installation
## 330.10  Uses Permitted.
#### (A)  General  Uses. Type  MC  cable  shall  be  permitted  as follows:
- (1) For services, feeders, and branch circuits.
- (3) Indoors or outdoors.
- (2) For power, lighting, control, and signal circuits.
- (4) Exposed or concealed.
- (6) In cable tray where identified for such use.
- (5) To be direct buried where identified for such use.
- (7) In any raceway.
- (9) In  hazardous  (classified)  locations  where  specifically permitted by other articles in this Code .
- (8) As aerial cable on a messenger.
- (10) In dry locations and embedded in plaster finish on brick or other masonry except in damp or wet locations.
- (11) In  wet  locations  where  a  corrosion-resistant  jacket  is provided  over  the  metallic  covering  and  any  of  the following conditions are met:
- a. The metallic covering is impervious to moisture.
- c. The insulated  conductors  under  the  metallic  covering are listed for use in wet locations.
- b. A jacket resistant to moisture is provided under the metal covering.
- (2) Where exposed to any of the destructive corrosive conditions in (a) or (b), unless the metallic sheath or armor is resistant  to  the  conditions  or  is  protected  by  material resistant to the conditions:
- b. Exposed to cinder fills, strong chlorides, caustic alkalis, or vapors of chlorine or of hydrochloric acids
17. 330.15  Exposed Work. Exposed runs of cable, except as provided in 300.11(A), shall closely follow the surface of the building  finish  or  of  running  boards.  Exposed  runs  shall  also  be permitted  to  be  installed  on  the  underside  of  joists  where supported at each joist and located so as not to be subject to physical damage. N
### 330.17  Through  or  Parallel  to  Framing  Members. Type  MC cable shall be protected in accordance with 300.4(A), (C), and (D) where installed through or parallel to framing members.
### 330.23  In Accessible Attics. The installation of Type MC cable in accessible attics or roof spaces shall also comply with 320.23.
### 330.24  Bending Radius. Bends in Type MC cable shall be so made  that  the  cable  will  not  be  damaged.  The  radius  of  the curve  of  the  inner  edge  of  any  bend  shall  not  be  less  than required in 330.24(A) through (C).
## (A)  Smooth Sheath.
- (1) Ten times the external diameter of the metallic sheath for cable not more than 19 mm ( 3 ∕ 4 in.) in external diameter
- (3) Fifteen times the external diameter of the metallic sheath for cable more than 38 mm (1 1 ∕ 2 in.) in external diameter
- (2) Twelve times the external diameter of the metallic sheath for  cable  more  than  19  mm  ( 3 ∕ 4 in.)  but  not  more  than 38 mm (1 1 ∕ 2 in.) in external diameter
#### (B)  Interlocked-Type  Armor  or  Corrugated  Sheath. Seven times the external diameter of the metallic sheath.
#### (C)  Shielded  Conductors. Twelve  times  the  overall  diameter of one of the individual conductors or seven times the overall diameter of the multiconductor cable, whichever is greater.
## 330.30  Securing and Supporting.
#### (A)  General. Type MC cable shall be supported and secured by staples;  cable  ties  listed  and  identified  for  securement  and support; straps, hangers, or similar fittings; or other approved means designed and installed so as not to damage the cable.
#### (B)  Securing. Unless otherwise provided, cables shall  be secured at intervals not exceeding 1.8 m (6 ft). Cables containing four or fewer conductors sized no larger than 10 AWG shall be  secured  within  300  mm  (12  in.)  of  every  box,  cabinet, fitting,  or  other  cable  termination.  In  vertical  installations, listed cables with ungrounded conductors 250 kcmil and larger shall be permitted to be secured at intervals not exceeding 3 m (10 ft).
#### (C)  Supporting. Unless  otherwise  provided,  cables  shall  be supported at intervals not exceeding 1.8 m (6 ft).
Horizontal  runs  of  Type  MC  cable  installed  in  wooden  or metal framing members or similar supporting means shall be considered  supported  and  secured  where  such  support  does not exceed 1.8-m (6-ft) intervals.
#### (D)  Unsupported Cables. Type MC cable shall be permitted to  be  unsupported  and  unsecured  where  the  cable  complies with any of the following:
- (1) Is fished between access points through concealed spaces in  finished  buildings  or  structures  and  supporting  is impractical. (B)  Over 1000 Volts. Insulated conductors shall be of a type listed in Table 310.104(B) and Table 310.104(C).
- (3) Is Type MC of the interlocked armor type in lengths not exceeding 900 mm (3 ft) from the last point where it is securely  fastened  and  is  used  to  connect  equipment where flexibility is necessary to minimize the transmission of vibration from equipment or to provide flexibility for equipment that requires movement after installation.
- (2) Is not more than 1.8 m (6 ft) in length from the last point of cable support to the point of connection to luminaires or other electrical equipment and the cable and point of connection are within an accessible ceiling.
For the purpose of this section, Type MC cable fittings shall be permitted as a means of cable support.
### 330.31  Single  Conductors. Where single-conductor cables with  a  nonferrous  armor  or  sheath  are  used,  the  installation shall comply with 300.20.
### 330.80  Ampacity. The  ampacity  of  Type  MC  cable  shall  be determined in accordance with 310.15 or 310.60 for 14 AWG and larger conductors and in accordance with Table 402.5 for 18  AWG  and  16  AWG  conductors.  The  installation  shall  not exceed  the  temperature  ratings  of  terminations  and  equipment.
#### (A)  Type  MC  Cable  Installed  in  Cable  Tray. The ampacities for Type MC cable installed in cable tray shall be determined in accordance with 392.80.
#### (B)  Single  Type  MC  Conductors  Grouped  Together. Where single Type MC conductors are grouped together in a triangular  or  square  configuration  and  installed  on  a  messenger  or exposed  with  a  maintained  free  airspace  of  not  less  than 2.15 times one conductor diameter (2.15 × O.D.) of the largest conductor  contained  within  the  configuration  and  adjacent conductor configurations or cables, the ampacity of the conductors  shall  not  exceed  the  allowable  ampacities  in  the following tables:
- (1) Table  310.15(B)(20)  for  conductors  rated  0  through 2000 volts
- (2) Table 310.60(C)(67) and Table 310.60(C)(68) for conductors rated over 2000 volts
## Part III. Construction Specifications
### 330.104  Conductors. Conductors  shall  be  of  copper,  aluminum,  copper-clad  aluminum,  nickel  or  nickel-coated  copper, solid  or  stranded.  The  minimum  conductor  size  shall  be 18  AWG  copper,  nickel  or  nickel-coated  copper,  or  12  AWG aluminum or copper-clad aluminum.
### 330.108  Equipment  Grounding  Conductor. Where  Type  MC cable is used to provide an equipment grounding conductor, it shall comply with 250.118(10) and 250.122.
### 330.112  Insulation. Insulated  conductors  shall  comply  with 330.112(A) or (B).
#### (A)  1000 Volts or Less. Insulated conductors in sizes 18 AWG and  16  AWG  shall  be  of  a  type  listed  in  Table  402.3,  with  a maximum operating  temperature  not  less  than  90°C  (194°F) and  as  permitted  by  725.49.  Conductors  larger  than  16  AWG shall be of a type listed in Table 310.104(A) or of a type identified for use in Type MC cable.
### 330.116  Sheath. Metallic covering shall be one of the following types: smooth metallic sheath, corrugated metallic sheath, or interlocking metal tape armor. The metallic sheath shall be continuous and close fitting. A nonmagnetic sheath or armor shall  be  used  on  single  conductor  Type  MC.  Supplemental protection of an outer covering of corrosion-resistant material shall be permitted and shall be required where such protection is  needed.  The sheath shall not be used as a current-carrying conductor.
Informational Note: See 300.6 for protection against corrosion.
## ARTICLE 332 Mineral-Insulated, Metal-Sheathed Cable: Type MI
## Part I. General
### 332.1  Scope. This  article  covers  the  use,  installation,  and construction specifications for mineral-insulated, metalsheathed cable, Type MI.
## 332.2  Definition.
Mineral-Insulated,  Metal-Sheathed Cable, Type MI. A  factory assembly  of  one  or  more  conductors  insulated  with  a  highly
Copyright 2017 National Fire Protection Association (NFPAfi). Licensed, by agreement, for individual use and download on 08/08/2017 to Brian Chambers for designated user Brian Chambers. No other reproduction or transmission in any form permitted without written permission of NFPAfi. For inquiries or to report unauthorized use, contact licensing@nfpa.org.  This NFCSS All Access subscription expires on August 30, 2018.
compressed  refractory  mineral  insulation  and  enclosed  in  a liquidtight and  gastight continuous  copper  or alloy steel sheath.
### 332.6  Listing  Requirements. Type  MI  cable  and  associated fittings shall be listed. N
## Part II. Installation
### 332.10  Uses Permitted. Type MI cable shall be permitted as follows:
- (1) For services, feeders, and branch circuits
- (3) In dry, wet, or continuously moist locations
- (2) For power, lighting, control, and signal circuits
- (4) Indoors or outdoors
- (6) Where  embedded  in  plaster,  concrete,  fill,  or  other masonry, whether above or below grade
- (5) Where exposed or concealed
- (7) In  hazardous  (classified)  locations  where  specifically permitted by other articles in this Code
- (9) Where exposed to corrosive conditions not deteriorating to its sheath
- (8) Where exposed to oil and gasoline
- (10) In  underground  runs  where  suitably  protected  against physical damage and corrosive conditions
- (11) In or attached to cable tray
Informational Note: The 'Uses Permitted' is not an all-inclusive list.
### 332.12  Uses Not Permitted. Type MI cable shall not be used under the following conditions or in the following locations:
### 332.17  Through  or  Parallel  to  Framing  Members. Type  MI cable shall be protected in accordance with 300.4 where installed through or parallel to framing members.
through  concealed  spaces  in  finished  buildings  or  structures and supporting is impracticable.
#### (C)  Cable  Trays. All  MI  cable  installed  in  cable  trays  shall comply with 392.30(A).
### 332.31  Single Conductors. Where single-conductor cables are used,  all  phase  conductors  and,  where  used,  the  neutral conductor shall be grouped together to minimize induced voltage on the sheath.
## 332.40  Boxes and Fittings.
#### (A)  Fittings. Fittings  used  for  connecting  Type  MI  cable  to boxes, cabinets, or other equipment shall be identified for such use.
#### (B)  Terminal Seals. Where Type MI cable terminates, an end seal  fitting  shall  be  installed  immediately  after  stripping  to prevent  the  entrance  of  moisture  into  the  insulation.  The conductors extending beyond the sheath shall be individually provided with an insulating material.
### 332.80  Ampacity. The  ampacity  of  Type  MI  cable  shall  be determined in accordance with 310.15. The conductor temperature at the end seal fitting shall not exceed the temperature rating  of  the  listed  end  seal  fitting,  and  the  installation  shall not exceed the temperature ratings of terminations or equipment.
#### (A)  Type MI Cable Installed in Cable Tray. The ampacities for Type  MI  cable  installed  in  cable  tray  shall  be  determined  in accordance with 392.80(A).
(1) In  underground  runs  unless  protected  from  physical damage, where necessary (2) Where  exposed  to  conditions  that  are  destructive  and corrosive to the metallic sheath, unless additional protection is provided (B)  Single  Type  MI  Conductors  Grouped  Together. Where single Type MI conductors are grouped together in a triangular or square configuration, as required by 332.31, and installed on a messenger or exposed with a maintained free air space of not less than 2.15 times one conductor diameter (2.15 × O.D.) of the largest conductor contained within the configuration and adjacent  conductor  configurations  or  cables,  the  ampacity  of the  conductors  shall  not  exceed  the  allowable  ampacities  of Table 310.15(B)(17).
### 332.24  Bending  Radius. Bends in Type MI cable shall  be  so made  that  the  cable  will  not  be  damaged.  The  radius  of  the inner  edge  of  any  bend  shall  not  be  less  than  required  as follows:
- (1) Five  times  the  external  diameter  of  the  metallic  sheath for cable not more than 19 mm ( 3 ∕ 4 in.) in external diameter
- (2) Ten times the external diameter of the metallic sheath for cable  greater  than  19  mm  ( 3 ∕ 4 in.)  but  not  more  than 25 mm (1 in.) in external diameter
### 332.30  Securing  and  Supporting. Type  MI  cable  shall  be supported  and  secured  by  staples,  straps,  hangers,  or  similar fittings, designed and installed so as not to damage the cable, at intervals not exceeding 1.8 m (6 ft).
#### (A)  Horizontal  Runs  Through  Holes  and  Notches. In  other than  vertical  runs,  cables  installed  in  accordance  with  300.4 shall be considered supported and secured where such support does not exceed 1.8 m (6 ft) intervals.
#### (B)  Unsupported Cable. Type MI cable shall be permitted to be unsupported where the cable is fished between access points
## Part III. Construction Specifications
### 332.104  Conductors. Type  MI  cable  conductors  shall  be  of solid copper, nickel, or nickel-coated copper with a resistance corresponding to standard AWG and kcmil sizes.
### 332.108  Equipment  Grounding  Conductor. Where the outer sheath is made of copper, it shall provide an adequate path to serve as an equipment grounding conductor. Where the outer sheath  is  made  of  steel,  a  separate  equipment  grounding conductor shall be provided.
### 332.112  Insulation. The  conductor  insulation  in  Type  MI cable  shall  be  a  highly  compressed  refractory  mineral  that provides proper spacing for all conductors.
### 332.116  Sheath. The  outer  sheath  shall  be  of  a  continuous construction  to  provide  mechanical  protection  and  moisture seal.
## ARTICLE 334 Nonmetallic-Sheathed Cable: Types NM,
## Part I. General
### 334.1  Scope. This  article  covers  the  use,  installation,  and construction specifications of nonmetallic-sheathed cable.
## 334.2  Definitions.
Nonmetallic-Sheathed  Cable. A  factory  assembly  of  two  or more insulated conductors enclosed within an overall nonmetallic jacket.
Type  NM. Insulated  conductors  enclosed  within  an  overall nonmetallic jacket.
Type NMC. Insulated  conductors enclosed within an overall, corrosion resistant, nonmetallic jacket.
Type NMS. Insulated power or control conductors with signaling,  data,  and  communications  conductors  within  an  overall nonmetallic jacket.
### 334.6  Listing Requirements. Type  NM,  Type  NMC,  and Type NMS cables and associated fittings shall be listed. N
## Part II. Installation
### 334.10  Uses Permitted. Type NM, Type NMC, and Type NMS cables shall be permitted to be used in the following, except as prohibited in 334.12:
- (2) Multi-family  dwellings  permitted  to  be  of  Types  III,  IV, and V construction.
2. (B)  Type  NMC. Type  NMC  cable  shall  be  permitted  as follows:
- (1) For  both  exposed  and  concealed  work  in  dry,  moist, damp,  or  corrosive  locations,  except  as  prohibited  by 334.10(3)
- (3) In a shallow chase in masonry, concrete, or adobe protected against nails or screws by a steel plate at least 1.59 mm ( 1 ∕ 16 in.) thick and covered with plaster, adobe, or similar finish
- (2) In outside and inside walls of masonry block or tile
6. (C)  Type NMS. Type NMS cable shall be permitted as follows:
- (1) For  both  exposed  and  concealed  work  in  normally  dry locations except as prohibited by 334.10(3)
- (2) To be installed or fished in air voids in masonry block or tile walls
## 334.12  Uses Not Permitted.
#### (A)  Types NM, NMC, and NMS. Types NM, NMC, and NMS cables shall not be permitted as follows:
- (1) In any dwelling or structure not specifically permitted in 334.10(1), (2), (3), and (5)
- (3) As service-entrance cable
- (2) Exposed within a dropped or suspended ceiling cavity in other  than  one-  and  two-family  and  multifamily  dwellings
- (4) In  commercial  garages  having  hazardous  (classified) locations as defined in 511.3
- (6) In motion picture studios
- (5) In  theaters  and  similar  locations,  except  where  permitted in 518.4(B)
- (7) In storage battery rooms
- (1) One-  and  two-family  dwellings  and  their  attached  or detached garages, and their storage buildings. (9) Embedded in poured cement, concrete, or aggregate
- (3) Other structures permitted to be of Types III, IV, and V construction.  Cables  shall  be  concealed  within  walls, floors, or ceilings that provide a thermal barrier of material that has at least a 15-minute finish rating as identified in listings of fire-rated assemblies.
Informational  Note  No.  1:  Types  of  building  construction  and occupancy classifications are defined in NFPA 220 -2015, Standard  on  Types  of  Building  Construction ,  or  the  applicable  building code, or both.
Informational Note No. 2: See Informative Annex E for determination of building types [NFPA 220, Table 3-1].
- (4) Cable trays in structures permitted to be Types III, IV, or V where the cables are identified for the use.
Informational  Note:  See  310.15(A)(3)  for  temperature  limitation of conductors.
- (5) Types  I  and  II  construction  where  installed  within  raceways permitted to be installed in Types I and II construction.
2. (A)  Type NM. Type NM cable shall be permitted as follows:
- (1) For  both  exposed  and  concealed  work  in  normally  dry locations except as prohibited in 334.10(3)
- (2) To be installed or fished in air voids in masonry block or tile walls
- (8) In hoistways or on elevators or escalators
- (10) In hazardous (classified) locations, except where specifically permitted by other articles in this Code
#### (B)  Types NM and NMS. Types NM and NMS cables shall not be  used  under  the  following  conditions  or  in  the  following locations:
- (1) Where exposed to corrosive fumes or vapors
- (3) In  a  shallow  chase  in  masonry,  concrete,  or  adobe  and covered with plaster, adobe, or similar finish
- (2) Where  embedded  in  masonry,  concrete,  adobe,  fill,  or plaster
- (4) In wet or damp locations
### 334.15  Exposed  Work. In  exposed  work,  except  as  provided in 300.11(A), cable shall be installed as specified in 334.15(A) through (C).
#### (A)  To Follow Surface. Cable shall closely follow the surface of the building finish or of running boards.
#### (B)  Protection from Physical Damage. Cable shall be protected  from  physical  damage  where  necessary  by  rigid  metal conduit, intermediate metal conduit, electrical metallic tubing, Schedule 80 PVC conduit, Type RTRC marked with the suffix XW, or other approved means. Where passing through a floor, the cable shall be enclosed in rigid metal conduit, intermediate metal  conduit,  electrical  metallic  tubing,  Schedule  80  PVC conduit,  Type  RTRC  marked  with  the  suffix  -XW,  or  other approved means extending at least 150 mm (6 in.) above the floor.
## NMC, and NMS
Type  NMC  cable  installed  in  shallow  chases  or  grooves  in masonry, concrete, or adobe shall be protected in accordance with  the  requirements  in  300.4(F)  and  covered  with  plaster, adobe, or similar finish.
#### (C)  In Unfinished Basements and Crawl Spaces. Where cable is  run  at  angles  with  joists  in  unfinished  basements  and  crawl spaces, it shall be permissible to secure cables not smaller than two  6  AWG  or  three  8  AWG  conductors  directly  to  the  lower edges of the joists. Smaller cables shall be run either through bored  holes  in  joists  or  on  running  boards.  Nonmetallicsheathed cable installed on the wall of an unfinished basement shall be permitted to be installed in a listed conduit or tubing or  shall  be  protected  in  accordance  with  300.4.  Conduit  or tubing shall be provided with a suitable insulating bushing or adapter at the point the cable enters the raceway. The sheath of the nonmetallic-sheathed cable shall extend through the conduit  or  tubing  and  into  the  outlet  or  device  box  not  less than 6 mm ( 1 ∕ 4 in.). The cable shall be secured within 300 mm (12  in.)  of  the  point  where  the  cable  enters  the  conduit  or tubing. Metal conduit, tubing, and metal outlet boxes shall be connected  to  an  equipment  grounding  conductor  complying with the provisions of 250.86 and 250.148.
### 334.17  Through or Parallel to Framing Members. Types NM, NMC,  or  NMS  cable  shall  be  protected  in  accordance  with 300.4 where installed through or parallel to framing members. Grommets  used  as  required  in  300.4(B)(1)  shall  remain  in place and be listed for the purpose of cable protection.
### 334.23  In Accessible Attics. The installation of cable in accessible attics or roof spaces shall also comply with 320.23.
- (2) Is  not  more  than  1.4  m  (4 1 ∕ 2 ft)  from  the  last  point  of cable support to the point of connection to a luminaire or other piece of electrical equipment and the cable and point  of  connection  are  within  an  accessible  ceiling  in one-, two-, or multifamily dwellings.
#### (C)  Wiring  Device  Without  a  Separate  Outlet  Box. A  wiring device identified for the use, without a separate outlet box, and incorporating an integral cable clamp shall be permitted where the cable is secured in place at intervals not exceeding 1.4 m (4 1 ∕ 2 ft) and within 300 mm (12 in.) from the wiring device wall opening, and there shall be at least a 300 mm (12 in.) loop of unbroken cable or 150 mm (6 in.) of a cable end available on the interior side of the finished wall to permit replacement.
## 334.40  Boxes and Fittings.
#### (A)  Boxes  of  Insulating  Material. Nonmetallic  outlet  boxes shall be permitted as provided by 314.3.
#### (B)  Devices  of  Insulating  Material. Self-contained  switches, self-contained receptacles, and nonmetallic-sheathed cable interconnector  devices  of  insulating  material  that  are  listed shall be permitted to be used without boxes in exposed cable wiring  and  for  repair  wiring  in  existing  buildings  where  the cable is concealed. Openings in such devices shall form a close fit around the outer covering of the cable, and the device shall fully enclose the part of the cable from which any part of the covering has been removed. Where connections to conductors are by binding-screw terminals, there shall be available as many terminals as conductors.
#### (C)  Devices  with  Integral  Enclosures. Wiring  devices  with integral enclosures identified for such use shall be permitted as provided by 300.15(E).
### 334.80  Ampacity. The ampacity of Types NM, NMC, and NMS cable  shall  be  determined  in  accordance  with  310.15.  The allowable  ampacity  shall  not  exceed  that  of  a  60°C  (140°F) rated conductor. The 90°C (194°F) rating shall be permitted to be  used  for  ampacity  adjustment  and  correction  calculations, provided the final calculated ampacity does not exceed that of a  60°C  (140°F)  rated  conductor.  The  ampacity  of  Types  NM, NMC,  and  NMS  cable  installed  in  cable  trays  shall  be  determined in accordance with 392.80(A).
### 334.24  Bending Radius. Bends in Types NM, NMC, and NMS cable shall be so made that the cable will not be damaged. The radius  of  the  curve  of  the  inner  edge  of  any  bend  during  or after installation shall not be less than five times the diameter of the cable.
### 334.30  Securing and Supporting. Nonmetallic-sheathed cable shall be supported and secured by staples; cable ties listed and identified  for  securement  and  support;  or  straps,  hangers,  or similar fittings designed and installed so as not to damage the cable,  at  intervals  not  exceeding  1.4  m  (4 1 ∕ 2 ft)  and  within 300 mm (12 in.) of every cable entry into enclosures such as outlet  boxes,  junction  boxes,  cabinets,  or  fittings.  Flat  cables shall not be stapled on edge.
Sections of cable protected from physical damage by raceway shall not be required to be secured within the raceway.
#### (A)  Horizontal  Runs  Through  Holes  and  Notches. In  other than  vertical  runs,  cables  installed  in  accordance  with  300.4 shall  be  considered  to  be  supported  and  secured  where  such support  does  not  exceed  1.4-m  (4 1 ∕ 2 -ft) intervals  and  the nonmetallic-sheathed cable is securely fastened in place by an approved means within 300 mm (12 in.) of each box, cabinet, conduit  body,  or  other  nonmetallic-sheathed  cable  termination.
Informational Note: See 314.17(C) for support where nonmetallic boxes are used.
#### (B)  Unsupported Cables. Nonmetallic-sheathed cable shall be permitted to be unsupported where the cable:
- (1) Is fished between access points through concealed spaces in  finished  buildings  or  structures  and  supporting  is impracticable.
Where  more  than  two  NM  cables  containing  two  or  more current-carrying conductors are installed, without maintaining spacing between the cables, through the same opening in wood framing that is to be sealed with thermal insulation, caulk, or sealing  foam,  the  allowable  ampacity  of  each  conductor  shall be adjusted in accordance with Table 310.15(B)(3)(a) and the provisions of 310.15(A)(2), Exception, shall not apply.
Where  more  than  two  NM  cables  containing  two  or  more current-carrying conductors are installed in contact with thermal insulation without maintaining spacing between cables, the allowable  ampacity  of  each  conductor  shall  be  adjusted  in accordance with Table 310.15(B)(3)(a).
## Part III. Construction Specifications
### 334.100  Construction. The outer cable sheath of nonmetallicsheathed cable shall be a nonmetallic material.
### 334.104  Conductors. The 600-volt insulated conductors shall be  sizes  14  AWG  through  2  AWG  copper  conductors  or  sizes 12 AWG through 2 AWG aluminum or copper-clad aluminum
conductors. The communications conductors shall comply with Part V of Article 800.
### 334.108  Equipment Grounding Conductor. In addition to the insulated conductors, the cable shall have an insulated, covered, or bare equipment grounding conductor.
### 334.112  Insulation. The insulated power conductors shall be one of the types listed in Table 310.104(A) that are suitable for branch-circuit wiring or one that is identified for use in these cables. Conductor insulation shall be rated at 90°C (194°F).
Informational Note: Types NM, NMC, and NMS cable identified by the markings NM-B, NMC-B, and NMS-B meet this requirement.
### 334.116  Sheath. The  outer  sheath  of  nonmetallic-sheathed cable shall comply with 334.116(A), (B), and (C).
- (A)  Type NM. The overall covering shall be flame retardant and moisture resistant.
- (B)  Type NMC. The overall covering shall be flame retardant, moisture resistant, fungus resistant, and corrosion resistant.
- (C)  Type NMS. The overall covering shall be flame retardant and  moisture  resistant.  The  sheath  shall  be  applied  so  as  to separate  the  power  conductors  from  the  communications conductors.
## ARTICLE 336 Power and Control Tray Cable: Type TC
## Part I. General
- (7) Between  a  cable  tray  and  the  utilization  equipment  or device(s), provided all of the following apply:
- a. The cable is Type TC-ER.
- c. The  cable  is  continuously  supported  and  protected against physical damage using mechanical protection such as struts, angles, or channels.
- b. The  cable  is  installed  in  industrial  establishments where  the  conditions  of  maintenance  and  supervision  ensure  that  only  qualified  persons  service  the installation.
- d. The cable that complies with the crush and impact requirements of Type MC cable and is identified with the marking 'TC-ER.'
- f. Equipment grounding for the utilization equipment is  provided  by  an  equipment  grounding  conductor within  the  cable.  In  cables  containing  conductors sized  6  AWG  or  smaller,  the  equipment  grounding conductor must be provided within the cable or, at the time of installation,  one  or  more  insulated conductors  must  be  permanently  identified  as  an equipment grounding conductor in accordance with 250.119(B).
- e. The cable is secured at intervals not exceeding 1.8 m (6 ft).
Exception to (7): Where not subject to physical damage, Type TC-ER shall be permitted to transition between cable trays and between cable trays and utilization equipment or devices for a distance not to exceed 1.8 m (6 ft) without continuous support. The cable shall be mechanically supported where exiting the cable tray to ensure that the minimum bending radius is not exceeded.
- (8) Where  installed  in  wet  locations,  Type  TC  cable  shall also be resistant to moisture and corrosive agents.
### 336.1  Scope. This  article  covers  the  use,  installation,  and construction  specifications  for  power  and  control  tray  cable, Type TC.
## 336.2  Definition.
Power and Control Tray Cable, Type TC. A factory assembly of two  or  more  insulated  conductors,  with  or  without  associated bare  or  covered  grounding  conductors,  under  a  nonmetallic jacket.
- 336.6  Listing  Requirements. Type  TC  cables  and  associated fittings shall be listed. N
## Part II. Installation
### 336.10  Uses Permitted. Type TC cable shall be permitted to be used as follows:
- (1) For power, lighting, control, and signal circuits.
- (3) In raceways.
- (2) In cable trays, including those with mechanically discontinuous segments up to 300 mm (1 ft).
- (4) In outdoor locations supported by a messenger wire.
- (6) For non-power-limited fire alarm circuits if conductors comply with the requirements of 760.49.
- (5) For  Class  1  circuits  as  permitted  in  Parts  II  and  III  of Article 725.
- (9) In one- and two-family dwelling units, Type TC-ER cable containing  both  power  and  control  conductors  that  is identified for pulling through structural members shall be permitted. Type TC-ER cable used as interior wiring shall be installed per the requirements of Part II of Article 334.
Exception: Where used to connect a generator and associated equipment having terminals rated 75°C (140°F) or higher, the cable shall not be limited in ampacity by 334.80 or 340.80.
Informational Note No. 1: TC-ER cable that is suitable for pulling through structural members is marked 'JP.'
Informational Note No. 2: See 725.136 for limitations on Class 2 or 3 circuits contained within the same cable with conductors of electric light, power, or Class 1 circuits.
## (10) Direct buried, where identified for such use
Informational  Note:  See  310.15(A)(3)  for  temperature  limitation of conductors.
### 336.12  Uses Not Permitted. Type TC tray cable shall not be installed or used as follows:
- (1) Installed where it will be exposed to physical damage
- (3) Used where exposed to direct rays of the sun, unless identified as sunlight resistant
- (2) Installed outside a raceway or cable tray system, except as permitted in 336.10(4), 336.10(7), 336.10(9), and 336.10(10)
### 336.24  Bending  Radius. Bends  in  Type  TC  cable  shall  be made so as not to damage the cable. For Type TC cable without metal  shielding,  the  minimum  bending  radius  shall  be  as follows:
- (1) Four times the overall diameter for cables 25 mm (1 in.) or less in diameter
- (3) Six  times  the  overall  diameter  for  cables  larger  than 50 mm (2 in.) in diameter
- (2) Five  times  the  overall  diameter  for  cables  larger  than 25 mm (1 in.) but not more than 50 mm (2 in.) in diameter
Type TC cables with metallic shielding shall have a minimum bending radius of not less than 12 times the cable overall diameter.
### 336.80  Ampacity. The ampacity of Type TC tray cable shall be determined  in  accordance  with  392.80(A)  for  14  AWG  and larger  conductors,  in  accordance  with  402.5  for  18  AWG through 16 AWG conductors where installed in cable tray, and in  accordance  with  310.15  where  installed  in  a  raceway  or  as messenger-supported wiring.
## Part III. Construction Specifications
### 336.116  Jacket. The  outer  jacket  shall  be  a  flame-retardant, nonmetallic material.
### 336.120  Marking. There  shall  be  no  voltage  marking  on  a Type TC cable employing thermocouple extension wire.
## ARTICLE 338 Service-Entrance Cable: Types SE and USE
## Part I. General
### 338.1  Scope. This  article  covers  the  use,  installation,  and construction specifications of service-entrance cable.
## 338.2  Definitions.
Service-Entrance Cable. A single conductor or multiconductor assembly provided with or without an overall covering, primarily used for services, and of the following types:
Type  SE. Service-entrance  cable  having  a  flame-retardant, moisture-resistant covering.
Type USE. Service-entrance cable, identified for underground use,  having  a  moisture-resistant  covering,  but  not  required  to have a flame-retardant covering.
- 338.6  Listing  Requirements. Type  SE  and  USE  cables  and associated fittings shall be listed. N
## Part II. Installation
#### (A)  Service-Entrance Conductors. Service-entrance cable shall be  permitted  to  be  used  as  service-entrance  conductors  and shall be installed in accordance with 230.6, 230.7, and Parts II, III, and IV of Article 230.
### 336.100  Construction. A metallic sheath or armor as defined in  330.116  shall  not  be  permitted  either  under  or  over  the nonmetallic  jacket.  Metallic  shield(s)  shall  be  permitted  over groups of conductors, under the outer jacket, or both. 338.10  Uses Permitted.
### 336.104  Conductors. The  insulated  conductors  of  Type  TC cables shall be in sizes 18 AWG to 1000 kcmil copper, nickel, or nickel-coated  copper,  and  sizes  12  AWG  through  1000  kcmil aluminum or copper-clad aluminum. Insulated conductors of sizes  14  AWG,  and  larger  copper,  nickel,  or  nickel-coated copper,  and  sizes  12  AWG  through  1000  kcmil  aluminum  or copper-clad aluminum shall be one of the types listed in Table 310.104(A)  or  Table  310.104(B)  that  is  suitable  for  branch circuit and feeder circuits or one that is identified for such use.
#### (A)  Fire  Alarm  Systems. Where  used  for  fire  alarm  systems, conductors shall also be in accordance with 760.49.
#### (B)  Thermocouple  Circuits. Conductors  in  Type  TC  cable used for thermocouple circuits in accordance with Part III of Article  725  shall  also  be  permitted  to  be  any  of  the  materials used for thermocouple extension wire.
#### (C)  Class  1  Circuit  Conductors. Insulated  conductors  of 18 AWG and 16 AWG copper shall also be in accordance with 725.49.
## (B)  Branch Circuits or Feeders.
(1)  Grounded Conductor Insulated. Type SE service-entrance cables  shall  be  permitted  in  wiring  systems  where  all  of  the circuit conductors of the cable are of the thermoset or thermoplastic type.
(2)  Use of Uninsulated Conductor. Type SE service-entrance cable shall be permitted for use where the insulated conductors are  used  for  circuit  wiring  and  the  uninsulated  conductor  is used only for equipment grounding purposes.
Exception:    In  existing  installations,  uninsulated  conductors  shall  be permitted  as  a  grounded  conductor  in  accordance  with  250.32  and 250.140, where the uninsulated grounded conductor of the cable originates in service equipment, and with 225.30 through 225.40.
(3)  Temperature Limitations. Type SE service-entrance cable used  to  supply  appliances  shall  not  be  subject  to  conductor temperatures  in  excess  of  the  temperature  specified  for  the type of insulation involved.
## (4)  Installation Methods for Branch Circuits and Feeders.
For Type SE cable with ungrounded conductor sizes 10 AWG and smaller, where installed in thermal insulation, the ampacity shall be in accordance with 60°C (140°F) conductor temperature rating. The maximum conductor temperature rating shall be permitted to be used for ampacity adjustment and correction  purposes,  if  the  final  derated  ampacity  does  not  exceed that for a 60°C (140°F) rated conductor.
(a) Interior  Installations. In  addition to the provisions of this  article,  Type  SE  service-entrance  cable  used  for  interior wiring shall comply with the installation requirements of Part II of Article 334, excluding 334.80.
Informational  Note  No.  1:  See  310.15(A)(3)  for  temperature limitation of conductors.
Informational  Note  No.  2:  For  the  installation  of  main  power feeder conductors in dwelling units refer to 310.15(B)(7).
(b) Exterior Installations. In addition to the provisions of this  article,  service-entrance  cable  used  for  feeders  or  branch circuits, where installed as exterior wiring, shall be installed in accordance  with  Part  I  of  Article  225.  The  cable  shall  be supported in accordance with 334.30. Type USE cable installed as  underground feeder and branch circuit cable shall comply with Part II of Article 340.
Exception: Single-conductor Type USE and multi-rated USE conductors shall not be subject to the ampacity limitations of Part II of Article 340.
## 338.12  Uses Not Permitted.
#### (A)  Service-Entrance Cable. Service-entrance cable (SE) shall not be used under the following conditions or in the following locations:
- (3) For exterior branch circuits and feeder wiring unless the installation complies with the provisions of Part I of Article 225 and is supported in accordance with 334.30 or is used as messenger-supported  wiring  as permitted  in Part II of Article 396
#### (B)  Underground Service-Entrance Cable. Underground service-entrance  cable  (USE)  shall  not  be  used  under  the following conditions or in the following locations:
- (1) For interior wiring
- (3) As aerial cable unless it is a multiconductor cable identified  for  use  aboveground  and  installed  as  messengersupported wiring in accordance with 225.10 and Part II of Article 396
- (2) For  aboveground  installations  except  where  USE  cable emerges from the ground and is terminated in an enclosure at an outdoor location and the cable is protected in accordance with 300.5(D)
### 338.24  Bending  Radius. Bends  in  Types  USE  and  SE  cable shall be so made that the cable will not be damaged. The radius of  the  curve  of  the  inner  edge  of  any  bend,  during  or  after installation, shall not be less than five times the diameter of the cable.
## Part III. Construction Specifications
### 338.100  Construction. Cabled,  single-conductor,  Type  USE constructions recognized for underground use shall be permit- ted to have a bare copper conductor cabled with the assembly. Type  USE  single,  parallel,  or  cabled  conductor  assemblies recognized for underground use shall be permitted to have a bare  copper  concentric  conductor  applied.  These  constructions shall not require an outer overall covering.
Informational Note: See 230.41, Exception, item (2), for directly buried, uninsulated service-entrance conductors.
Type  SE  or  USE  cable  containing  two  or  more  conductors shall be permitted to have one conductor uninsulated.
### 338.120  Marking. Service-entrance  cable  shall  be  marked  as required in 310.120. Cable with the neutral conductor smaller than the ungrounded conductors shall be so marked.
## ARTICLE 340 Underground Feeder and Branch-Circuit Cable: Type UF
## Part I. General
### 340.1  Scope. This  article  covers  the  use,  installation,  and construction specifications for underground feeder and branch-circuit cable, Type UF.
## 340.2  Definition.
(1) Where  subject  to  physical  damage  unless  protected  in accordance with 230.50(B) (2) Underground with or without a raceway Underground  Feeder  and  Branch-Circuit  Cable,  Type  UF. A factory assembly of one or more insulated conductors with an integral or an overall covering of nonmetallic material suitable for direct burial in the earth.
- 340.6  Listing  Requirements. Type  UF  cable  and  associated fittings shall be listed. N
## Part II. Installation
### 340.10  Uses Permitted. Type UF cable shall be permitted as follows:
- (1) For  use  underground,  including  direct  burial  in  the earth. For underground requirements, see 300.5.
- (3) For  wiring  in  wet,  dry,  or  corrosive  locations  under  the recognized wiring methods of this Code .
- (2) As  single-conductor  cables.  Where  installed  as  singleconductor cables, all conductors of the feeder grounded conductor  or  branch  circuit,  including  the  grounded conductor  and  equipment  grounding  conductor,  if  any, shall be installed in accordance with 300.3.
- (4) Installed as nonmetallic-sheathed cable. Where so installed,  the  installation  and  conductor  requirements  shall comply with Parts II and III of Article 334 and shall be of the multiconductor type.
- (6) As  single-conductor  cables  as  the  nonheating  leads  for heating cables as provided in 424.43.
- (5) For solar photovoltaic systems in accordance with 690.31.
- (7) Supported  by  cable  trays.  Type  UF  cable  supported  by cable trays shall be of the multiconductor type.
Informational  Note:  See  310.15(A)(3)  for  temperature  limitation of conductors.
### 340.12  Uses Not Permitted. Type UF cable shall not be used as follows:
- (1) As service-entrance cable
- (3) In theaters and similar locations
- (2) In commercial garages
- (4) In motion picture studios
- (6) In hoistways or on elevators or escalators
- (5) In storage battery rooms
- (7) In hazardous (classified) locations, except as specifically permitted by other articles in this Code
- (9) Where exposed to direct rays of the sun, unless identified as sunlight resistant
- (8) Embedded  in  poured  cement,  concrete,  or  aggregate, except where embedded in plaster as nonheating leads where permitted in 424.43
- (10) Where subject to physical damage
- (11) As overhead cable, except where installed as messengersupported  wiring  in  accordance  with  Part  II  of  Article 396
### 340.24  Bending Radius. Bends in Type UF cable shall be so made that the cable is not damaged. The radius of the curve of the inner edge of any bend shall not be less than five times the diameter of the cable.
### 340.80  Ampacity. The ampacity of Type UF cable shall be that of 60°C (140°F) conductors in accordance with 310.15.
## 342.2  Definition.
Intermediate Metal Conduit (IMC). A steel threadable raceway of  circular  cross  section  designed  for  the  physical  protection and routing of conductors and cables and for use as an equipment grounding conductor when installed with its integral or associated coupling and appropriate fittings.
### 342.6  Listing Requirements. IMC, factory elbows and couplings, and associated fittings shall be listed.
## Part II. Installation
## 342.10  Uses Permitted.
#### (A)  All  Atmospheric  Conditions  and  Occupancies. Use  of IMC shall be permitted under all atmospheric conditions and occupancies.
#### (B)  Corrosion  Environments. IMC,  elbows,  couplings,  and fittings shall be permitted to be installed in concrete, in direct contact  with  the  earth,  or  in  areas  subject  to  severe  corrosive influences  where  protected  by  corrosion  protection  approved for the condition.
#### (C)  Cinder Fill. IMC shall be permitted to be installed in or under cinder fill where subject to permanent moisture where protected on all sides by a layer of noncinder concrete not less than 50 mm (2 in.) thick; where the conduit is not less than 450 mm (18 in.) under the fill; or where protected by corrosion protection approved for the condition.
#### (D)  Wet Locations. All  supports,  bolts,  straps,  screws,  and  so forth,  shall  be  of  corrosion-resistant  materials  or  protected against corrosion by corrosion-resistant materials.
Part III. Construction Specifications Informational Note: See 300.6 for protection against corrosion.
### 340.104  Conductors. The  conductors  shall  be  sizes  14  AWG copper  or  12  AWG  aluminum  or  copper-clad  aluminum through 4/0 AWG.
### 340.108  Equipment Grounding Conductor. In addition to the insulated conductors, the cable shall be permitted to have an insulated or bare equipment grounding conductor.
### 340.112  Insulation. The conductors of Type UF shall be one of the moisture-resistant types listed in Table 310.104(A) that is suitable  for  branch-circuit  wiring  or  one  that  is  identified  for such use. Where installed as a substitute wiring method for NM cable, the conductor insulation shall be rated 90°C (194°F).
### 340.116  Sheath. The  overall  covering  shall  be  flame  retardant; moisture, fungus, and corrosion resistant; and suitable for direct burial in the earth.
## ARTICLE 342 Intermediate Metal Conduit: Type IMC
## Part I. General
### 342.1  Scope. This  article  covers  the  use,  installation,  and construction specifications for intermediate  metal  conduit (IMC) and associated fittings.
### 342.14  Dissimilar Metals. Where practicable, dissimilar metals in contact anywhere in the system shall be avoided to eliminate the possibility of galvanic action.
Aluminum fittings and enclosures shall be permitted to be used  with  galvanized  steel  IMC  where  not  subject  to  severe corrosive influences. Stainless steel IMC shall only be used with stainless  steel  fittings  and  approved  accessories,  outlet  boxes, and enclosures.
## 342.20  Size.
#### (A)  Minimum. IMC smaller than metric designator 16 (trade size 1 ∕ 2 ) shall not be used.
#### (B)  Maximum. IMC larger than metric designator 103 (trade size 4) shall not be used.
Informational  Note:  See  300.1(C)  for  the  metric  designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.
### 342.22  Number  of  Conductors. The  number  of  conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9.
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9.
### 342.24  Bends - How Made. Bends of IMC shall be so made that the conduit will not be damaged and the internal diameter
of the conduit will not be effectively reduced. The radius of the curve of any field bend to the centerline of the conduit shall not be less than indicated in Table 2, Chapter 9.
### 342.26  Bends  -  Number  in  One  Run. There  shall  not  be more than the equivalent of four quarter bends (360 degrees total)  between  pull  points,  for  example,  conduit  bodies  and boxes.
### 342.28  Reaming and Threading. All cut ends shall be reamed or otherwise finished to remove rough edges. Where conduit is threaded in the field, a standard cutting die with a taper of 1 in 16 ( 3 ∕ 4 in. taper per foot) shall be used.
Informational Note: See ANSI/ASME B.1.20.1-1983, Standard for Pipe Threads, General Purpose (Inch) .
### 342.30  Securing and Supporting. IMC shall be installed as a complete  system  in  accordance  with  300.18  and  shall  be securely  fastened  in  place  and  supported  in  accordance  with 342.30(A) and (B).
#### (A)  Securely  Fastened. IMC  shall  be  secured  in  accordance with one of the following:
- (1) IMC shall  be  securely  fastened  within  900  mm  (3  ft)  of each outlet box, junction box, device box, cabinet, conduit body, or other conduit termination.
- (3) Where  approved,  conduit  shall  not  be  required  to  be securely fastened within 900 mm (3 ft) of the service head for above-the-roof termination of a mast.
- (2) Where structural members do not readily permit fastening within 900 mm (3 ft), fastening shall be permitted to be increased to a distance of 1.5 m (5 ft).
4. (B)  Supports. IMC shall be supported in accordance with one of the following:
- (2) The  distance between  supports for straight runs of conduit  shall  be  permitted  in  accordance  with  Table 344.30(B)(2),  provided  the  conduit  is  made  up  with threaded  couplings  and  supports  that  prevent  transmission of stresses to termination where conduit is deflected between supports.
- (4) Horizontal runs of IMC supported by openings through framing members at intervals not exceeding 3 m (10 ft) and  securely  fastened  within  900  mm  (3  ft)  of  termination points shall be permitted.
- (3) Exposed vertical risers from industrial machinery or fixed equipment shall be permitted to be supported at intervals not exceeding 6 m (20 ft) if the conduit is made up with threaded couplings, the conduit is supported and securely fastened at the top and bottom of the riser, and no other means of intermediate support is readily available.
## 342.42  Couplings and Connectors.
#### (A)  Threadless. Threadless  couplings  and  connectors  used with conduit shall be made tight. Where buried in masonry or concrete, they shall be the concretetight type. Where installed in  wet  locations,  they  shall  comply  with  314.15.  Threadless couplings  and  connectors  shall  not  be  used  on  threaded conduit ends unless listed for the purpose.
#### (B)  Running Threads. Running threads shall not be used on conduit for connection at couplings.
### 342.46  Bushings. Where  a  conduit  enters  a  box,  fitting,  or other  enclosure,  a  bushing  shall  be  provided  to  protect  the wires  from  abrasion  unless  the  box,  fitting,  or  enclosure  is designed to provide such protection.
Informational Note: See 300.4(G) for the protection of conductors 4 AWG and larger at bushings.
### 342.56  Splices  and  Taps. Splices  and  taps  shall  be  made  in accordance with 300.15.
### 342.60  Grounding. IMC shall be permitted as an equipment grounding conductor.
- 342.100  Construction. IMC  shall  be  made  of  one  of  the following: N
- (1) Steel, with protective coatings
- (2) Stainless steel
## Part III. Construction Specifications
### 342.120  Marking. Each  length  shall  be  clearly  and  durably marked at least every 1.5 m (5 ft) with the letters IMC. Each length  shall  be  marked  as  required  in  the  first  sentence  of 110.21(A) .
### 342.130  Standard Lengths. The standard length of IMC shall be  3.05  m  (10  ft),  including  an  attached  coupling,  and  each end shall be threaded. Longer or shorter lengths with or without coupling and threaded or unthreaded shall be permitted.
## (1) Conduit  shall  be  supported  at  intervals  not  exceeding 3 m (10 ft). ARTICLE 344 Rigid Metal Conduit: Type RMC
## Part I. General
### 344.1  Scope. This  article  covers  the  use,  installation,  and construction specifications for rigid metal conduit (RMC) and associated fittings.
## 344.2  Definition.
Rigid Metal Conduit (RMC). A threadable raceway of circular cross section designed for the physical protection and routing of conductors and cables and for use as an equipment grounding  conductor  when  installed  with  its  integral  or  associated coupling and appropriate fittings.
### 344.6  Listing Requirements. RMC, factory elbows and couplings, and associated fittings shall be listed.
## Part II. Installation
## 344.10  Uses Permitted.
- (A)  Atmospheric Conditions and Occupancies.
- (1)  Galvanized  Steel  and  Stainless  Steel  RMC. Galvanized steel  and  stainless  steel  RMC  shall  be  permitted  under  all atmospheric conditions and occupancies.
(2)  Red Brass RMC. Red brass RMC shall be permitted to be installed for direct burial and swimming pool applications.
- (3)  Aluminum  RMC. Aluminum RMC shall  be  permitted  to be installed where approved for the environment. Rigid aluminum conduit encased in concrete or in direct contact with the earth  shall  be  provided  with  approved  supplementary  corrosion protection.
- (4)  Ferrous  Raceways  and  Fittings. Ferrous  raceways  and fittings  protected  from  corrosion  solely  by  enamel  shall  be permitted  only  indoors  and  in  occupancies  not  subject  to severe corrosive influences.
3. (B)  Corrosive Environments.
- (1)  Galvanized  Steel,  Stainless  Steel,  and  Red  Brass  RMC, Elbows,  Couplings,  and  Fittings. Galvanized  steel,  stainless steel,  and  red  brass  RMC  elbows,  couplings,  and  fittings  shall be permitted to be installed in concrete, in direct contact with the  earth,  or  in  areas  subject  to  severe  corrosive  influences where  protected  by  corrosion  protection  approved  for  the condition.
- (2)  Supplementary Protection of Aluminum RMC. Aluminum RMC shall be provided with approved supplementary corrosion protection where encased in concrete or in direct contact with the earth.
#### (C)  Cinder Fill. Galvanized steel, stainless steel, and red brass RMC shall be permitted to be installed in or under cinder fill where subject  to  permanent  moisture  where  protected  on  all sides  by  a  layer  of  noncinder  concrete  not  less  than  50  mm (2  in.)  thick;  where  the  conduit  is  not  less  than  450  mm (18 in.) under the fill; or where protected by corrosion protection approved for the condition.
#### (D)  Wet Locations. All  supports,  bolts,  straps,  screws,  and  so forth,  shall  be  of  corrosion-resistant  materials  or  protected against corrosion by corrosion-resistant materials.
Informational Note: See 300.6 for protection against corrosion.
cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9.
### 344.24  Bends - How Made. Bends of RMC shall be so made that the conduit will not be damaged and so that the internal diameter  of  the  conduit  will  not  be  effectively  reduced.  The radius of the curve of any field bend to the centerline of the conduit shall not be less than indicated in Table 2, Chapter 9.
### 344.26  Bends  -  Number  in  One  Run. There  shall  not  be more than the equivalent of four quarter bends (360 degrees total)  between  pull  points,  for  example,  conduit  bodies  and boxes.
### 344.28  Reaming and Threading. All cut ends shall be reamed or otherwise finished to remove rough edges. Where conduit is threaded in the field, a standard cutting die with a 1 in 16 taper ( 3 ∕ 4 in. taper per foot) shall be used.
Informational Note: See ANSI/ASME B.1.20.1-1983, Standard for Pipe Threads, General Purpose (Inch) .
### 344.30  Securing and Supporting. RMC shall be installed as a complete  system  in  accordance  with  300.18  and  shall  be securely  fastened  in  place  and  supported  in  accordance  with 344.30(A) and (B).
#### (A)  Securely  Fastened. RMC shall be secured in accordance with one of the following:
- (1) RMC shall be securely fastened within 900 mm (3 ft) of each outlet box, junction box, device box, cabinet, conduit body, or other conduit termination.
- (3) Where  approved,  conduit  shall  not  be  required  to  be securely fastened within 900 mm (3 ft) of the service head for above-the-roof termination of a mast.
### 344.14  Dissimilar Metals. Where practicable, dissimilar metals in contact anywhere in the system shall be avoided to eliminate the possibility of galvanic action. Aluminum fittings and enclosures shall be permitted to be used with galvanized steel RMC, and galvanized steel fittings and enclosures shall be permitted to  be  used  with  aluminum  RMC  where  not  subject  to  severe corrosive  influences.  Stainless  steel  RMC  shall  only  be  used with  stainless  steel  fittings  and  approved  accessories,  outlet boxes, and enclosures.
## 344.20  Size.
#### (A)  Minimum. RMC smaller than metric designator 16 (trade size 1 ∕ 2 ) shall not be used.
Exception: For enclosing the leads of motors as permitted in 430.245(B).
#### (B)  Maximum. RMC larger than metric designator 155 (trade size 6) shall not be used.
Informational  Note:  See  300.1(C)  for  the  metric  designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.
### 344.22  Number  of  Conductors. The  number  of  conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9.
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of
- (2) Fastening shall be permitted to be increased to a distance of 1.5 m (5 ft) where structural members do not readily permit fastening within 900 mm (3 ft).
2. (B)  Supports. RMC  shall  be  supported  in  accordance  with one of the following:
- (1) Conduit  shall  be  supported  at  intervals  not  exceeding 3 m (10 ft).
- (3) Exposed vertical risers from industrial machinery or fixed equipment shall be permitted to be supported at intervals not exceeding 6 m (20 ft) if the conduit is made up with threaded couplings, the conduit is supported and securely fastened at the top and bottom of the riser, and no other means of intermediate support is readily available.
- (2) The  distance between  supports for straight runs of conduit  shall  be  permitted  in  accordance  with  Table 344.30(B)(2),  provided  the  conduit  is  made  up  with threaded  couplings  and  supports  that  prevent  transmission of stresses to termination where conduit is deflected between supports.
- (4) Horizontal runs of RMC supported by openings through framing members at intervals not exceeding 3 m (10 ft) and  securely  fastened  within  900  mm  (3  ft)  of  termination points shall be permitted.
## 344.42  Couplings and Connectors.
#### (A)  Threadless. Threadless  couplings  and  connectors  used with conduit shall be made tight. Where buried in masonry or concrete, they shall be the concrete tight type. Where installed in  wet  locations,  they  shall  comply  with  314.15.  Threadless
Table 344.30(B)(2)  Supports for Rigid Metal Conduit
| Conduit Size      | Conduit Size     | Maximum Distance Between Rigid Metal Conduit Supports   | Maximum Distance Between Rigid Metal Conduit Supports   |
|-------------------|------------------|---------------------------------------------------------|---------------------------------------------------------|
| Metric Designator | Trade Size       | m                                                       | ft                                                      |
| 16-21             | 1 ∕ 2 - 3 ∕ 4    | 3.0                                                     | 10                                                      |
| 27                | 1                | 3.7                                                     | 12                                                      |
| 35-41             | 1 1 ∕ 4 -1 1 ∕ 2 | 4.3                                                     | 14                                                      |
| 53-63             | 2-2 1 ∕ 2        | 4.9                                                     | 16                                                      |
| 78 and larger     | 3 and larger     | 6.1                                                     | 20                                                      |
couplings  and  connectors  shall  not  be  used  on  threaded conduit ends unless listed for the purpose.
#### (B)  Running Threads. Running threads shall not be used on conduit for connection at couplings.
### 344.46  Bushings. Where  a  conduit  enters  a  box,  fitting,  or other  enclosure,  a  bushing  shall  be  provided  to  protect  the wires  from  abrasion  unless  the  box,  fitting,  or  enclosure  is designed to provide such protection.
Informational Note: See 300.4(G) for the protection of conductors sizes 4 AWG and larger at bushings.
### 344.56  Splices  and  Taps. Splices  and  taps  shall  be  made  in accordance with 300.15.
### 344.60  Grounding. RMC shall be permitted as an equipment grounding conductor.
## Part III. Construction Specifications
### 344.100  Construction. RMC  shall  be  made  of  one  of  the following:
## 348.2  Definition.
Flexible  Metal  Conduit  (FMC). A  raceway  of  circular  cross section  made  of  helically  wound,  formed,  interlocked  metal strip.
### 348.6  Listing Requirements. FMC and associated fittings shall be listed.
## Part II. Installation
### 348.10  Uses Permitted. FMC shall be permitted to be used in exposed and concealed locations.
### 348.12  Uses  Not  Permitted. FMC  shall  not  be  used  in  the following:
- (1) In wet locations
- (3) In storage battery rooms
- (2) In hoistways, other than as permitted in 620.21(A)(1)
- (4) In any hazardous (classified) location except as permitted by other articles in this Code
- (6) Underground or embedded in poured concrete or aggregate
- (5) Where exposed to materials having a deteriorating effect on the installed conductors, such as oil or gasoline
- (7) Where subject to physical damage
## 348.20  Size.
#### (A)  Minimum. FMC less than metric designator 16 (trade size 1 ∕ 2 ) shall not be used unless permitted in 348.20(A)(1) through (A)(5) for metric designator 12 (trade size 3 ∕ 8 ).
- (1) For enclosing the leads of motors as permitted in 430.245(B)
- (2) In  lengths  not  in  excess  of  1.8  m  (6  ft)  for  any  of  the following uses:
- (1) Steel with protective coatings
- (3) Red brass
- (2) Aluminum
- (4) Stainless steel
### 344.120  Marking. Each  length  shall  be  clearly  and  durably identified in every 3 m (10 ft) as required in the first sentence of  110.21(A).  Nonferrous conduit of corrosion-resistant material shall have suitable markings.
### 344.130  Standard Lengths. The standard length of RMC shall be  3.05  m  (10  ft),  including  an  attached  coupling,  and  each end shall be threaded. Longer or shorter lengths with or without coupling and threaded or unthreaded shall be permitted.
## ARTICLE 348 Flexible Metal Conduit: Type FMC
## Part I. General
### 348.1  Scope. This  article  covers  the  use,  installation,  and construction  specifications  for  flexible  metal  conduit  (FMC) and associated fittings.
- a. For utilization equipment
- c. For  tap  connections  to  luminaires  as  permitted  in 410.117(C)
- b. As part of a listed assembly
- (3) For manufactured wiring systems as permitted in 604.100(A)
- (5) As  part  of  a  listed  assembly  to  connect  wired  luminaire sections as permitted in 410.137(C)
- (4) In hoistways as permitted in 620.21(A)(1)
#### (B)  Maximum. FMC larger than metric designator 103 (trade size 4) shall not be used.
Informational  Note:  See  300.1(C)  for  the  metric  designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.
### 348.22  Number  of  Conductors. The  number  of  conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9, or as permitted in Table 348.22, or for metric designator 12 (trade size 3 ∕ 8 ).
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9.
### 348.24  Bends - How Made. Bends in conduit shall be made so that the conduit is not damaged and the internal diameter of the conduit is not effectively reduced. Bends shall be permitted  to  be  made  manually  without  auxiliary  equipment.  The
Table 348.22  Maximum Number of Insulated Conductors in Metric Designator 12 (Trade Size  3 ∕ 8 ) Flexible Metal Conduit (FMC) *
|            | Types RFH-2, SF-2       | Types RFH-2, SF-2        | Types TF, XHHW, TW      | Types TF, XHHW, TW       | Types TFN, THHN, THWN   | Types TFN, THHN, THWN    | Types FEP, FEBP, PF, PGF   | Types FEP, FEBP, PF, PGF   |
|------------|-------------------------|--------------------------|-------------------------|--------------------------|-------------------------|--------------------------|----------------------------|----------------------------|
| Size (AWG) | Fittings Inside Conduit | Fittings Outside Conduit | Fittings Inside Conduit | Fittings Outside Conduit | Fittings Inside Conduit | Fittings Outside Conduit | Fittings Inside Conduit    | Fittings Outside Conduit   |
| 18         | 2                       | 3                        | 3                       | 5                        | 5                       | 8                        | 5                          | 8                          |
| 16         | 1                       | 2                        | 3                       | 4                        | 4                       | 6                        | 4                          | 6                          |
| 14         | 1                       | 2                        | 2                       | 3                        | 3                       | 4                        | 3                          | 4                          |
| 12         | -                       | -                        | 1                       | 2                        | 2                       | 3                        | 2                          | 3                          |
| 10         | -                       | -                        | 1                       | 1                        | 1                       | 1                        | 1                          | 2                          |
*In addition, one insulated, covered, or bare equipment grounding conductor of the same size shall be permitted.
radius of the curve to the centerline of any bend shall not be less than shown in Table 2, Chapter 9 using the column 'Other Bends.'
### 348.26  Bends  -  Number  in  One  Run. There  shall  not  be more than the equivalent of four quarter bends (360 degrees total)  between  pull  points,  for  example,  conduit  bodies  and boxes.
### 348.28  Trimming. All cut ends shall be trimmed or otherwise finished  to  remove  rough  edges,  except  where  fittings  that thread into the convolutions are used.
### 348.30  Securing and Supporting. FMC shall be securely fastened in place and supported in accordance with 348.30(A) and (B).
### 348.42  Couplings and Connectors. Angle connectors shall not be concealed.
### 348.56  Splices  and  Taps. Splices  and  taps  shall  be  made  in accordance with 300.15.
### 348.60  Grounding  and  Bonding. If  used  to  connect  equipment where flexibility is necessary to minimize the transmission of vibration from equipment or to provide flexibility for equipment that requires movement after installation, an equipment grounding conductor shall be installed.
Where flexibility is not required after installation, FMC shall be permitted to be used as an equipment grounding conductor when installed in accordance with 250.118(5).
Where required or installed, equipment grounding conductors shall be installed in accordance with 250.134(B).
#### (A)  Securely  Fastened. FMC  shall  be  securely  fastened  in place  by  an  approved  means  within  300  mm  (12  in.)  of  each box, cabinet, conduit body, or other conduit termination and shall be supported and secured at intervals not to exceed 1.4 m (4 1 ∕ 2 ft). Where used, cable ties shall be listed and be identified for securement and support. Where  required  or  installed,  equipment  bonding  jumpers shall be installed in accordance with 250.102.
Exception  No.  1:  Where  FMC  is  fished  between  access  points  through concealed spaces in finished buildings or structures and supporting is impracticable.
Exception No. 2: Where flexibility is necessary after installation, lengths from  the  last  point  where  the  raceway  is  securely  fastened  shall  not exceed the following:
- (1) 900 mm (3 ft) for metric designators 16 through 35 (trade sizes 1 ∕ 2 through 1 1 ∕ 4 )
- (3) 1500 mm (5 ft) for metric  designators  63  (trade  size  2 1 ∕ 2 )  and larger
- (2) 1200 mm (4 ft) for metric designators 41 through 53 (trade sizes 1 1 ∕ 2 through 2)
Exception No. 3:  Lengths not exceeding 1.8 m (6 ft) from a luminaire terminal connection for tap connections to luminaires as permitted in 410.117(C) .
Exception No. 4: Lengths not exceeding 1.8 m (6 ft) from the last point where the raceway is securely fastened for connections within an accessible ceiling to a luminaire(s) or other equipment. For the purposes of this exception,  listed  flexible  metal  conduit  fittings  shall  be  permitted  as  a means of securement and support.
#### (B)  Supports. Horizontal runs of FMC supported by openings through framing members at intervals not greater than 1.4 m (4 1 ∕ 2 ft) and securely fastened within 300 mm (12 in.) of termination points shall be permitted.
## ARTICLE 350 Liquidtight Flexible Metal Conduit: Type LFMC
## Part I. General
### 350.1  Scope. This  article  covers  the  use,  installation,  and construction specifications for liquidtight flexible metal conduit (LFMC) and associated fittings.
## 350.2  Definition.
Liquidtight  Flexible  Metal  Conduit  (LFMC). A  raceway  of circular cross section having an outer liquidtight, nonmetallic, sunlight-resistant jacket over an inner flexible metal core with associated  couplings,  connectors,  and  fittings  for  the  installation of electric conductors.
### 350.6  Listing  Requirements. LFMC  and  associated  fittings shall be listed.
## Part II. Installation
### 350.10  Uses Permitted. LFMC shall be permitted to be used in exposed or concealed locations as follows:
- (1) Where  conditions  of  installation,  operation,  or  maintenance  require flexibility or protection from liquids, vapors, or solids
- (3) For direct burial where listed and marked for the purpose
- (2) In hazardous (classified) locations where specifically permitted by Chapter 5
### 350.12  Uses  Not  Permitted. LFMC  shall  not  be  used  as follows:
- (1) Where subject to physical damage
- (2) Where  any combination of ambient and conductor temperature produces an operating temperature in excess of that for which the material is approved
## 350.20  Size.
#### (A)  Minimum. LFMC  smaller than metric designator  16 (trade size 1 ∕ 2 ) shall not be used.
Exception: LFMC of metric designator 12 (trade size 3 ∕ 8 ) shall be permitted as covered in 348.20(A).
#### (B)  Maximum. The maximum size of LFMC shall be metric designator 103 (trade size 4).
Informational  Note:  See  300.1(C)  for  the  metric  designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.
## 350.22  Number of Conductors or Cables.
box, cabinet, conduit body, or other conduit termination and shall be supported and secured at intervals not to exceed 1.4 m (4 1 ∕ 2 ft). Where used, cable ties shall be listed and be identified for securement and support.
Exception No. 1: Where LFMC is fished between access points through concealed spaces in finished buildings or structures and supporting is impractical.
Exception No. 2: Where flexibility is necessary after installation, lengths from  the  last  point  where  the  raceway  is  securely  fastened  shall  not exceed the following:
- (1) 900 mm (3 ft) for metric designators 16 through 35 (trade sizes 1 ∕ 2 through 1 1 ∕ 4 )
- (3) 1500 mm (5 ft) for metric  designators  63  (trade  size  2 1 ∕ 2 )  and larger
- (2) 1200 mm (4 ft) for metric designators 41 through 53 (trade sizes 1 1 ∕ 2 through 2)
Exception No. 3: Lengths not exceeding 1.8 m (6 ft) from a luminaire terminal connection for tap conductors to luminaires, as permitted in 410.117(C).
Exception No. 4: Lengths not exceeding 1.8 m (6 ft) from the last point where the raceway is securely fastened for connections within an accessible  ceiling  to  luminaire(s)  or  other  equipment.  For  the  purposes  of 350.30, listed LFMC fittings shall be permitted as a means of securement and support.
#### (B)  Supports. Horizontal runs of LFMC supported by openings  through  framing  members  at  intervals  not  greater  than 1.4 m (4 1 ∕ 2 ft) and securely fastened within 300 mm (12 in.) of termination points shall be permitted.
#### (A)  Metric Designators 16 through 103 (Trade Sizes  1 ∕ 2 through 4). The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9. 350.42  Couplings and Connectors. Only fittings listed for use with  LFMC  shall  be  used.  Angle  connectors  shall  not  be concealed. Straight LFMC fittings shall be permitted for direct burial where marked.
### 350.56  Splices  and  Taps. Splices  and  taps  shall  be  made  in accordance with 300.15.
### 350.60  Grounding  and  Bonding. If  used  to  connect  equipment where flexibility is necessary to minimize the transmission of vibration from equipment or to provide flexibility for equipment that requires movement after installation, an equipment grounding conductor shall be installed.
Where  flexibility  is  not  required  after  installation,  LFMC shall  be  permitted  to  be  used  as  an  equipment  grounding conductor when installed in accordance with 250.118(6).
Where required or installed, equipment grounding conductors shall be installed in accordance with 250.134(B).
Where  required  or  installed,  equipment  bonding  jumpers shall be installed in accordance with 250.102.
Informational Note: See 501.30(B), 502.30(B), 503.30(B), 505.25(B),  and  506.25(B)  for  types  of  equipment  grounding conductors.
## Part III. Construction Specifications
### 350.120  Marking. LFMC shall be marked according to 110.21. The  trade  size  and  other  information  required  by  the  listing shall  also  be  marked  on  the  conduit.  Conduit  suitable  for direct burial shall be so marked.
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9.
#### (B)  Metric  Designator  12  (Trade  Size 3 ∕ 8 ). The  number  of conductors  shall  not  exceed  that  permitted  in  Table  348.22, 'Fittings Outside Conduit' columns.
### 350.24  Bends  -  How  Made. Bends  in  conduit  shall  be  so made that the conduit will  not  be  damaged  and  the  internal diameter of the conduit will not be effectively reduced. Bends shall  be  permitted  to  be  made  manually  without  auxiliary equipment.  The  radius  of  the  curve  to  the  centerline  of  any bend  shall  not  be  less  than  required  in  Table  2,  Chapter  9 using the column 'Other Bends.'
### 350.26  Bends  -  Number  in  One  Run. There  shall  not  be more than the equivalent of four quarter bends (360 degrees total)  between  pull  points,  for  example,  conduit  bodies  and boxes.
- 350.28  Trimming. All  cut  ends  of  conduit  shall  be  trimmed inside and outside to remove rough edges. N
### 350.30  Securing  and  Supporting. LFMC  shall  be  securely fastened in place and supported in accordance with 350.30(A) and (B).
#### (A)  Securely  Fastened. LFMC  shall  be  securely  fastened  in place  by  an  approved  means  within  300  mm  (12  in.)  of  each
## ARTICLE 352 Rigid Polyvinyl Chloride Conduit: Type PVC
## Part I. General
### 352.1  Scope. This  article  covers  the  use,  installation,  and construction specifications for rigid polyvinyl chloride conduit (PVC) and associated fittings.
Informational Note: Refer to Article 353 for High Density Polyethylene Conduit: Type HDPE, and Article 355 for Reinforced Thermosetting Resin Conduit: Type RTRC.
## 352.2  Definition.
Rigid Polyvinyl Chloride Conduit (PVC). A  rigid  nonmetallic raceway  of  circular  cross  section,  with  integral  or  associated couplings, connectors, and fittings for the installation of electrical conductors and cables.
### 352.6  Listing Requirements. PVC conduit, factory elbows, and associated fittings shall be listed.
## Part II. Installation
### 352.10  Uses  Permitted. The  use  of  PVC  conduit  shall  be permitted in accordance with 352.10(A) through (I).
Informational Note: Extreme cold may cause some nonmetallic conduits to become brittle and, therefore, more susceptible to damage from physical contact.
largest trade size of an entering raceway. These conduit bodies shall not support luminaires or other equipment and shall not contain  devices  other  than  splicing  devices  as  permitted  by 110.14(B) and 314.16(C)(2).
#### (I)  Insulation Temperature Limitations. Conductors or cables rated  at  a  temperature  higher  than  the  listed  temperature rating of PVC conduit shall be permitted to be installed in PVC conduit, provided the conductors or cables are not operated at a temperature higher than the listed temperature rating of the PVC conduit.
### 352.12  Uses  Not  Permitted. PVC  conduit  shall  not  be  used under the conditions specified in 352.12(A) through (E).
#### (A)  Hazardous (Classified) Locations. In any hazardous (classified)  location,  except  as  permitted  by  other  articles  of  this Code .
- (B)  Support of Luminaires. For the support of luminaires or other equipment not described in 352.10(H).
- (C)  Physical  Damage. Where  subject  to  physical  damage unless identified for such use.
- (D)  Ambient Temperatures. Where subject to ambient temperatures in excess of 50°C (122°F) unless listed otherwise.
- (E)  Theaters  and  Similar  Locations. In  theaters  and  similar locations, except as provided in 518.4 and 520.5.
### 352.20  Size.
- (A)  Minimum. PVC conduit smaller than metric designator 16 (trade size 1 ∕ 2 ) shall not be used.
- (B)  Maximum. PVC  conduit  larger  than  metric  designator 155 (trade size 6) shall not be used.
Informational Note: The trade sizes and metric designators are for  identification  purposes  only  and  do  not  relate  to  actual dimensions. See 300.1(C).
- (A)  Concealed. PVC  conduit  shall  be  permitted  in  walls, floors, and ceilings.
- (B)  Corrosive Influences. PVC conduit shall be permitted in locations  subject  to  severe  corrosive  influences  as  covered  in 300.6 and where subject to chemicals for which the materials are specifically approved.
#### (C)  Cinders. PVC conduit shall be permitted in cinder fill.
- (D)  Wet Locations. PVC conduit shall be permitted in portions of dairies, laundries, canneries, or other wet locations, and in locations where walls are frequently washed, the entire conduit  system,  including  boxes  and  fittings  used  therewith, shall  be  installed  and  equipped  so  as  to  prevent  water  from entering the conduit. All supports, bolts, straps, screws, and so forth, shall be of corrosion-resistant materials or be protected against corrosion by approved corrosion-resistant materials.
- (E)  Dry and Damp Locations. PVC conduit shall be permitted for use in dry and damp locations not prohibited by 352.12.
- (F)  Exposed. PVC  conduit  shall  be  permitted  for  exposed work. PVC conduit used exposed in areas of physical damage shall be identified for the use.
Informational Note: PVC Conduit, Type Schedule 80, is identified for areas of physical damage.
#### (G)  Underground  Installations. For underground  installations,  PVC  shall  be  permitted  for  direct  burial  and  underground encased in concrete. See 300.5 and 300.50.
#### (H)  Support of Conduit Bodies. PVC conduit shall be permitted to support nonmetallic conduit bodies not larger than the
### 352.22  Number  of  Conductors. The  number  of  conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9.
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9.
### 352.24  Bends - How Made. Bends shall be so made that the conduit will not be damaged and the internal diameter of the conduit  will  not  be  effectively  reduced.  Field  bends  shall  be made only with identified  bending  equipment.  The  radius  of the curve to the centerline of such bends shall not be less than shown in Table 2, Chapter 9.
### 352.26  Bends  -  Number  in  One  Run. There  shall  not  be more than the equivalent of four quarter bends (360 degrees total)  between  pull  points,  for  example,  conduit  bodies  and boxes.
### 352.28  Trimming. All  cut  ends  shall  be  trimmed  inside  and outside to remove rough edges.
### 352.30  Securing and Supporting. PVC conduit shall be installed  as  a  complete  system  as  provided  in  300.18  and  shall  be fastened so that movement from thermal expansion or contraction is  permitted. PVC conduit shall be securely fastened and supported in accordance with 352.30(A) and (B).
#### (A)  Securely Fastened. PVC conduit shall be securely fastened within 900 mm (3 ft) of each outlet box, junction box, device box,  conduit  body,  or  other  conduit  termination.  Conduit listed for securing at other than 900 mm (3 ft) shall be permitted to be installed in accordance with the listing.
#### (B)  Supports. PVC conduit shall be supported as required in Table 352.30. Conduit listed for support at spacings other than as shown in Table 352.30 shall be permitted to be installed in accordance  with  the  listing.  Horizontal  runs  of  PVC  conduit supported by openings through framing members at intervals not  exceeding  those  in  Table  352.30  and  securely  fastened within 900 mm (3 ft) of termination points shall be permitted.
### 352.44  Expansion Fittings. Expansion fittings for PVC conduit  shall  be  provided  to  compensate  for  thermal  expansion and contraction where the length change, in accordance with Table 352.44, is expected to be 6 mm ( 1 ∕ 4 in.) or greater in a straight run between securely mounted items such as boxes, cabinets, elbows, or other conduit terminations.
Table 352.30  Support of Rigid Polyvinyl Chloride Conduit (PVC)
| Conduit Size      | Conduit Size   | Maximum Spacing Between Supports   | Maximum Spacing Between Supports   |
|-------------------|----------------|------------------------------------|------------------------------------|
| Metric Designator | Trade Size     | mmorm                              | ft                                 |
| 16-27             | 1 ∕ 2 -1       | 900mm                              | 3                                  |
| 35-53             | 1 1 ∕ 4 -2     | 1.5m                               | 5                                  |
| 63-78             | 2 1 ∕ 2 -3     | 1.8m                               | 6                                  |
| 91-129            | 3 1 ∕ 2 -5     | 2.1m                               | 7                                  |
| 155               | 6              | 2.5m                               | 8                                  |
### 352.46  Bushings. Where  a  conduit  enters  a  box,  fitting,  or other  enclosure,  a  bushing  or  adapter  shall  be  provided  to protect the wire from abrasion unless the box, fitting, or enclosure design provides equivalent protection.
Informational Note: See 300.4(G) for the protection of conductors 4 AWG and larger at bushings.
### 352.48  Joints. All  joints  between  lengths  of  conduit,  and between  conduit  and  couplings,  fittings,  and  boxes,  shall  be made by an approved method.
### 352.56  Splices  and  Taps. Splices  and  taps  shall  be  made  in accordance with 300.15.
### 352.60  Grounding. Where equipment grounding is required, a  separate  equipment  grounding  conductor  shall  be  installed in the conduit.
Exception  No.  1:  As  permitted  in  250.134(B),  Exception  No.  2,  for dc circuits and 250.134(B), Exception No. 1, for separately run equipment grounding conductors.
Exception  No.  2:  Where  the  grounded  conductor  is  used  to  ground equipment as permitted in 250.142.
## Part III. Construction Specifications
Conduit Size Supports Metric Designator Trade Size mm or m ft 16-27 1 ∕ 2-1 900 mm 3 35-53 1 1 ∕ 4-2 1.5 m 5 63-78 2 1 ∕ 2-3 1.8 m 6 91-129 3 1 ∕ 2-5 2.1 m 7 155 6 2.5 m 8 352.100  Construction. PVC  conduit  shall  be  made  of  rigid (nonplasticized)  polyvinyl  chloride  (PVC).  PVC  conduit  and fittings shall be composed of suitable nonmetallic material that is  resistant  to  moisture  and  chemical  atmospheres.  For  use aboveground,  it  shall  also  be  flame  retardant,  resistant  to impact  and  crushing,  resistant  to  distortion  from  heat  under conditions likely to be encountered in service, and resistant to low  temperature  and  sunlight  effects.  For  use  underground, the material shall be acceptably resistant to moisture and corro
Table 352.44  Expansion Characteristics of PVC Rigid Nonmetallic Conduit Coefficient of Thermal Expansion = 6.084 × 10 -5 mm/mm/°C (3.38 × 10 -5  in./in./°F)
|   Temperature Change (°C) |   Length Change of PVC Conduit (mm/m) |   Temperature Change (°F) |   Length Change of PVC Conduit (in./100 ft) |   Temperature Change (°F) |   Length Change of PVC Conduit (in./100 ft) |
|---------------------------|---------------------------------------|---------------------------|---------------------------------------------|---------------------------|---------------------------------------------|
|                         5 |                                  0.3  |                         5 |                                        0.2  |                       105 |                                        4.26 |
|                        10 |                                  0.61 |                        10 |                                        0.41 |                       110 |                                        4.46 |
|                        15 |                                  0.91 |                        15 |                                        0.61 |                       115 |                                        4.66 |
|                        20 |                                  1.22 |                        20 |                                        0.81 |                       120 |                                        4.87 |
|                        25 |                                  1.52 |                        25 |                                        1.01 |                       125 |                                        5.07 |
|                        30 |                                  1.83 |                        30 |                                        1.22 |                       130 |                                        5.27 |
|                        35 |                                  2.13 |                        35 |                                        1.42 |                       135 |                                        5.48 |
|                        40 |                                  2.43 |                        40 |                                        1.62 |                       140 |                                        5.68 |
|                        45 |                                  2.74 |                        45 |                                        1.83 |                       145 |                                        5.88 |
|                        50 |                                  3.04 |                        50 |                                        2.03 |                       150 |                                        6.08 |
|                        55 |                                  3.35 |                        55 |                                        2.23 |                       155 |                                        6.29 |
|                        60 |                                  3.65 |                        60 |                                        2.43 |                       160 |                                        6.49 |
|                        65 |                                  3.95 |                        65 |                                        2.64 |                       165 |                                        6.69 |
|                        70 |                                  4.26 |                        70 |                                        2.84 |                       170 |                                        6.9  |
|                        75 |                                  4.56 |                        75 |                                        3.04 |                       175 |                                        7.1  |
|                        80 |                                  4.87 |                        80 |                                        3.24 |                       180 |                                        7.3  |
|                        85 |                                  5.17 |                        85 |                                        3.45 |                       185 |                                        7.5  |
|                        90 |                                  5.48 |                        90 |                                        3.65 |                       190 |                                        7.71 |
|                        95 |                                  5.78 |                        95 |                                        3.85 |                       195 |                                        7.91 |
|                       100 |                                  6.08 |                       100 |                                        4.06 |                       200 |                                        8.11 |
sive  agents  and  shall  be  of  sufficient  strength  to  withstand abuse, such as by impact and crushing, in handling and during installation. Where intended for direct burial, without encasement  in  concrete,  the  material  shall  also  be  capable  of  withstanding  continued  loading  that  is  likely  to  be  encountered after installation.
### 352.120  Marking. Each length of PVC conduit shall be clearly and durably marked at least every 3 m (10 ft) as required in the first  sentence of 110.21(A). The type of material shall also be included  in  the  marking  unless  it  is  visually  identifiable.  For conduit recognized for use aboveground, these markings shall be  permanent. For conduit limited to underground use only, these  markings  shall  be  sufficiently  durable  to  remain  legible until the material is installed. Conduit shall be permitted to be surface marked to indicate special characteristics of the material.
Informational Note: Examples of these markings include but are not limited to 'limited smoke' and 'sunlight resistant.'
## ARTICLE 353 High Density Polyethylene Conduit: Type HDPE Conduit
## Part I. General
### 353.1  Scope. This  article  covers  the  use,  installation,  and construction specifications for high density polyethylene (HDPE) conduit and associated fittings.
High  Density  Polyethylene  (HDPE)  Conduit. A  nonmetallic raceway  of  circular  cross  section,  with  associated  couplings, connectors, and fittings for the installation of electrical conductors.
permitted to be installed in HDPE conduit, provided the conductors or cables are not operated at a temperature higher  than  the  listed  temperature  rating  of  the  HDPE conduit.
### 353.12  Uses Not Permitted. HDPE conduit shall not be used under the following conditions:
- (1) Where exposed
- (3) In  any  hazardous  (classified)  location,  except  as  permitted by other articles in this Code
- (2) Within a building
- (4) Where subject to ambient temperatures in excess of 50°C (122°F) unless listed otherwise
## 353.20  Size.
#### (A)  Minimum. HDPE conduit smaller than metric designator 16 (trade size 1 ∕ 2 ) shall not be used.
#### (B)  Maximum. HDPE conduit larger than metric designator 155 (trade size 6) shall not be used.
Informational Note: The trade sizes and metric designators are for  identification  purposes  only  and  do  not  relate  to  actual dimensions. See 300.1(C).
### 353.22  Number  of  Conductors. The  number  of  conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9.
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9.
Informational  Note:  Refer  to  Article  352  for  Rigid  Polyvinyl Chloride  Conduit:  Type  PVC  and  Article  355  for  Reinforced Thermosetting Resin Conduit: Type RTRC. 353.2  Definition. 353.24  Bends - How Made. Bends shall be so made that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. Bends shall be permitted to be made manually without auxiliary equipment, and the radius of the curve to the centerline of such bends shall not be less than shown in Table 354.24. For conduits of metric designators 129 and 155 (trade sizes 5 and 6) the allowable radii of bends  shall  be  in  accordance  with  specifications  provided  by the manufacturer.
### 353.6  Listing  Requirements. HDPE  conduit  and  associated fittings shall be listed.
## Part II. Installation
### 353.10  Uses  Permitted. The  use  of  HDPE  conduit  shall  be permitted under the following conditions:
- (1) In discrete lengths or in continuous lengths from a reel
- (3) In cinder fill
- (2) In  locations  subject  to  severe  corrosive  influences  as covered  in  300.6  and  where  subject  to  chemicals  for which the conduit is listed
- (4) In direct burial installations in earth or concrete
Informational Note to (4): Refer to 300.5 and 300.50 for underground installations.
- (5) Above  ground,  except  as  prohibited  in  353.12,  where encased in not less than 50 mm (2 in.) of concrete.
- (6) Conductors or cables rated at a temperature higher than the  listed  temperature  rating  of  HDPE  conduit  shall  be
### 353.26  Bends  -  Number  in  One  Run. There  shall  not  be more than the equivalent of four quarter bends (360 degrees total)  between  pull  points,  for  example,  conduit  bodies  and boxes.
### 353.28  Trimming. All  cut  ends  shall  be  trimmed  inside  and outside to remove rough edges.
### 353.46  Bushings. Where  a  conduit  enters  a  box,  fitting,  or other  enclosure,  a  bushing  or  adapter  shall  be  provided  to protect the wire from abrasion unless the box, fitting, or enclosure design provides equivalent protection.
Informational Note: See 300.4(G) for the protection of conductors 4 AWG and larger at bushings.
### 353.48  Joints. All  joints  between  lengths  of  conduit,  and between  conduit  and  couplings,  fittings,  and  boxes,  shall  be made by an approved method.
Informational Note: HDPE conduit can be joined using either heat fusion, electrofusion, or mechanical fittings.
### 353.56  Splices  and  Taps. Splices  and  taps  shall  be  made  in accordance with 300.15.
### 353.60  Grounding. Where equipment grounding is required, a  separate  equipment  grounding  conductor  shall  be  installed in the conduit.
Exception No. 1: The equipment grounding conductor shall be permitted  to  be  run  separately  from  the  conduit  where  used  for  grounding dc circuits as permitted in 250.134, Exception No. 2.
Exception  No.  2:  The  equipment  grounding  conductor  shall  not  be required where the grounded conductor is used to ground equipment as permitted in 250.142.
## Part III. Construction Specifications
### 353.100  Construction. HDPE conduit  shall  be  composed  of high  density  polyethylene  that  is  resistant  to  moisture  and chemical atmospheres. The material shall be resistant to moisture and corrosive agents and shall be of sufficient strength to withstand abuse, such as by impact and crushing, in handling and during installation. Where intended for direct burial, without encasement in concrete, the material shall also be capable of withstanding continued loading that is likely to be encountered after installation.
### 353.120  Marking. Each length of HDPE shall be clearly and durably marked at least every 3 m (10 ft) as required in 110.21. The type of material shall also be included in the marking.
## ARTICLE 354 Nonmetallic Underground Conduit with Conductors: Type NUCC
- (5) Aboveground,  except  as  prohibited  in  354.12,  where encased in not less than 50 mm (2 in.) of concrete
### 354.12  Uses Not Permitted. NUCC shall not be used in the following:
- (1) In exposed locations
- (2) Inside buildings
Exception:  The  conductor  or  the  cable  portion  of  the  assembly,  where suitable,  shall  be  permitted  to  extend  within  the  building  for  termination purposes in accordance with 300.3.
- (3) In  any  hazardous  (classified)  location,  except  as  permitted by other articles of this Code
## 354.20  Size.
#### (A)  Minimum. NUCC  smaller  than  metric  designator  16 (trade size 1 ∕ 2 ) shall not be used.
- (B)  Maximum. NUCC  larger  than  metric  designator  103 (trade size 4) shall not be used.
Informational  Note:  See  300.1(C)  for  the  metric  designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.
### 354.22  Number of Conductors. The number of conductors or cables shall not exceed that permitted by the percentage fill in Table 1, Chapter 9.
### 354.24  Bends - How Made. Bends shall be manually made so that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. The radius of  the  curve  of  the  centerline  of  such  bends  shall  not  be  less than shown in Table 354.24.
### 354.26  Bends  -  Number  in  One  Run. There  shall  not  be more than the equivalent of four quarter bends (360 degrees total) between termination points.
## Part I. General
### 354.1  Scope. This  article  covers  the  use,  installation,  and construction specifications for nonmetallic underground conduit with conductors (NUCC).
## 354.2  Definition.
Nonmetallic Underground Conduit with Conductors (NUCC). A factory assembly of conductors or cables inside a nonmetallic, smooth wall raceway with a circular cross section.
### 354.6  Listing  Requirements. NUCC  and  associated  fittings shall be listed.
## Part II. Installation
### 354.10  Uses  Permitted. The use  of  NUCC  and  fittings  shall be permitted in the following:
- (1) For direct burial underground installation (For minimum cover  requirements,  see  Table  300.5  and  Table  300.50 under Rigid Nonmetallic Conduit.)
- (3) In cinder fill
- (2) Encased or embedded in concrete
- (4) In  underground  locations  subject  to  severe  corrosive influences as covered in 300.6 and where subject to chemicals for which the assembly is specifically approved
### 354.28  Trimming. For termination, the conduit shall be trimmed  away  from  the  conductors  or  cables  using  an  approved method that will not damage the conductor or cable insulation or jacket. All conduit ends shall be trimmed inside and out to remove rough edges.
Table 354.24  Minimum Bending Radius for Nonmetallic Underground Conduit with Conductors (NUCC)
| Conduit Size      | Conduit Size   | Minimum Bending Radius   | Minimum Bending Radius   |
|-------------------|----------------|--------------------------|--------------------------|
| Metric Designator | Trade Size     | mm                       | in.                      |
| 16                | 1 ∕ 2          | 250                      | 10                       |
| 21                | 3 ∕ 4          | 300                      | 12                       |
| 27                | 1              | 350                      | 14                       |
| 35                | 1 1 ∕ 4        | 450                      | 18                       |
| 41                | 1 1 ∕ 2        | 500                      | 20                       |
| 53                | 2              | 650                      | 26                       |
| 63                | 2 1 ∕ 2        | 900                      | 36                       |
| 78                | 3              | 1200                     | 48                       |
| 103               | 4              | 1500                     | 60                       |
### 354.46  Bushings. Where the  NUCC enters  a  box,  fitting,  or other  enclosure,  a  bushing  or  adapter  shall  be  provided  to protect the conductor or cable from abrasion unless the design of the box, fitting, or enclosure provides equivalent protection.
Informational Note: See 300.4(G) for the protection of conductors size 4 AWG or larger.
### 354.48  Joints. All  joints  between conduit, fittings, and boxes shall be made by an approved method.
### 354.50  Conductor  Terminations. All  terminations  between the conductors or cables and equipment shall be made by an approved method for that type of conductor or cable.
### 354.56  Splices  and  Taps. Splices  and  taps  shall  be  made  in junction boxes or other enclosures.
### 354.60  Grounding. Where equipment grounding is required, an assembly containing a separate  equipment  grounding conductor shall be used.
## Part III. Construction Specifications
## 354.100  Construction.
#### (A)  General. NUCC is an assembly that is provided in continuous lengths shipped in a coil, reel, or carton.
#### (B)  Nonmetallic Underground Conduit. The nonmetallic underground conduit shall be listed and composed of a material  that  is  resistant  to  moisture  and  corrosive  agents.  It  shall also be capable of being supplied on reels without damage or distortion and shall be of sufficient strength to withstand abuse, such as impact or crushing, in handling and during installation without damage to conduit or conductors.
Informational  Note:  Refer  to  Article  352  for  Rigid  Polyvinyl Chloride Conduit: Type PVC, and Article 353 for High Density Polyethylene Conduit: Type HDPE.
## 355.2  Definition.
Reinforced  Thermosetting  Resin  Conduit  (RTRC). A  rigid nonmetallic raceway of circular cross section, with integral or associated  couplings,  connectors,  and  fittings  for  the  installation of electrical conductors and cables.
### 355.6  Listing Requirements. RTRC, factory elbows, and associated fittings shall be listed.
## Part II. Installation
### 355.10  Uses Permitted. The use of RTRC shall be permitted in accordance with 355.10(A) through (I).
#### (A)  Concealed. RTRC shall be permitted in walls, floors, and ceilings.
#### (B)  Corrosive  Influences. RTRC  shall  be  permitted  in  locations subject to severe corrosive influences as covered in 300.6 and  where  subject  to  chemicals  for  which  the  materials  are specifically approved.
#### (C)  Cinders. RTRC shall be permitted in cinder fill.
#### (D)  Wet  Locations. RTRC  shall  be  permitted  in  portions  of dairies,  laundries,  canneries,  or  other  wet  locations,  and  in locations where walls are frequently washed, the entire conduit system,  including  boxes  and  fittings  used  therewith,  shall  be installed  and  equipped  so  as  to  prevent  water  from  entering the  conduit.  All  supports,  bolts,  straps,  screws,  and  so  forth, shall be of corrosion-resistant materials or be protected against corrosion by approved corrosion-resistant materials.
#### (F)  Exposed. RTRC  shall  be  permitted  for  exposed  work  if identified for such use.
#### (C)  Conductors  and  Cables. Conductors  and  cables  used  in NUCC shall be listed and shall comply with 310.10(C). Conductors  of  different  systems  shall  be  installed  in  accordance  with 300.3(C). (E)  Dry  and  Damp  Locations. RTRC shall  be  permitted  for use in dry and damp locations not prohibited by 355.12.
#### (D)  Conductor Fill. The maximum number of conductors or cables in NUCC shall not exceed that permitted by the percentage fill in Table 1, Chapter 9.
### 354.120  Marking. NUCC shall be clearly and durably marked at least every 3.05 m (10 ft) as required by 110.21. The type of conduit material shall also be included in the marking.
Identification of conductors or cables used in the assembly shall be provided on a tag attached to each end of the assembly or to the side of a reel. Enclosed conductors or cables shall be marked in accordance with 310.120.
## ARTICLE 355 Reinforced Thermosetting Resin Conduit: Type RTRC
## Part I. General
### 355.1  Scope. This  article  covers  the  use,  installation,  and construction  specification  for  reinforced  thermosetting  resin conduit (RTRC) and associated fittings.
Informational Note: RTRC, Type XW, is identified for areas of physical damage.
#### (G)  Underground  Installations. For underground  installations, see 300.5 and 300.50.
#### (H)  Support of Conduit Bodies. RTRC shall be permitted to support nonmetallic conduit bodies not larger than the largest trade  size  of  an  entering  raceway.  These  conduit  bodies  shall not  support  luminaires  or  other  equipment  and  shall  not contain  devices  other  than  splicing  devices  as  permitted  by 110.14(B) and 314.16(C)(2).
#### (I)  Insulation Temperature Limitations. Conductors or cables rated  at  a  temperature  higher  than  the  listed  temperature rating  of  RTRC  conduit  shall  be  permitted  to  be  installed  in RTRC conduit, if the conductors or cables are not operated at a temperature higher than the listed temperature rating of the RTRC conduit.
### 355.12  Uses  Not  Permitted. RTRC shall  not  be  used  under the following conditions.
## (A)  Hazardous (Classified) Locations.
- (1) In  any  hazardous  (classified)  location,  except  as  permitted by other articles in this Code
- (2) In  Class  I,  Division  2  locations,  except  as  permitted  in 501.10(B)(1)(6)
#### (B)  Support of Luminaires. For the support of luminaires or other equipment not described in 355.10(H).
#### (C)  Physical  Damage. Where  subject  to  physical  damage unless identified for such use.
#### (D)  Ambient Temperatures. Where subject to ambient temperatures in excess of 50°C (122°F) unless listed otherwise.
#### (E)  Theaters  and  Similar  Locations. In  theaters  and  similar locations, except as provided in 518.4 and 520.5.
### 355.20  Size.
#### (A)  Minimum. RTRC smaller than metric designator  16 (trade size 1 ∕ 2 ) shall not be used.
#### (B)  Maximum. RTRC  larger than metric designator  155 (trade size 6) shall not be used.
Informational Note: The trade sizes and metric designators are for  identification  purposes  only  and  do  not  relate  to  actual dimensions. See 300.1(C).
### 355.22  Number  of  Conductors. The  number  of  conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles.  The  number  of  cables  shall  not  exceed  the  allowable percentage fill specified in Table 1, Chapter 9.
Table 355.30  Support of Reinforced Thermosetting Resin Conduit (RTRC)
| Conduit Size      | Conduit Size   | Maximum Spacing Between Supports   | Maximum Spacing Between Supports   |
|-------------------|----------------|------------------------------------|------------------------------------|
| Metric Designator | Trade Size     | mmorm                              | ft                                 |
| 16-27             | 1 ∕ 2 -1       | 900mm                              | 3                                  |
| 35-53             | 1 1 ∕ 4 -2     | 1.5m                               | 5                                  |
| 63-78             | 2 1 ∕ 2 -3     | 1.8m                               | 6                                  |
| 91-129            | 3 1 ∕ 2 -5     | 2.1m                               | 7                                  |
| 155               | 6              | 2.5m                               | 8                                  |
is  expected  to  be  6  mm  ( 1 ∕ 4 in.)  or  greater  in  a  straight  run between  securely  mounted  items  such  as  boxes,  cabinets, elbows, or other conduit terminations.
### 355.46  Bushings. Where  a  conduit  enters  a  box,  fitting,  or other  enclosure,  a  bushing  or  adapter  shall  be  provided  to protect the wire from abrasion unless the box, fitting, or enclosure design provides equivalent protection.
Informational Note: See 300.4(G) for the protection of conductors 4 AWG and larger at bushings.
### 355.48  Joints. All  joints  between  lengths  of  conduit,  and between  conduit  and  couplings,  fitting,  and  boxes,  shall  be made by an approved method.
### 355.56  Splices  and  Taps. Splices  and  taps  shall  be  made  in accordance with 300.15.
Exception No. 1: As permitted in 250.134(B), Exception No. 2, for dc circuits  and  250.134(B),  Exception  No.  1,  for  separately  run  equipment grounding conductors.
### 355.24  Bends - How Made. Bends shall be so made that the conduit will not be damaged and the internal diameter of the conduit  will  not  be  effectively  reduced.  Field  bends  shall  be made only with identified  bending  equipment.  The  radius  of the curve to the centerline of such bends shall not be less than shown in Table 2, Chapter 9. 355.60  Grounding. Where equipment grounding is required, a  separate  equipment  grounding  conductor  shall  be  installed in the conduit.
### 355.26  Bends  -  Number  in  One  Run. There  shall  not  be more than the equivalent of four quarter bends (360 degrees total)  between  pull  points,  for  example,  conduit  bodies  and boxes.
### 355.28  Trimming. All  cut  ends  shall  be  trimmed  inside  and outside to remove rough edges.
### 355.30  Securing and Supporting. RTRC shall be installed as a complete  system  in  accordance  with  300.18  and  shall  be securely  fastened  in  place  and  supported  in  accordance  with 355.30(A) and (B).
#### (A)  Securely Fastened. RTRC shall be securely fastened within 900  mm  (3  ft)  of  each  outlet  box,  junction  box,  device  box, conduit body, or other conduit termination. Conduit listed for securing at other than 900 mm (3 ft) shall be permitted to be installed in accordance with the listing.
#### (B)  Supports. RTRC shall be supported as required in Table 355.30.  Conduit  listed  for  support  at  spacing  other  than  as shown  in  Table  355.30  shall  be  permitted  to  be  installed  in accordance with the listing. Horizontal runs of RTRC supported  by  openings  through  framing  members  at  intervals  not exceeding those in Table 355.30 and securely fastened within 900 mm (3 ft) of termination points shall be permitted.
### 355.44  Expansion Fittings. Expansion fittings for RTRC shall be provided to compensate for thermal expansion and contraction where the length change, in accordance with Table 355.44,
Exception  No.  2:  Where  the  grounded  conductor  is  used  to  ground equipment as permitted in 250.142.
## Part III. Construction Specifications
### 355.100  Construction. RTRC and fittings  shall  be  composed of  suitable  nonmetallic  material  that  is  resistant  to  moisture and chemical atmospheres. For use aboveground, it shall also be flame retardant, resistant to impact and crushing, resistant to distortion from heat under conditions likely to be encountered in service, and resistant to low temperature and sunlight effects. For use underground, the material shall be acceptably resistant to moisture and corrosive agents and shall be of sufficient strength to withstand abuse, such as by impact and crushing,  in  handling  and  during  installation.  Where  intended  for direct  burial,  without  encasement  in  concrete,  the  material shall also be capable of withstanding continued loading that is likely to be encountered after installation.
Table 355.44  Expansion Characteristics of Reinforced Thermosetting Resin Conduit (RTRC) Coefficient of Thermal Expansion = 2.7 × 10 -5 mm/mm/°C (1.5 × 10 -5  in./in./°F)
|   Temperature Change (°C) |   Length Change of RTRC Conduit (mm/m) |     |   Temperature Change (°F) |   Length Change of RTRC Conduit (in./100 ft) Temperature Change |   Length Change of RTRC Conduit (in./100 ft) |
|---------------------------|----------------------------------------|-----|---------------------------|-----------------------------------------------------------------|----------------------------------------------|
|                         5 |                                   0.14 |   5 |                      0.09 |                                                             105 |                                         1.89 |
|                        10 |                                   0.27 |  10 |                      0.18 |                                                             110 |                                         1.98 |
|                        15 |                                   0.41 |  15 |                      0.27 |                                                             115 |                                         2.07 |
|                        20 |                                   0.54 |  20 |                      0.36 |                                                             120 |                                         2.16 |
|                        25 |                                   0.68 |  25 |                      0.45 |                                                             125 |                                         2.25 |
|                        30 |                                   0.81 |  30 |                      0.54 |                                                             130 |                                         2.34 |
|                        35 |                                   0.95 |  35 |                      0.63 |                                                             135 |                                         2.43 |
|                        40 |                                   1.08 |  40 |                      0.72 |                                                             140 |                                         2.52 |
|                        45 |                                   1.22 |  45 |                      0.81 |                                                             145 |                                         2.61 |
|                        50 |                                   1.35 |  50 |                      0.9  |                                                             150 |                                         2.7  |
|                        55 |                                   1.49 |  55 |                      0.99 |                                                             155 |                                         2.79 |
|                        60 |                                   1.62 |  60 |                      1.08 |                                                             160 |                                         2.88 |
|                        65 |                                   1.76 |  65 |                      1.17 |                                                             165 |                                         2.97 |
|                        70 |                                   1.89 |  70 |                      1.26 |                                                             170 |                                         3.06 |
|                        75 |                                   2.03 |  75 |                      1.35 |                                                             175 |                                         3.15 |
|                        80 |                                   2.16 |  80 |                      1.44 |                                                             180 |                                         3.24 |
|                        85 |                                   2.3  |  85 |                      1.53 |                                                             185 |                                         3.33 |
|                        90 |                                   2.43 |  90 |                      1.62 |                                                             190 |                                         3.42 |
|                        95 |                                   2.57 |  95 |                      1.71 |                                                             195 |                                         3.51 |
|                       100 |                                   2.7  | 100 |                      1.8  |                                                             200 |                                         3.6  |
### 355.120  Marking. Each  length  of  RTRC  shall  be  clearly  and durably marked at least every 3 m (10 ft) as required in the first sentence of 110.21(A). The type of material shall also be included in the marking unless it is visually identifiable. For conduit recognized  for  use  aboveground,  these  markings  shall  be permanent.  For  conduit  limited  to  underground  use  only, these  markings  shall  be  sufficiently  durable  to  remain  legible until the material is installed. Conduit shall be permitted to be surface marked to indicate special characteristics of the material. (1) A smooth seamless inner core and cover bonded together and  having  one  or  more  reinforcement  layers  between the core and covers, designated as Type LFNC-A (2) A  smooth  inner  surface  with  integral  reinforcement within the raceway wall, designated as Type LFNC-B (3) A corrugated internal and external surface without integral reinforcement within the raceway wall, designated as LFNC-C
Informational Note: Examples of these markings include but are not limited to 'limited smoke' and 'sunlight resistant.'
## ARTICLE 356 Liquidtight Flexible Nonmetallic Conduit: Type LFNC
## Part I. General
### 356.1  Scope. This  article  covers  the  use,  installation,  and construction specifications for liquidtight flexible nonmetallic conduit (LFNC) and associated fittings.
## 356.2  Definition.
Liquidtight Flexible Nonmetallic Conduit (LFNC). A  raceway of circular cross section of various types as follows:
Informational  Note:  FNMC  is  an  alternative  designation  for LFNC.
### 356.6  Listing  Requirements. LFNC  and  associated  fittings shall be listed.
## Part II. Installation
### 356.10  Uses Permitted. LFNC shall be permitted to be used in exposed or concealed locations for the following purposes:
Informational  Note:  Extreme  cold  can  cause  some  types  of nonmetallic  conduits  to  become  brittle  and  therefore  more susceptible to damage from physical contact.
- (1) Where flexibility is required for installation, operation, or maintenance.
- (3) For outdoor locations where listed and marked as suitable for the purpose.
- (2) Where protection of the contained conductors is required from vapors, liquids, or solids.
- (4) For direct burial where  listed and marked  for the purpose.
- (5) Type LFNC shall be permitted to be installed in lengths longer  than  1.8  m  (6  ft)  where  secured  in  accordance with 356.30.
- (6) Type LFNC-B as a listed manufactured prewired assembly, metric designator 16 through 27 (trade size 1 ∕ 2 through 1) conduit.
- (7) For encasement in concrete where listed for direct burial and installed in compliance with 356.42.
### 356.12  Uses  Not  Permitted. LFNC  shall  not  be  used  as follows:
- (1) Where subject to physical damage
- (3) In lengths longer than 1.8 m (6 ft), except as permitted by  356.10(5)  or  where  a  longer  length  is  approved  as essential for a required degree of flexibility
- (2) Where  any combination of ambient and conductor temperatures is in excess of that for which it is listed
- (4) In  any  hazardous  (classified)  location,  except  as  permitted by other articles in this Code
## 356.20  Size.
#### (A)  Minimum. LFNC smaller than metric designator  16 (trade size 1 ∕ 2 ) shall not be used unless permitted in 356.20(A)(1) or (A)(2) for metric designator 12 (trade size 3 ∕ 8 ).
- (1) For enclosing the leads of motors as permitted in 430.245(B)
- (2) In lengths not exceeding 1.8 m (6 ft) as part of a listed assembly for tap connections to luminaires as required in 410.117(C), or for utilization equipment
#### (B)  Maximum. LFNC  larger than metric designator  103 (trade size 4) shall not be used.
Informational  Note:  See  300.1(C)  for  the  metric  designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.
### 356.22  Number  of  Conductors. The  number  of  conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9. Exception  No.  2:  Where  the  grounded  conductor  is  used  to  ground equipment as permitted in 250.142.
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9.
### 356.24  Bends  -  How  Made. Bends  in  conduit  shall  be  so made that the conduit is not damaged and the internal diameter  of  the  conduit  is  not  effectively  reduced.  Bends  shall  be permitted  to  be  made  manually  without  auxiliary  equipment. The radius of the curve to the centerline of any bend shall not be  less  than  shown  in  Table  2,  Chapter  9  using  the  column 'Other Bends.'
### 356.26  Bends  -  Number  in  One  Run. There  shall  not  be more than the equivalent of four quarter bends (360 degrees total)  between  pull  points,  for  example,  conduit  bodies  and boxes.
### 356.28  Trimming. All  cut  ends  of  conduit  shall  be  trimmed inside and outside to remove rough edges.
### 356.30  Securing and Supporting. Type LFNC shall be securely fastened and supported in accordance with one of the following:
- (1) Where  installed  in  lengths  exceeding  1.8  m  (6  ft),  the conduit shall be securely fastened at intervals not exceeding 900 mm (3 ft) and within 300 mm (12 in.) on each side of every outlet box, junction box, cabinet, or fitting.
Where used, cable ties shall be listed as suitable  for  the application and for securing and supporting.
- (3) Horizontal runs of LFNC supported by openings through framing  members  at  intervals  not  exceeding  900  mm (3  ft)  and  securely  fastened  within  300  mm  (12  in.)  of termination points shall be permitted.
- (2) Securing  or  supporting  of  the  conduit  shall  not  be required  where  it  is fished, installed  in  lengths  not exceeding 900 mm (3 ft) at terminals where flexibility is required,  or  installed  in  lengths  not  exceeding  1.8  m (6  ft)  from  a  luminaire  terminal  connection  for  tap conductors to luminaires permitted in 410.117(C).
- (4) Securing  or  supporting  of  LFNC  shall  not  be  required where  installed  in  lengths  not  exceeding  1.8  m  (6  ft) from the last point where the raceway is securely fastened for  connections  within  an  accessible  ceiling  to  a  luminaire(s)  or  other  equipment.  For  the  purpose  of  356.30, listed liquidtight flexible  nonmetallic  conduit  fittings shall be permitted as a means of support.
### 356.42  Couplings and Connectors. Only fittings listed for use with LFNC shall be used. Angle connectors shall not be used for concealed raceway installations. Straight LFNC fittings are permitted for direct burial or encasement in concrete.
### 356.56  Splices  and  Taps. Splices  and  taps  shall  be  made  in accordance with 300.15.
### 356.60  Grounding. Where equipment grounding is required, a  separate  equipment  grounding  conductor  shall  be  installed in the conduit.
Exception  No.  1:  As  permitted  in  250.134(B),  Exception  No.  2,  for dc circuits and 250.134(B), Exception No. 1, for separately run equipment grounding conductors.
## Part III. Construction Specifications
### 356.100  Construction. LFNC-B  as  a  prewired  manufactured assembly  shall  be  provided  in  continuous  lengths  capable  of being shipped in a coil, reel, or carton without damage.
### 356.120  Marking. LFNC shall be marked  at least every 600  mm (2 ft)  in  accordance  with  110.21.  The  marking  shall include  a  type  designation  in  accordance  with  356.2  and  the trade size. Conduit that is intended for outdoor use or direct burial shall be marked.
The type, size, and quantity of conductors used in prewired manufactured assemblies shall be identified by means of a printed  tag  or  label  attached  to  each  end  of  the  manufactured assembly  and  either  the  carton,  coil,  or  reel.  The  enclosed conductors shall be marked in accordance with 310.120.
## ARTICLE 358 Electrical Metallic Tubing: Type EMT
## Part I. General
### 358.1  Scope. This  article  covers  the  use,  installation,  and construction specifications for electrical metallic tubing (EMT) and associated fittings.
## 358.2  Definition.
Electrical  Metallic  Tubing  (EMT). An  unthreaded  thinwall raceway  of  circular  cross  section  designed  for  the  physical protection and routing of conductors and cables and for use as an  equipment  grounding  conductor  when  installed  utilizing appropriate fittings.
### 358.6  Listing Requirements. EMT, factory elbows, and associated fittings shall be listed.
## Part II. Installation
## 358.10  Uses Permitted.
- (A)  Exposed and Concealed. The use of EMT shall be permitted for both exposed and concealed work for the following:
- (1) In  concrete,  in  direct  contact  with  the  earth  or  in  areas subject  to  severe  corrosive  influences  where  installed  in accordance with 358.10(B)
- (1)  Galvanized  Steel  and  Stainless  Steel  EMT,  Elbows,  and Fittings. Galvanized steel and stainless steel EMT, elbows, and fittings shall be permitted to be installed in concrete, in direct contact  with  the  earth,  or  in  areas  subject  to  severe  corrosive influences where protected by corrosion protection and approved as suitable for the condition. N
- (2)  Supplementary Protection of Aluminum EMT. Aluminum EMT shall be provided with approved supplementary corrosion protection where encased in concrete or in direct contact with the earth. N
- (C)  Cinder Fill. Galvanized steel and stainless steel EMT shall be  permitted  to  be  installed  in  cinder  concrete  or  cinder  fill where  subject  to  permanent  moisture  when  protected  on  all sides  by  a  layer  of  noncinder  concrete  at  least  50  mm  (2  in.) thick or when the tubing is installed at least 450 mm (18 in.) under the fill. N
#### (D)  Wet Locations. All  supports,  bolts,  straps,  screws,  and  so forth  shall  be  of  corrosion-resistant  materials  or  protected against corrosion by corrosion-resistant materials.
Informational Note: See 300.6 for protection against corrosion.
### 358.12  Uses Not Permitted. EMT shall not be used under the following conditions:
- (1) Where subject to severe physical damage
- (2) For the support of luminaires or other equipment except conduit bodies no larger than the largest trade size of the tubing
3. 358.14  Dissimilar Metals. Where practicable, dissimilar metals in contact anywhere in the system shall be avoided to eliminate the possibility of galvanic action. Aluminum fittings and enclosures shall be permitted to be used with galvanized steel EMT, and galvanized steel fittings and enclosures shall be permitted to  be  used  with  aluminum  EMT  where  not  subject  to  severe corrosive influences. Stainless steel EMT shall only be used with stainless  steel  fittings  and  approved  accessories,  outlet  boxes, and enclosures. N
## 358.20  Size.
#### (A)  Minimum. EMT smaller than metric designator 16 (trade size 1 ∕ 2 ) shall not be used.
Exception: For enclosing the leads of motors as permitted in 430.245(B).
#### (B)  Maximum. The  maximum  size  of  EMT  shall  be  metric designator 103 (trade size 4).
Informational  Note:  See  300.1(C)  for  the  metric  designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.
### 358.22  Number  of  Conductors. The  number  of  conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9.
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9.
- (2) In dry, damp, and wet locations (3) In  any  hazardous  (classified)  location  as  permitted  by other articles in this Code (B)  Corrosive Environments. 358.24  Bends - How Made. Bends shall be made so that the tubing is not damaged and the internal diameter of the tubing is not effectively reduced. The radius of the curve of any field bend  to  the  centerline  of  the  tubing  shall  not  be  less  than shown in Table 2, Chapter 9 for one-shot and full shoe benders.
### 358.26  Bends  -  Number  in  One  Run. There  shall  not  be more than the equivalent of four quarter bends (360 degrees total)  between  pull  points,  for  example,  conduit  bodies  and boxes.
## 358.28  Reaming and Threading.
#### (A)  Reaming. All cut ends of EMT shall be reamed or otherwise finished to remove rough edges.
- (B)  Threading. EMT shall not be threaded.
Exception:  EMT  with  factory  threaded  integral  couplings  complying with 358.100.
### 358.30  Securing and Supporting. EMT shall be installed as a complete  system  in  accordance  with  300.18  and  shall  be securely  fastened  in  place  and  supported  in  accordance  with 358.30(A) and (B).
#### (A)  Securely  Fastened. EMT  shall  be  securely  fastened  in place at intervals not to exceed 3 m (10 ft). In addition, each EMT run between termination points shall be securely fastened within 900 mm (3 ft) of each outlet box, junction box, device box, cabinet, conduit body, or other tubing termination.
Exception No. 1: Fastening of unbroken lengths shall be permitted to be increased to a distance of 1.5 m (5 ft) where structural members do not readily permit fastening within 900 mm (3 ft).
Exception  No.  2:  For  concealed  work  in  finished  buildings  or  prefinished  wall  panels  where  such  securing  is  impracticable,  unbroken lengths (without coupling) of EMT shall be permitted to be fished.
#### (B)  Supports. Horizontal runs of EMT supported by openings through  framing  members  at  intervals  not  greater  than  3  m (10 ft) and securely fastened within 900 mm (3 ft) of termination points shall be permitted.
### 358.42  Couplings and Connectors. Couplings and connectors used  with  EMT  shall  be  made  up  tight.  Where  buried  in masonry or concrete, they shall be concretetight type. Where installed in wet locations, they shall comply with 314.15.
### 358.56  Splices  and  Taps. Splices  and  taps  shall  be  made  in accordance with 300.15.
### 358.60  Grounding. EMT shall be permitted as an equipment grounding conductor.
## Part III. Construction Specifications
### 358.100  Construction. EMT  shall  be  made  of  one  of  the following:
- (1) Steel with protective coatings
- (3) Stainless steel
- (2) Aluminum
### 358.120  Marking. EMT shall be clearly and durably marked at least  every  3  m  (10  ft)  as  required  in  the  first  sentence  of 110.21(A).
## 360.12  Uses Not Permitted. FMT shall not be used as follows:
- (1) In hoistways
- (3) In hazardous (classified) locations unless otherwise permitted under other articles in this Code
- (2) In storage battery rooms
- (4) Underground  for  direct  earth  burial,  or  embedded  in poured concrete or aggregate
- (6) In lengths over 1.8 m (6 ft)
- (5) Where subject to physical damage
## 360.20  Size.
#### (A)  Minimum. FMT smaller than metric designator 16 (trade size 1 ∕ 2 ) shall not be used.
Exception No. 1: FMT of metric designator 12 (trade size 3 ∕ 8 )  shall be permitted to be installed in accordance with 300.22(B) and (C).
Exception No. 2: FMT of metric designator 12 (trade size 3 ∕ 8 )  shall be permitted  in  lengths  not  in  excess  of  1.8  m  (6  ft)  as  part  of  a  listed assembly or for luminaires. See 410.117(C).
#### (B)  Maximum. The  maximum  size  of  FMT  shall  be  metric designator 21 (trade size 3 ∕ 4 ).
Informational  Note:  See  300.1(C)  for  the  metric  designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.
## 360.22  Number of Conductors.
#### (A)  FMT - Metric Designators 16 and 21 (Trade Sizes  1 ∕ 2 and 3 ∕ 4 ). The  number  of  conductors  in  metric  designators  16 (trade  size 1 ∕ 2 )  and  21  (trade  size 3 ∕ 4 )  shall  not  exceed  that permitted by the percentage fill specified in Table 1, Chapter 9.
## ARTICLE 360 Flexible Metallic Tubing: Type FMT Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9.
## Part I. General
### 360.1  Scope. This  article  covers  the  use,  installation,  and construction  specifications  for  flexible  metallic  tubing  (FMT) and associated fittings.
## 360.2  Definition.
Flexible Metallic Tubing (FMT). A metal raceway that is circular in cross section, flexible, and liquidtight without a nonmetallic jacket.
### 360.6  Listing Requirements. FMT and associated fittings shall be listed.
## Part II. Installation
### 360.10  Uses  Permitted. FMT shall  be  permitted  to  be  used for branch circuits as follows:
- (1) In dry locations
- (3) In accessible locations
- (2) Where concealed
- (4) For system voltages of 1000 volts maximum
#### (B)  FMT  -  Metric  Designator  12  (Trade  Size 3 ∕ 8 ). The number of conductors in metric designator 12 (trade size 3 ∕ 8 ) shall not exceed that permitted in Table 348.22.
## 360.24  Bends.
#### (A)  Infrequent Flexing Use. When FMT is infrequently flexed in service after installation, the radii of bends measured to the inside  of  the  bend  shall  not  be  less  than  specified  in  Table 360.24(A).
#### (B)  Fixed Bends. Where FMT is bent for installation purposes and is not flexed or bent as required by use after installation, the radii of bends measured to the inside of the bend shall not be less than specified in Table 360.24(B).
### 360.56  Splices  and  Taps. Splices  and  taps  shall  be  made  in accordance with 300.15.
## Table 360.24(A)  Minimum Radii for Flexing Use
| Metric     |            | Minimum Radii for Flexing Use   | Minimum Radii for Flexing Use   |
|------------|------------|---------------------------------|---------------------------------|
| Designator | Trade Size | mm                              | in.                             |
| 12         | 3 ∕ 8      | 254.0                           | 10                              |
| 16         | 1 ∕ 2      | 317.5                           | 12 1 ∕ 2                        |
| 21         | 3 ∕ 4      | 444.5                           | 17 1 ∕ 2                        |
Table 360.24(B)  Minimum Radii for Fixed Bends
| Metric     |            | Minimum Radii for Fixed Bends   | Minimum Radii for Fixed Bends   |
|------------|------------|---------------------------------|---------------------------------|
| Designator | Trade Size | mm                              | in.                             |
| 12         | 3 ∕ 8      | 88.9                            | 3 1 ∕ 2                         |
| 16         | 1 ∕ 2      | 101.6                           | 4                               |
| 21         | 3 ∕ 4      | 127.0                           | 5                               |
### 360.60  Grounding. FMT shall be permitted as an equipment grounding  conductor where installed in accordance with 250.118(7).
## Part III. Construction Specifications
### 360.120  Marking. FMT shall be marked according to 110.21.
## ARTICLE 362 Electrical Nonmetallic Tubing: Type ENT
## Part I. General
### 362.1  Scope. This  article  covers  the  use,  installation,  and construction  specifications  for  electrical  nonmetallic  tubing (ENT) and associated fittings.
## 362.2  Definition.
Electrical Nonmetallic Tubing (ENT). A  nonmetallic, pliable, corrugated  raceway  of  circular  cross  section  with  integral  or associated  couplings,  connectors,  and  fittings  for  the  installation  of  electrical  conductors.  ENT  is  composed  of  a  material that  is  resistant  to  moisture  and  chemical  atmospheres  and  is flame retardant.
tified  in  listings  of  fire-rated  assemblies.  The  15-minutefinish-rated thermal barrier shall be permitted to be used for combustible or noncombustible walls, floors, and ceilings.
Exception to (2): Where a fire sprinkler system(s) is installed in accordance with NFPA 13-2013, Standard for the Installation of Sprinkler Systems, on all floors, ENT shall be permitted to be used within walls, floors, and ceilings, exposed or concealed, in buildings exceeding three floors abovegrade.
Informational  Note:  A  finish  rating  is  established  for assemblies containing combustible (wood) supports. The finish rating is defined as the time at which the wood stud or  wood  joist  reaches  an  average  temperature  rise  of 121°C  (250°F)  or  an  individual  temperature  of  163°C (325°F) as measured on the plane of the wood nearest the fire.  A finish rating is not intended to represent a rating for a membrane ceiling.
- (3) In  locations  subject  to  severe  corrosive  influences  as covered  in  300.6  and  where  subject  to  chemicals  for which the materials are specifically approved.
- (5) Above  suspended  ceilings  where  the  suspended  ceilings provide  a  thermal  barrier  of  material  that  has  at  least  a 15-minute  finish  rating  as  identified  in  listings  of  firerated assemblies, except as permitted in 362.10(1)a.
- (4) In concealed, dry, and damp locations not prohibited by 362.12.
Exception to (5): ENT shall be permitted to be used above suspended ceilings in buildings exceeding three floors above grade where the  building  is  protected  throughout  by  a  fire  sprinkler  system installed  in  accordance  with  NFPA  13-2013,  Standard  for  the Installation of Sprinkler Systems.
- (6) Encased in poured concrete, or embedded in a concrete slab on grade where ENT is placed on sand or approved screenings,  provided  fittings  identified  for  this  purpose are used for connections.
A pliable raceway is a raceway that can be bent by hand with a reasonable force but without other assistance.
### 362.6  Listing Requirements. ENT and associated fittings shall be listed.
## Part II. Installation
### 362.10  Uses  Permitted. For  the  purpose  of  this  article,  the first floor of a building shall be that floor that has 50 percent or  more  of  the  exterior  wall  surface  area  level  with  or  above finished grade. One additional level that is the first level and not designed for human habitation and used only for vehicle parking, storage, or similar use shall be permitted. The use of ENT and fittings shall be permitted in the following:
- (1) In any building not exceeding three floors above grade as follows:
- a. For exposed work, where not prohibited by 362.12
- (2) In any building exceeding three floors above grade, ENT shall be concealed within walls, floors, and ceilings where the walls, floors, and ceilings provide a thermal barrier of material that has at least a 15-minute finish rating as iden-
b. Concealed within walls, floors, and ceilings
- (8) Metric designator 16 through 27 (trade size 1 ∕ 2 through 1) as listed manufactured prewired assembly.
- (7) For wet locations indoors as permitted in this section or in  a  concrete  slab  on  or  belowgrade,  with  fittings  listed for the purpose.
Informational Note: Extreme cold may cause some types of  nonmetallic conduits to become brittle and therefore more susceptible to damage from physical contact.
- (9) Conductors or cables rated at a temperature higher than the listed temperature rating of ENT shall be permitted to be installed in ENT, if the conductors or cables are not operated at a temperature higher than the listed temperature rating of the ENT.
### 362.12  Uses  Not  Permitted. ENT  shall  not  be  used  in  the following:
- (1) In  any  hazardous  (classified)  location,  except  as  permitted by other articles in this Code
- (3) Where subject to ambient temperatures in excess of 50°C (122°F) unless listed otherwise
- (2) For the support of luminaires and other equipment
- (4) For direct earth burial
- (6) In  theaters  and  similar  locations,  except  as  provided  in 518.4 and 520.5
- (5) In  exposed  locations,  except  as  permitted  by  362.10(1), 362.10(5), and 362.10(7)
- (7) Where exposed to the direct rays of the sun, unless identified as sunlight resistant
- (8) Where subject to physical damage
## 362.20  Size.
#### (A)  Minimum. ENT smaller than metric designator 16 (trade size 1 ∕ 2 ) shall not be used.
#### (B)  Maximum. ENT larger than metric designator 63 (trade size 2 1 ∕ 2 ) shall not be used.
Informational  Note:  See  300.1(C)  for  the  metric  designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.
### 362.22  Number  of  Conductors. The  number  of  conductors shall not exceed that permitted by the percentage fill in Table 1, Chapter 9.
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9.
### 362.24  Bends - How Made. Bends shall be so made that the tubing will  not  be  damaged  and  the  internal  diameter  of  the tubing will not be effectively reduced. Bends shall be permitted to  be  made  manually  without  auxiliary  equipment,  and  the radius of the curve to the centerline of such bends shall not be less than shown in Table 2, Chapter 9 using the column 'Other Bends.'
### 362.26  Bends  -  Number  in  One  Run. There  shall  not  be more than the equivalent of four quarter bends (360 degrees total)  between  pull  points,  for  example,  conduit  bodies  and boxes.
### 362.28  Trimming. All  cut  ends  shall  be  trimmed  inside  and outside to remove rough edges.
### 362.46  Bushings. Where  a  tubing  enters  a  box,  fitting,  or other  enclosure,  a  bushing  or  adapter  shall  be  provided  to protect the wire from abrasion unless the box, fitting, or enclosure design provides equivalent protection.
Informational Note: See 300.4(G) for the protection of conductors size 4 AWG or larger.
### 362.48  Joints. All joints between  lengths of tubing  and between tubing and couplings, fittings, and boxes shall be by an approved method.
### 362.56  Splices and Taps. Splices and taps shall be made only in accordance with 300.15.
Informational Note: See Article 314 for rules on the installation and use of boxes and conduit bodies.
### 362.60  Grounding. Where equipment grounding is required, a  separate  equipment  grounding  conductor  shall  be  installed in the raceway in compliance with Article 250, Part VI.
## Part III. Construction Specifications
### 362.100  Construction. ENT  shall  be  made  of  material  that does  not  exceed  the  ignitibility,  flammability,  smoke  generation, and toxicity characteristics of rigid (nonplasticized) polyvinyl chloride.
ENT,  as  a  prewired  manufactured  assembly,  shall  be  provided in continuous lengths capable of being shipped in a coil, reel, or carton without damage.
### 362.120  Marking. ENT shall be clearly and durably marked at least  every  3  m  (10  ft)  as  required  in  the  first  sentence  of 110.21(A). The type of material shall also be included in the marking. Marking for limited smoke shall be permitted on the tubing that has limited smoke-producing characteristics.
### 362.30  Securing and Supporting. ENT shall be installed as a complete  system  in  accordance  with  300.18  and  shall  be securely fastened in place by an approved means and supported in accordance with 362.30(A) and (B).
#### (A)  Securely  Fastened. ENT  shall  be  securely  fastened  at intervals not exceeding 900 mm (3 ft). In addition, ENT shall be  securely  fastened  in  place  within  900  mm  (3  ft)  of  each outlet box, device box, junction box, cabinet, or fitting where it terminates. Where used, cable ties shall be listed as suitable for the application and for securing and supporting.
Exception No. 1: Lengths not exceeding a distance of 1.8 m (6 ft) from a luminaire terminal connection for tap connections to lighting luminaires shall be permitted without being secured.
Exception No. 2: Lengths not exceeding 1.8 m (6 ft) from the last point where the raceway is securely fastened for connections within an accessible ceiling to luminaire(s) or other equipment.
Exception  No.  3:  For  concealed  work  in  finished  buildings  or  prefinished  wall  panels  where  such  securing  is  impracticable,  unbroken lengths (without coupling) of ENT shall be permitted to be fished.
#### (B)  Supports. Horizontal runs of ENT supported by openings in framing members at intervals not exceeding 900 mm (3 ft) and  securely  fastened  within  900  mm  (3  ft)  of  termination points shall be permitted.
The type, size, and quantity of conductors used in prewired manufactured assemblies shall be identified by means of a printed  tag  or  label  attached  to  each  end  of  the  manufactured assembly  and  either  the  carton,  coil,  or  reel.  The  enclosed conductors shall be marked in accordance with 310.120.
## ARTICLE 366 Auxiliary Gutters
## Part I. General
### 366.1  Scope. This  article  covers  the  use,  installation,  and construction requirements of metal auxiliary gutters  and nonmetallic auxiliary gutters and associated fittings.
## 366.2  Definitions.
Metal  Auxiliary  Gutter. A  sheet  metal  enclosure  used  to supplement wiring spaces at meter centers, distribution centers,  switchgear,  switchboards,  and  similar  points  of  wiring systems.  The  enclosure  has  hinged  or  removable  covers  for housing  and  protecting  electrical  wires,  cable,  and  busbars. The enclosure is designed for conductors to be laid or set in place  after  the  enclosures  have  been  installed  as  a  complete system.
Nonmetallic Auxiliary Gutter. A flame-retardant, nonmetallic enclosure used to supplement wiring spaces at meter centers, distribution centers, switchgear, switchboards, and similar points of wiring systems. The enclosure has hinged or removable  covers  for  housing  and  protecting  electrical  wires,  cable, and  busbars.  The  enclosure  is  designed  for  conductors  to  be laid or set in place after the enclosures have been installed as a complete system.
## 366.6  Listing Requirements.
#### (A)  Outdoors. Nonmetallic auxiliary gutters installed outdoors shall be listed for all of the following conditions:
- (1) Exposure to sunlight
- (3) Maximum ambient temperature of the installation
- (2) Use in wet locations
#### (B)  Indoors. Nonmetallic  auxiliary  gutters  installed  indoors shall  be  listed  for  the  maximum  ambient  temperature  of  the installation.
## Part II. Installation
## 366.10  Uses Permitted.
## (A)  Sheet Metal Auxiliary Gutters.
(1)  Indoor  and  Outdoor  Use. Sheet  metal  auxiliary  gutters shall be permitted for indoor and outdoor use.
(2)  Wet  Locations. Sheet  metal  auxiliary  gutters  installed  in wet locations shall be suitable for such locations.
#### (B)  Nonmetallic Auxiliary Gutters. Nonmetallic auxiliary gutters shall be listed for the maximum ambient temperature of the installation and marked for the installed conductor insulation temperature rating.
Informational Note: Extreme cold may cause nonmetallic auxiliary gutters to become brittle and therefore more susceptible to damage from physical contact.
(1)  Outdoors. Nonmetallic  auxiliary  gutters  shall  be  permitted to be installed outdoors where listed and marked as suitable for the purpose.
(2)  Indoors. Nonmetallic auxiliary gutters shall be permitted to be installed indoors.
### 366.12  Uses  Not  Permitted. Auxiliary  gutters  shall  not  be used:
- (1) To  enclose  switches,  overcurrent  devices,  appliances,  or other similar equipment
- (2) To extend a greater distance than 9 m (30 ft) beyond the equipment that it supplements
Exception:  As  permitted  in  620.35  for  elevators,  an  auxiliary  gutter shall be permitted to extend a distance greater than 9 m (30 ft) beyond the equipment it supplements.
Informational Note: For wireways, see Articles 376 and 378. For busways, see Article 368.
- 366.20  Conductors Connected in Parallel. Where single conductor cables comprising each phase, neutral, or grounded conductor  of  an  alternating-current  circuit  are  connected  in parallel  as  permitted  in  310.10(H),  the  conductors  shall  be installed in groups consisting of not more than one conductor per phase, neutral, or grounded conductor to prevent current N
imbalance in the paralleled conductors due to inductive reactance.
## 366.22  Number of Conductors.
#### (A)  Sheet  Metal  Auxiliary  Gutters. The  sum  of  the  crosssectional  areas  of  all  contained  conductors  and  cables  at  any cross section of a sheet metal auxiliary gutter shall not exceed 20  percent  of  the  interior  cross-sectional  area  of  the  sheet metal auxiliary gutter. The adjustment factors in 310.15(B)(3)(a)  shall  be  applied  only  where  the  number  of current-carrying conductors, including neutral conductors classified as current-carrying under the provisions of 310.15(B)(5), exceeds  30.  Conductors  for  signaling  circuits  or  controller conductors between a motor and its starter and used only for starting duty shall not be considered as current-carrying conductors.
#### (B)  Nonmetallic Auxiliary Gutters. The sum of cross-sectional areas  of  all  contained  conductors  and  cables  at  any  cross section  of  the  nonmetallic  auxiliary  gutter  shall  not  exceed 20 percent of the interior cross-sectional area of the nonmetallic auxiliary gutter.
## 366.23  Ampacity of Conductors.
#### (A)  Sheet  Metal  Auxiliary  Gutters. Where  the  number  of current-carrying conductors contained in the sheet metal auxiliary  gutter  is  30  or  less,  the  adjustment  factors  specified  in 310.15(B)(3)(a) shall not apply. The current carried continuously in bare copper bars in sheet metal auxiliary gutters shall not  exceed  1.55  amperes/mm 2   (1000  amperes/in. 2 )  of  cross section  of  the  conductor.  For  aluminum  bars,  the  current carried  continuously  shall  not  exceed  1.09  amperes/mm 2 (700 amperes/in. 2 ) of cross section of the conductor.
#### (B)  Nonmetallic  Auxiliary  Gutters. The  adjustment  factors specified in 310.15(B)(3)(a) shall be applicable to the currentcarrying conductors in the nonmetallic auxiliary gutter.
## 366.30  Securing and Supporting.
#### (A)  Sheet Metal  Auxiliary Gutters. Sheet metal  auxiliary gutters shall be supported and secured throughout their entire length at intervals not exceeding 1.5 m (5 ft).
#### (B)  Nonmetallic Auxiliary Gutters. Nonmetallic auxiliary gutters  shall  be  supported  and  secured  at  intervals  not  to exceed 900 mm (3 ft) and at each end or joint, unless listed for other support intervals. In no case shall the distance between supports exceed 3 m (10 ft).
### 366.44  Expansion  Fittings. Expansion fittings  shall  be  installed  where  expected  length  change,  due  to  expansion  and contraction  due  to  temperature  change,  is  more  than  6  mm (0.25 in.).
### 366.56  Splices  and  Taps. Splices  and  taps  shall  comply  with 366.56(A) through (D).
#### (A)  Within Gutters. Splices or taps shall be permitted within gutters where they are accessible by means of removable covers or doors. The conductors, including splices and taps, shall not fill the gutter to more than 75 percent of its area.
#### (B)  Bare Conductors. Taps from bare conductors shall leave the gutter opposite their terminal connections, and conductors shall  not  be  brought  in  contact  with  uninsulated  currentcarrying parts of different voltages.
#### (C)  Suitably Identified. All taps shall be suitably identified at the gutter as to the circuit or equipment that they supply.
#### (D)  Overcurrent  Protection. Tap  connections  from  conductors  in  auxiliary  gutters  shall  be  provided  with  overcurrent protection as required in 240.21.
## 366.58  Insulated Conductors.
#### (A)  Deflected Insulated Conductors. Where insulated conductors  are  deflected  within  an  auxiliary  gutter,  either  at the ends or where conduits, fittings, or other raceways or cables enter or leave the gutter, or where the direction of the gutter is deflected  greater  than  30  degrees,  dimensions  corresponding to one wire per terminal in Table 312.6(A) shall apply.
#### (B)  Auxiliary  Gutters  Used  as  Pull  Boxes. Where  insulated conductors  4  AWG  or  larger  are  pulled  through  an  auxiliary gutter, the distance between raceway and cable entries enclosing the same conductor shall not be less than that required in 314.28(A)(1)  for  straight  pulls  and  314.28(A)(2)  for  angle pulls.
### 366.60  Grounding. Metal auxiliary gutters shall be connected to  an  equipment  grounding  conductor(s),  to  an  equipment bonding jumper, or to the grounded conductor where permitted or required by 250.92(B)(1) or 250.142.
## Part III. Construction Specifications
## 366.100  Construction.
#### (A)  Electrical  and  Mechanical  Continuity. Gutters  shall  be constructed  and  installed so that adequate  electrical  and mechanical continuity of the complete system is secured.
- (2) Suitable for use in wet locations
- (3) Installed conductor insulation temperature rating
#### (B)  Indoors. Nonmetallic  auxiliary  gutters  installed  indoors shall be marked with the installed conductor insulation temperature rating.
## ARTICLE 368 Busways
## Part I. General Requirements
### 368.1  Scope. This article covers service-entrance, feeder, and branch-circuit busways and associated fittings.
## 368.2  Definition.
Busway. A raceway consisting of a metal enclosure containing factory-mounted,  bare  or  insulated  conductors,  which  are usually copper or aluminum bars, rods, or tubes.
Informational Note: For cablebus, refer to Article 370.
## Part II. Installation
### 368.10  Uses  Permitted. Busways  shall  be  permitted  to  be installed where they are located in accordance with 368.10(A) through (C).
Informational Note: See 300.21 for information concerning the spread of fire or products of combustion.
#### (B)  Behind  Access  Panels. Busways shall  be  permitted  to  be installed behind access panels, provided the busways are totally enclosed, of nonventilating-type construction, and installed so that the joints between sections and at fittings are accessible for maintenance purposes. Where installed behind access panels, means of access shall be provided, and either of the following conditions shall be met:
#### (B)  Substantial  Construction. Gutters  shall  be  of  substantial construction  and  shall  provide  a  complete  enclosure  for  the contained conductors. All surfaces, both interior and exterior, shall be suitably protected from corrosion. Corner joints shall be  made  tight,  and  where  the  assembly  is  held  together  by rivets, bolts, or screws, such fasteners shall be spaced not more than 300 mm (12 in.) apart. (A)  Exposed. Busways shall be permitted to be located in the open where visible, except as permitted in 368.10(C).
#### (C)  Smooth  Rounded  Edges. Suitable  bushings,  shields,  or fittings having smooth, rounded edges shall be provided where conductors  pass  between  gutters,  through  partitions,  around bends, between gutters and cabinets or junction boxes, and at other locations where necessary to prevent abrasion of the insulation of the conductors.
#### (D)  Covers. Covers shall be securely fastened to the gutter.
#### (E)  Clearance  of  Bare  Live  Parts. Bare  conductors  shall  be securely and rigidly supported so that the minimum clearance between bare current-carrying metal parts of different voltages mounted  on  the  same  surface  will  not  be  less  than  50  mm (2 in.), nor less than 25 mm (1 in.) for parts that are held free in  the  air.  A  clearance  not  less  than  25  mm  (1  in.)  shall  be secured  between  bare  current-carrying  metal  parts  and  any metal  surface.  Adequate  provisions  shall  be  made  for  the expansion and contraction of busbars.
## 366.120  Marking.
#### (A)  Outdoors. Nonmetallic auxiliary gutters installed outdoors shall have the following markings:
- (1) Suitable for exposure to sunlight
- (1) The space behind the access panels shall not be used for air-handling purposes.
- (2) Where  the  space  behind  the  access  panels  is  used  for environmental air, other than ducts and plenums, there shall  be  no  provisions  for  plug-in  connections,  and  the conductors shall be insulated.
#### (C)  Through Walls and Floors. Busways shall be permitted to be installed through walls or floors in accordance with (C)(1) and (C)(2).
(1)  Walls. Unbroken lengths of busway shall be permitted to be extended through dry walls.
(2)  Floors. Floor penetrations shall comply with (a) and (b):
(a)     Busways shall be permitted to be extended vertically through  dry  floors  if  totally  enclosed  (unventilated)  where passing  through  and  for  a  minimum  distance  of  1.8  m  (6  ft) above the floor to provide adequate protection from physical damage.
- (b)     In other than industrial establishments, where a vertical riser penetrates two or more dry floors, a minimum 100-mm (4-in.)  high  curb  shall  be  installed  around  all  floor  openings for riser busways to prevent liquids from entering the opening. The curb shall be installed within 300 mm (12 in.) of the floor opening.  Electrical  equipment  shall  be  located  so  that  it  will not be damaged by liquids that are retained by the curb.
## 368.12  Uses Not Permitted.
- (A)  Physical  Damage. Busways  shall  not  be  installed  where subject to severe physical damage or corrosive vapors.
- (B)  Hoistways. Busways shall not be installed in hoistways.
#### (C)  Hazardous  Locations. Busways  shall  not  be  installed  in any hazardous (classified) location, unless specifically approved for such use.
Informational Note: See 501.10(B).
#### (D)  Wet Locations. Busways shall not be installed outdoors or in wet or damp locations unless identified for such use.
#### (E)  Working  Platform. Lighting  busway  and  trolley  busway shall not be installed less than 2.5 m (8 ft) above the floor or working platform unless provided with an identified cover.
### 368.17  Overcurrent Protection. Overcurrent protection shall be provided in accordance with 368.17(A) through (D).
#### (A)  Rating  of  Overcurrent  Protection  -  Feeders. A  busway shall  be  protected against overcurrent in accordance with the allowable current rating of the busway.
Exception No. 1: The applicable provisions of 240.4 shall be permitted.
Exception No. 2: Where used as transformer secondary ties, the provisions of 450.6(A)(3) shall be permitted.
#### (B)  Reduction in Ampacity  Size  of  Busway. Overcurrent protection  shall  be  required  where  busways  are  reduced  in ampacity.
Exception No. 4: Where the branch-circuit overcurrent plug-in device is directly supplying a readily accessible disconnect, a method of floor operation shall not be required.
#### (D)  Rating  of  Overcurrent  Protection  -  Branch  Circuits. A busway used as a branch circuit shall be protected against overcurrent in accordance with 210.20.
### 368.30  Support. Busways shall be securely supported at intervals not exceeding 1.5 m (5 ft) unless otherwise designed and marked.
### 368.56  Branches from Busways. Branches from busways shall be  permitted  to  be  made  in  accordance  with  368.56(A),  (B), and (C).
#### (A)  General. Branches from busways shall be permitted to use any of the following wiring methods:
- (1) Type AC armored cable
- (3) Type MI mineral-insulated, metal-sheathed cable
- (2) Type MC metal-clad cable
- (4) Type IMC intermediate metal conduit
- (6) Type FMC flexible metal conduit
- (5) Type RMC rigid metal conduit
- (7) Type LFMC liquidtight flexible metal conduit
- (9) Type RTRC reinforced thermosetting resin conduit
- (8) Type PVC rigid polyvinyl chloride conduit
- (10) Type LFNC liquidtight flexible nonmetallic conduit
- (12) Type ENT electrical nonmetallic tubing
- (11) Type EMT electrical metallic tubing
- (13) Busways
- (15) Surface metal raceway
- (14) Strut-type channel raceway
- (16) Surface nonmetallic raceway
Where a separate equipment grounding conductor is used, connection  of  the  equipment  grounding  conductor  to  the busway shall comply with 250.8 and 250.12.
Exception:  For  industrial  establishments  only,  omission  of  overcurrent protection  shall  be  permitted  at  points  where  busways  are  reduced  in ampacity,  provided  that  the  length  of  the  busway  having  the  smaller ampacity does not exceed 15 m (50 ft) and has an ampacity at least equal  to  one-third  the  rating  or  setting  of  the  overcurrent  device  next back on the line,  and  provided  that  such  busway  is  free  from  contact with combustible material.
#### (C)  Feeder or Branch Circuits. Where a busway is used as a feeder, devices or plug-in connections for tapping off feeder or branch circuits from the busway shall contain the overcurrent devices  required  for  the  protection  of  the  feeder  or  branch circuits. The plug-in device shall consist of an externally operable  circuit  breaker  or  an  externally  operable  fusible  switch. Where  such  devices  are  mounted  out  of  reach  and  contain disconnecting means, suitable means such as ropes, chains, or sticks shall be provided for operating the disconnecting means from the floor.
Exception No. 1: As permitted in 240.21.
Exception No. 2: For fixed or semifixed luminaires, where the branchcircuit  overcurrent  device  is  part  of  the  luminaire  cord  plug  on  cordconnected luminaires.
Exception No. 3: Where luminaires without cords are plugged directly into the busway and the overcurrent device is mounted on the luminaire.
- (B)  Cord  and  Cable  Assemblies. Suitable  cord  and  cable assemblies  approved  for  extra-hard  usage  or  hard  usage  and listed  bus  drop  cable  shall  be  permitted  as  branches  from busways  for  the  connection  of  portable  equipment  or  the connection  of  stationary  equipment  to  facilitate  their  interchange in accordance with 400.10 and 400.12 and the following conditions:
- (1) The cord or cable shall be attached to the building by an approved means.
- (3) The  cord  and  cable  shall  be  installed  as  a  vertical  riser from  the  tension  take-up  support  device  to  the  equipment served.
- (2) The  length  of  the  cord  or  cable  from  a  busway  plug-in device to a suitable  tension  take-up  support  device  shall not exceed 1.8 m (6 ft).
- (4) Strain relief cable grips shall be provided for the cord or cable at the busway plug-in device and equipment terminations.
Exception to (B)(2): In industrial establishments only, where the conditions  of  maintenance  and  supervision  ensure  that  only  qualified persons service the installation, lengths exceeding 1.8 m (6 ft) shall be permitted  between  the  busway  plug-in  device  and  the  tension  take-up support  device  where  the  cord  or  cable  is  supported  at  intervals  not exceeding 2.5 m (8 ft).
#### (C)  Branches  from  Trolley-Type  Busways. Suitable  cord  and cable assemblies approved for extra-hard usage or hard usage
and listed bus drop cable shall be permitted as branches from trolley-type busways for the connection of movable equipment in accordance with 400.10 and 400.12.
### 368.58  Dead Ends. A dead end of a busway shall be closed.
### 368.60  Grounding. Busway  shall  be  connected  to  an  equipment  grounding  conductor(s),  to  an  equipment  bonding jumper,  or  to  the  grounded  conductor  where  permitted  or required by 250.92(B)(1) or 250.142.
## Part III. Construction
### 368.120  Marking. Busways  shall  be  marked  with  the  voltage and current rating for which they are designed, and with the manufacturer's name or trademark in such a manner as to be visible after installation.
## Part IV. Requirements for Over 1000 Volts, Nominal
### 368.214  Adjacent and Supporting Structures. Metal-enclosed busways shall be installed so that temperature  rise  from induced  circulating  currents  in  adjacent  ferrous  metal  parts will not be hazardous to personnel or constitute a fire hazard.
## 368.234  Barriers and Seals.
#### (A)  Vapor Seals. Busway runs that have sections located both inside  and  outside  of  buildings  shall  have  a  vapor  seal  at  the building wall to prevent interchange of air between indoor and outdoor sections.
Exception: Vapor seals shall not be required in forced-cooled bus.
#### (B)  Fire  Barriers. Fire  barriers  shall  be  provided  where  fire walls, floors, or ceilings are penetrated.
Informational Note: See 300.21 for information concerning the spread of fire or products of combustion.
### 368.236  Drain Facilities. Drain plugs, filter drains, or similar methods  shall  be  provided  to  remove  condensed  moisture from low points in busway run.
### 368.237  Ventilated  Bus  Enclosures. Ventilated  busway  enclosures shall be installed in accordance with Article 110, Part III, and 490.24.
### 368.238  Terminations  and  Connections. Where  bus  enclosures terminate at machines cooled by flammable gas, seal-off bushings, baffles, or other means shall be provided to prevent accumulation of flammable gas in the busway enclosures.
All conductor termination and connection hardware shall be accessible for installation, connection, and maintenance.
### 368.239  Switches. Switching  devices  or  disconnecting  links provided  in  the  busway  run  shall  have  the  same  momentary rating  as  the  busway.  Disconnecting  links  shall  be  plainly marked to be removable only when bus is de-energized. Switching  devices  that  are  not  load-break  shall  be  interlocked  to prevent  operation  under  load,  and  disconnecting  link  enclosures shall be interlocked to prevent access to energized parts.
### 368.240  Wiring 1000 Volts or Less,  Nominal. Secondary control  devices  and  wiring  that  are  provided  as  part  of  the metal-enclosed  bus  run  shall  be  insulated  by  fire-retardant barriers from all primary circuit elements with the exception of short lengths of wire, such as at instrument transformer terminals.
### 368.244  Expansion  Fittings. Flexible  or  expansion  connections shall be provided in long, straight runs of bus to allow for temperature  expansion  or  contraction,  or  where  the  busway run crosses building vibration insulation joints.
### 368.258  Neutral  Conductor. Neutral  bus,  where  required, shall  be  sized  to  carry  all  neutral  load  current,  including harmonic  currents,  and  shall  have  adequate  momentary  and short-circuit rating consistent with system requirements.
### 368.260  Grounding. Metal-enclosed  busway  shall  be  grounded.
### 368.320  Marking. Each busway run shall be provided with a permanent  nameplate  on  which  the  following  information shall be provided:
- (1) Rated voltage.
- (3) Rated frequency.
- (2) Rated  continuous  current;  if  bus  is  forced-cooled,  both the normal forced-cooled rating and the self-cooled (not forced-cooled) rating for the same temperature rise shall be given.
- (4) Rated impulse withstand voltage.
- (6) Rated momentary current.
- (5) Rated 60-Hz withstand voltage (dry).
- (7) Manufacturer's name or trademark.
Informational  Note:  See  ANSI  C37.23-1987  (R1991), Guide  for Metal-Enclosed Bus and Calculating Losses in Isolated-Phase Bus ,  for construction and testing requirements for metal-enclosed buses.
## ARTICLE 370 Cablebus
## Part I. General
### 370.1  Scope. This article  covers  the  use  and  installation requirements of cablebus and associated fittings.
## 370.2  Definition.
Cablebus. An  assembly  of  units  or  sections  with  insulated conductors  having  associated fittings forming  a structural system  used  to  securely  fasten  or  support  conductors  and conductor  terminations  in  a  completely  enclosed,  ventilated, protective  metal  housing.    This  assembly  is  designed  to  carry fault  current  and  to  withstand  the  magnetic  forces  of  such current.
Informational  Note:  Cablebus  is  ordinarily  assembled  at  the point  of  installation  from  the  components  furnished  or  specified by the manufacturer in accordance with instructions for the specific job.
## Part II. Installation
### 370.10  Uses  Permitted. Approved  cablebus  shall  be  permitted:
- (1) At any voltage or current for which spaced conductors are rated and where installed only for exposed work, except as permitted in 370.18
- (3) To  be  installed  outdoors  or  in  corrosive,  wet,  or  damp locations where identified for the use
- (2) For branch circuits, feeders, and services
### 370.12  Uses Not Permitted. Cablebus shall not be permitted to be installed in the following:
- (1) Hoistways
- (2) Hazardous (classified) locations, unless specifically permitted in Chapter 5
## 370.18  Cablebus Installation.
#### (A)  Transversely  Routed. Cablebus  shall  be  permitted  to extend transversely through partitions or walls, other than fire walls,  provided  that  the  section  within  the  wall  is  continuous, protected against physical damage, and unventilated.
#### (B)  Through  Dry  Floors  and  Platforms. Except  where  firestops are required, cablebus shall be permitted to extend vertically  through  dry  floors  and  platforms,  provided  that  the cablebus is totally enclosed at the point where it passes through the floor or platform and for a distance of 1.8 m (6 ft) above the floor or platform.
#### (C)  Through Floors and Platforms in Wet Locations. Except where  firestops  are  required,  cablebus  shall  be  permitted  to extend vertically through floors and platforms in wet locations where:
- (1) There are curbs or other suitable means to prevent waterflow through the floor or platform opening, and
#### (A)  Conductors. The current-carrying conductors in cablebus shall:
The individual conductors in a cablebus shall be supported at intervals not greater than 900 mm (3 ft) for horizontal runs and 450 mm (1 1 ∕ 2 ft)  for  vertical  runs.  Vertical  and  horizontal spacing  between  supported  conductors  shall  be  not  less  than one conductor diameter at the points of support.
### 370.42  Fittings. A  cablebus  system  shall  include  approved fittings for the following:
- (1) Changes in horizontal or vertical direction of the run
- (3) Terminations in or on connected apparatus or equipment or the enclosures for such equipment
- (2) Dead ends
- (4) Additional  physical  protection  where  required,  such  as guards where subject to severe physical damage
### 370.60  Grounding. A  cablebus  system  shall  be  grounded and/or bonded as applicable:
- (1) Cablebus  framework,  where  bonded,  shall  be  permitted to  be  used  as  the  equipment  grounding  conductor  for branch circuits and feeders.
- (2) A cablebus installation shall be grounded and bonded in accordance with Article 250, excluding 250.86, Exception No. 2.
### 370.80  Ampacity of Conductors. The ampacity of conductors in  cablebus  shall  be  in  accordance  with  Table  310.15(B)(17) and Table 310.15(B)(19) for installations up to and including 2000 volts, or with Table 310.60(C)(69) and Table 310.60(C)(70) for installations 2001 to 35,000 volts.
## Part III. Construction Specifications
(2) Where the cablebus is totally enclosed at the point where it passes through the floor or platform and for a distance of 1.8 m (6 ft) above the floor or platform. 370.20  Conductor Size and Termination. 370.120  Marking. Each  section  of  cablebus  shall  be  marked with  the  manufacturer's  name  or  trade  designation  and  the maximum diameter,  number,  voltage  rating,  and  ampacity  of the conductors to be installed. Markings shall be located so as to be visible after installation.
- (1) Have an insulation rating of 75°C (167°F) or higher and be of an approved type suitable for the application.
- (2) Be  sized  in  accordance  with  the  design  of  the  cablebus but in no case be smaller than 1/0.
#### (B)  Termination. Approved terminating means shall be used for connections to cablebus conductors.
### 370.22  Number  of  Conductors. The  number  of  conductors shall be that for which the cablebus is designed.
### 370.23  Overcurrent  Protection. Cablebus  shall  be  protected against overcurrent in accordance with the allowable ampacity of the cablebus conductors in accordance with 240.4.
Exception: Overcurrent protection shall be permitted in accordance with 240.100 and 240.101 .
## 370.30  Securing and Supporting.
#### (A)  Cablebus Supports. Cablebus shall be securely supported at  intervals  not  exceeding  3.7  m  (12  ft).  Where  spans  longer than 3.7 m (12 ft) are required, the structure shall be specifically designed for the required span length.
#### (B)  Conductor  Supports. The  insulated  conductors  shall  be supported on blocks or other identified mounting means.
## ARTICLE 372 Cellular Concrete Floor Raceways
## Part I. General
### 372.1  Scope. This article  covers  cellular  concrete  floor  raceways, the hollow spaces in floors constructed of precast cellular concrete slabs, together with suitable metal fittings designed to provide access to the floor cells.
## 372.2  Definitions.
Cell. A  single,  enclosed  tubular  space  in  a  floor  made  of precast cellular concrete slabs, the direction of the cell being parallel to the direction of the floor member.
Header. Transverse  metal  raceways  for  electrical  conductors, providing  access  to  predetermined  cells  of  a  precast  cellular concrete floor, thereby permitting the installation of electrical conductors from a distribution center to the floor cells.
## Part II. Installations
### 372.12  Uses Not Permitted. Conductors shall not be installed in precast cellular concrete floor raceways as follows:
- (1) Where subject to corrosive vapor
- (3) In  commercial garages, other than for supplying ceiling outlets or extensions to the area below the floor but not above
- (2) In  any  hazardous  (classified)  location,  except  as  permitted by other articles in this Code
Informational  Note:  See  300.8  for  installation  of  conductors with other systems.
### 372.18  Cellular  Concrete  Floor  Raceways  Installation. Installation  of  cellular  concrete  floor  raceways  shall  comply  with 372.18(A) through 372.18(E). N
#### (A)  Header. The header shall be installed in a straight line at right  angles  to  the  cells.  The  header  shall  be  mechanically secured to the top of the precast cellular concrete floor. The end joints shall be closed by a metal closure fitting and sealed against the entrance of concrete. The header shall be electrically continuous throughout its entire length and shall be electrically bonded to the enclosure of the distribution center.
#### (B)  Connection  to  Cabinets  and  Other  Enclosures. Connections  from  headers  to  cabinets  and  other  enclosures  shall  be made by means of listed metal raceways and listed fittings.
#### (C)  Junction  Boxes. Junction  boxes  shall  be  leveled  to  the floor  grade  and  sealed  against  the  free  entrance  of  water  or concrete. Junction  boxes  shall be  of  metal  and  shall  be mechanically and electrically continuous with the header.
## ARTICLE 374 Cellular Metal Floor Raceways
## Part I. General
### 374.1  Scope. This article  covers  the  use  and  installation requirements for cellular metal floor raceways.
## 374.2  Definitions.
Cellular  Metal  Floor  Raceway. The  hollow  spaces  of  cellular metal floors, together with suitable fittings,  that  may  be approved as enclosed channel for electrical conductors.
Cell. A  single  enclosed tubular space in a cellular metal floor member, the axis of the cell  being  parallel  to  the  axis  of  the metal floor member.
Header. A  transverse raceway for electrical conductors, providing  access  to  predetermined  cells  of  a  cellular  metal  floor, thereby  permitting  the  installation  of  electrical  conductors from a distribution center to the cells.
## Part II. Installation
### 374.12  Uses Not Permitted. Conductors shall not be installed in cellular metal floor raceways as follows:
- (1) Where subject to corrosive vapor
- (3) In  commercial garages, other than for supplying ceiling outlets or extensions to the area below the floor but not above
- (2) In  any  hazardous  (classified)  location,  except  as  permitted by other articles in this Code
#### (D)  Inserts. Inserts  shall  be  leveled  and  sealed  against  the entrance  of  concrete.  Inserts  shall  be  of  metal  and  shall  be fitted with grounded-type receptacles. A grounding conductor shall connect  the  insert receptacles  to  a  positive  ground connection  provided  on  the  header.  Where  cutting  through the  cell  wall  for  setting  inserts  or  other  purposes  (such  as providing  access  openings  between  header  and  cells),  chips and other dirt shall not be allowed to remain in the raceway, and the tool used shall be designed so as to prevent the tool from entering the cell and damaging the conductors. Informational  Note:  See  300.8  for  installation  of  conductors with other systems. 374.18  Cellular  Metal  Floor  Raceways  Installations. Installation of cellular metal floor raceways shall comply with 374.18(A) through 374.18(D).
#### (E)  Markers. A suitable number of markers shall be installed for the future location of cells.
### 372.20  Size of Conductors. No conductor larger than 1/0 AWG shall be installed, except by special permission.
### 372.22  Maximum  Number  of  Conductors. The  combined cross-sectional area of all conductors or cables shall not exceed 40 percent of the cross-sectional area of the cell or header.
### 372.23  Ampacity  of  Conductors. The  ampacity  adjustment factors  as  provided  in  310.15(B)(3)  shall  apply  to  conductors installed in cellular concrete floor raceways.
### 372.56  Splices and Taps. Splices and taps shall be made only in header access units or junction boxes. A continuous unbroken conductor connecting the individual outlets is not a splice or tap.
### 372.58  Discontinued Outlets. When an outlet is abandoned, discontinued,  or  removed,  the  sections  of  circuit  conductors supplying  the  outlet  shall  be  removed  from  the  raceway.  No splices or reinsulated conductors, such as would be the case of abandoned outlets on loop wiring, shall be allowed in raceways.
#### (A)  Connection to Cabinets and Extensions from Cells. Connections  between  raceways  and  distribution  centers  and wall outlets shall be made by means of liquidtight flexible metal conduit, flexible metal conduit where not installed in concrete, rigid  metal  conduit,  intermediate  metal  conduit,  electrical metallic  tubing,  or  approved  fittings.  Where  there  are  provisions for the termination of an equipment grounding conductor,  rigid  polyvinyl chloride conduit, reinforced thermosetting resin conduit, electrical nonmetallic tubing, or liquidtight flexible nonmetallic conduit shall be permitted. Where installed in concrete,  liquidtight  flexible  metal  conduit  and  liquidtight flexible  nonmetallic  conduit  shall  be  listed  and  marked  for direct burial.
#### (B)  Junction  Boxes. Junction  boxes  shall  be  leveled  to  the floor  grade  and  sealed  against  the  free  entrance  of  water  or concrete. Junction boxes used with these raceways shall be of metal and shall be electrically continuous with the raceway.
#### (C)  Inserts. Inserts  shall  be  leveled  to  the  floor  grade  and sealed  against  the  entrance  of  concrete.  Inserts  shall  be  of metal and shall be electrically continuous with the raceway. In cutting  through  the  cell  wall  and  setting  inserts,  chips  and other dirt shall not be allowed to remain in the raceway, and
tools shall be used that are designed to prevent the tool from entering the cell and damaging the conductors.
#### (D)  Markers. A suitable number of markers shall be installed for locating cells in the future.
### 374.20  Size of Conductors. No conductor larger than 1/0 AWG shall be installed, except by special permission.
### 374.22  Maximum  Number  of  Conductors  in  Raceway. The combined cross-sectional area of all conductors or cables shall not exceed 40 percent of the interior cross-sectional area of the cell or header.
### 374.23  Ampacity  of  Conductors. The  ampacity  adjustment factors  in  310.15(B)(3)  shall  apply  to  conductors  installed  in cellular metal floor raceways.
### 374.56  Splices and Taps. Splices and taps shall be made only in header access units or junction boxes.
For  the  purposes  of  this section, so-called  loop  wiring (continuous  unbroken  conductor  connecting  the  individual outlets) shall not be considered to be a splice or tap.
### 374.58  Discontinued Outlets. When an outlet is abandoned, discontinued,  or  removed,  the  sections  of  circuit  conductors supplying  the  outlet  shall  be  removed  from  the  raceway.  No splices  or  reinsulated  conductors,  such  as  would  be  the  case with  abandoned  outlets  on  loop  wiring,  shall  be  allowed  in raceways.
## Part III. Construction Specifications
## Part II. Installation
### 376.10  Uses  Permitted. The  use  of  metal  wireways  shall  be permitted as follows:
- (1) For exposed work.
- (3) In wet locations where wireways are listed for the purpose.
- (2) In  any  hazardous  (classified)  location,  as  permitted  by other articles in this Code .
- (4) In  concealed  spaces  as  an  extension  that  passes  transversely  through  walls,  if  the  length  passing  through  the wall is unbroken. Access to the conductors shall be maintained on both sides of the wall.
### 376.12  Uses Not Permitted. Metal wireways shall not be used in the following:
- (1) Where subject to severe physical damage
- (2) Where subject to severe corrosive environments
3. 376.20  Conductors Connected in Parallel. Where single conductor cables comprising each phase, neutral, or grounded conductor  of  an  alternating-current  circuit  are  connected  in parallel  as  permitted  in  310.10(H),  the  conductors  shall  be installed in groups consisting of not more than one conductor per phase, neutral, or grounded conductor to prevent current imbalance in the paralleled conductors due to inductive reactance. N
### 376.21  Size of Conductors. No conductor larger than that for which the wireway is designed shall be installed in any wireway.
### 376.22  Number of Conductors and Ampacity. The number of conductors  or  cables  and  their  ampacity  shall  comply  with 376.22(A) and (B).
#### (A)  Cross-Sectional Areas of Wireway. The sum of the crosssectional  areas  of  all  contained  conductors  and  cables  at  any cross  section  of  a  wireway  shall  not  exceed  20  percent  of  the interior cross-sectional area of the wireway.
### 374.100  General. Cellular metal floor raceways shall  be constructed so that adequate electrical and mechanical continuity  of  the  complete  system  will  be  secured.  They  shall provide a complete enclosure for the conductors. The interior surfaces shall be free from burrs and sharp edges, and surfaces over  which  conductors  are  drawn  shall  be  smooth.  Suitable bushings  or  fittings  having  smooth  rounded  edges  shall  be provided where conductors pass.
## ARTICLE 376 Metal Wireways
## Part I. General
### 376.1  Scope. This  article  covers  the  use,  installation,  and construction  specifications  for  metal  wireways  and  associated fittings.
## 376.2  Definition.
Metal Wireways. Sheet metal troughs with hinged or removable covers for housing and protecting electrical wires and cable and in which conductors are laid in place after the raceway has been installed as a complete system.
- (B)  Adjustment Factors. The adjustment factors in 310.15(B)(3)(a)  shall  be  applied  only  where  the  number  of current-carrying conductors, including neutral conductors classified as current-carrying under the provisions of 310.15(B)(5), exceeds 30 at any cross section of the wireway. Conductors for signaling  circuits  or  controller  conductors  between  a  motor and  its  starter  and  used  only  for  starting  duty  shall  not  be considered as current-carrying conductors.
### 376.23  Insulated  Conductors. Insulated  conductors  installed in a metal wireway shall comply with 376.23(A) and (B).
- (A)  Deflected Insulated Conductors. Where insulated conductors are deflected within a metal wireway, either at the ends  or  where  conduits,  fittings,  or  other  raceways  or  cables enter or leave the metal wireway, or where the direction of the metal wireway is deflected greater than 30 degrees, dimensions corresponding to one wire per terminal in Table 312.6(A) shall apply.
- (B)  Metal  Wireways  Used  as  Pull  Boxes. Where  insulated conductors 4 AWG or larger are pulled through a wireway, the distance between raceway and cable entries enclosing the same conductor shall not be less than that required by 314.28(A)(1) for straight pulls and 314.28(A)(2) for angle pulls. When transposing cable size into raceway size, the minimum metric designator (trade size) raceway required for the number and size of conductors in the cable shall be used.
### 376.30  Securing  and  Supporting. Metal  wireways  shall  be supported in accordance with 376.30(A) and (B).
#### (A)  Horizontal  Support. Wireways  shall  be  supported  where run  horizontally  at  each  end  and  at  intervals  not  to  exceed 1.5 m (5 ft) or for individual lengths longer than 1.5 m (5 ft) at each end or joint, unless listed for other support intervals. The distance between supports shall not exceed 3 m (10 ft).
#### (B)  Vertical Support. Vertical runs of wireways shall  be securely supported at intervals not exceeding 4.5 m (15 ft) and shall not have more than one joint between supports. Adjoining  wireway  sections  shall  be  securely  fastened  together  to provide a rigid joint.
## 376.56  Splices, Taps, and Power Distribution Blocks.
#### (A)  Splices  and  Taps. Splices  and  taps  shall  be  permitted within a wireway, provided they are accessible. The conductors, including  splices  and  taps,  shall  not  fill  the  wireway  to  more than 75 percent of its area at that point.
## (B)  Power Distribution Blocks.
- (1)  Installation. Power  distribution  blocks  installed  in  metal wireways shall be listed. Power distribution blocks installed on the line side of the service equipment shall be marked 'suitable for use on the line side of service equipment" or equivalent.
- (2)  Size of Enclosure. In addition to the wiring space requirement in 376.56(A), the power distribution block shall be installed in a wireway with dimensions not smaller than specified in the installation instructions of the power distribution block.
(3)  Wire Bending Space. Wire bending space at the terminals of power distribution blocks shall comply with 312.6(B).
(4)  Live Parts. Power distribution blocks shall not have uninsulated live parts exposed within a wireway, whether or not the wireway cover is installed. 378.6  Listing Requirements. Nonmetallic wireways and associated fittings shall be listed.
- (5)  Conductors. Conductors shall be arranged so the power distribution block terminals are unobstructed following installation.
### 376.58  Dead  Ends. Dead  ends  of  metal  wireways  shall  be closed.
### 376.70  Extensions  from  Metal  Wireways. Extensions  from wireways shall be made with cord pendants installed in accordance with 400.14 or with any wiring method in Chapter 3 that includes a means for equipment grounding. Where a separate equipment  grounding  conductor  is  employed,  connection  of the equipment grounding conductors in the wiring method to the wireway shall comply with 250.8 and 250.12.
## Part III. Construction Specifications
## 376.100  Construction.
#### (A)  Electrical  and  Mechanical  Continuity. Wireways  shall  be constructed  and  installed  so  that  electrical  and  mechanical continuity of the complete system are assured.
#### (B)  Substantial Construction. Wireways shall be of substantial construction  and  shall  provide  a  complete  enclosure  for  the contained conductors. All surfaces, both interior and exterior, shall be suitably protected from corrosion. Corner joints shall be  made  tight,  and  where  the  assembly  is  held  together  by rivets, bolts, or screws, such fasteners shall be spaced not more than 300 mm (12 in.) apart.
#### (C)  Smooth  Rounded  Edges. Suitable  bushings,  shields,  or fittings having smooth, rounded edges shall be provided where conductors pass between wireways, through partitions, around bends, between wireways and cabinets or junction boxes, and at other locations where necessary to prevent abrasion of the insulation of the conductors.
- (D)  Covers. Covers shall be securely fastened to the wireway.
### 376.120  Marking. Metal  wireways  shall  be  so  marked  that their  manufacturer's  name  or  trademark  will  be  visible  after installation.
## ARTICLE 378 Nonmetallic Wireways
## Part I. General
### 378.1  Scope. This  article  covers  the  use,  installation,  and construction specifications for nonmetallic wireways and associated fittings.
## 378.2  Definition.
Nonmetallic  Wireways. Flame-retardant,  nonmetallic  troughs with  removable  covers  for  housing  and  protecting  electrical wires and cables in which conductors are laid in place after the raceway has been installed as a complete system.
## Part II. Installation
### 378.10  Uses Permitted. The use of nonmetallic wireways shall be permitted in the following:
- (1) Only for exposed work, except as permitted in 378.10(4).
- (3) In wet locations where listed for the purpose.
- (2) Where subject to corrosive environments where identified for the use.
Informational Note: Extreme cold may cause nonmetallic wireways  to  become  brittle  and  therefore  more  susceptible  to damage from physical contact.
- (4) As  extensions  to  pass  transversely  through  walls  if  the length  passing  through  the  wall  is  unbroken.  Access  to the conductors shall be maintained on both sides of the wall.
### 378.12  Uses  Not  Permitted. Nonmetallic  wireways  shall  not be used in the following:
- (1) Where subject to physical damage
- (3) Where exposed  to  sunlight  unless  listed  and  marked  as suitable for the purpose
- (2) In  any  hazardous  (classified)  location,  except  as  permitted by other articles in this Code
- (4) Where subject to ambient temperatures other than those for which nonmetallic wireway is listed
- (5) For conductors whose insulation temperature limitations would exceed those for which the nonmetallic wireway is listed
2. 378.20  Conductors Connected in Parallel. Where single conductor cables comprising each phase, neutral, or grounded conductor  of  an  alternating-current  circuit  are  connected  in parallel  as  permitted  in  310.10(H),  the  conductors  shall  be installed in groups consisting of not more than one conductor per phase, neutral, or grounded conductor to prevent current imbalance in the paralleled conductors due to inductive reactance. N
### 378.21  Size of Conductors. No conductor larger than that for which the nonmetallic wireway is designed shall be installed in any nonmetallic wireway.
### 378.22  Number  of  Conductors. The  sum  of  cross-sectional areas of all contained conductors or cables at any cross section of the nonmetallic wireway shall not exceed 20 percent of the interior cross-sectional area of the nonmetallic wireway. Conductors  for  signaling  circuits  or  controller  conductors between a motor and its starter and used only for starting duty shall not be considered as current-carrying conductors.
The adjustment factors specified in 310.15(B)(3)(a) shall be applicable to the current-carrying conductors up to and including  the  20  percent  fill  specified  in  the  first  paragraph  of  this section.
### 378.23  Insulated  Conductors. Insulated  conductors  installed in a nonmetallic wireway shall comply with 378.23(A) and (B).
- (A)  Deflected Insulated Conductors. Where insulated conductors are deflected within a nonmetallic wireway, either at  the  ends  or  where  conduits,  fittings,  or  other  raceways  or cables  enter  or  leave  the  nonmetallic  wireway,  or  where  the direction of the nonmetallic wireway is deflected greater than 30 degrees, dimensions corresponding to one wire per terminal in Table 312.6(A) shall apply.
- (B)  Nonmetallic Wireways Used as Pull Boxes. Where insulated conductors 4 AWG or larger are pulled through a wireway, the distance between raceway and cable entries enclosing the same  conductor  shall not be less than that required in 314.28(A)(1) for straight pulls and in 314.28(A)(2) for angle pulls. When transposing cable size into raceway size, the minimum metric designator (trade size)  raceway  required  for  the number and size of conductors in the cable shall be used.
### 378.30  Securing  and  Supporting. Nonmetallic  wireway  shall be supported in accordance with 378.30(A) and (B).
#### (A)  Horizontal Support. Nonmetallic wireways shall be supported  where  run  horizontally  at  intervals  not  to  exceed 900 mm (3 ft), and at each end or joint, unless listed for other support intervals. In no  case shall the distance  between supports exceed 3 m (10 ft).
#### (B)  Vertical  Support. Vertical  runs  of  nonmetallic  wireway shall  be  securely  supported  at  intervals  not  exceeding  1.2  m (4  ft),  unless  listed  for  other  support  intervals,  and  shall  not have more than one joint between supports. Adjoining nonmetallic  wireway  sections  shall  be  securely  fastened  together  to provide a rigid joint.
### 378.44  Expansion Fittings. Expansion fittings for nonmetallic wireway  shall  be  provided  to  compensate  for  thermal  expan- sion  and  contraction  where  the  length  change  is  expected  to be 6 mm (0.25 in.) or greater in a straight run.
Informational Note: See Table 352.44 for expansion characteristics  of  PVC  conduit.  The  expansion  characteristics  of  PVC nonmetallic wireway are identical.
### 378.56  Splices and Taps. Splices and taps shall be permitted within a nonmetallic wireway, provided they are accessible. The conductors, including splices and taps, shall not fill the nonmetallic wireway to more than 75 percent of its area at that point.
### 378.58  Dead Ends. Dead ends of nonmetallic wireway shall be closed using listed fittings.
### 378.60  Grounding. Where equipment grounding is required, a  separate  equipment  grounding  conductor  shall  be  installed in  the  nonmetallic  wireway.  A  separate  equipment  grounding conductor shall not be required where the grounded conductor is used to ground equipment as permitted in 250.142.
### 378.70  Extensions  from  Nonmetallic  Wireways. Extensions from nonmetallic wireway shall be made with cord pendants or any  wiring  method  of  Chapter  3.  A  separate  equipment grounding  conductor  shall  be  installed  in,  or  an  equipment grounding  connection  shall  be  made  to,  any  of  the  wiring methods used for the extension.
## Part III. Construction Specifications
### 378.120  Marking. Nonmetallic  wireways  shall  be  marked  so that the manufacturer's name or trademark and interior crosssectional area in square inches shall be visible after installation. Marking for limited smoke shall be permitted on the nonmetallic wireways that have limited smoke-producing characteristics.
## ARTICLE 380 Multioutlet Assembly
## Part I. General
### 380.1  Scope. This article  covers  the  use  and  installation requirements for multioutlet assemblies.
Informational Note: See the definition of multioutlet assembly in Article 100.
## Part II. Installation
### 380.10  Uses  Permitted. The  use  of  a  multioutlet  assembly shall be permitted in dry locations.
### 380.12  Uses Not Permitted. A multioutlet assembly shall not be installed as follows:
- (1) Where  concealed,  except  that  it  shall  be  permissible  to surround the back and sides of a metal multioutlet assembly  by  the  building  finish  or  recess  a  nonmetallic  multioutlet assembly in a baseboard
- (3) Where the voltage is 300 volts or more between conductors unless the assembly is of metal having a thickness of not less than 1.02 mm (0.040 in.)
- (2) Where subject to severe physical damage
- (4) Where subject to corrosive vapors
- (6) In  any  hazardous  (classified)  location,  except  as  permitted by other articles in this Code
- (5) In hoistways
### 380.23  Insulated Conductors. For field-assembled multioutlet assemblies,  insulated  conductors  shall  comply  with  380.23(A) and (B), as applicable.
#### (A)  Deflected Insulated Conductors. Where insulated conductors are deflected within a multioutlet assembly, either at  the  ends  or  where  conduits,  fittings,  or  other  raceways  or cables  enter  or  leave  the  multioutlet  assembly,  or  where  the direction of the multioutlet assembly is deflected greater than 30 degrees, dimensions corresponding to one wire per terminal in Table 312.6(A) shall apply.
#### (B)  Multioutlet Assemblies Used as Pull Boxes. Where insulated conductors 4 AWG or larger are pulled through a multioutlet  assembly,  the  distance  between  raceway  and  cable  entries enclosing  the  same  conductor  shall  not  be  less  than  that required  by  314.28(A)(1)  for  straight  pulls  and  314.28(A)(2) for angle pulls. When transposing cable size into raceway size, the minimum metric designator (trade size) raceway required for  the  number  and  size  of  conductors  in  the  cable  shall  be used.
### 380.76  Metal Multioutlet Assembly Through Dry Partitions. It shall  be  permissible  to  extend  a  metal  multioutlet  assembly through  (not  run  within)  dry  partitions  if  arrangements  are made for removing the cap or cover on all exposed portions and no outlet is located within the partitions.
- (4) Line and load-side miswire protection
- (3) Level of protection equivalent to a portable GFCI
- (5) Provide protection from the effects of arc faults
## Part II. Installation
### 382.10  Uses Permitted. Nonmetallic extensions shall be permitted only in accordance with 382.10(A), (B), and (C).
#### (A)  From an Existing Outlet. The extension shall be from an existing outlet on a 15- or 20-ampere branch circuit. Where a concealable  nonmetallic  extension  originates  from  a  nongrounding-type  receptacle,  the  installation  shall  comply  with 250.130(C), 406.4(D)(2)(b), or 406.4(D)(2)(c).
#### (B)  Exposed  and  in  a  Dry  Location. The extension shall  be run exposed, or concealed as permitted in 382.15, and in a dry location.
#### (C)  Residential  or  Offices. For  nonmetallic  surface  extensions mounted directly on the surface of walls or ceilings, the building  shall  be  occupied  for  residential  or  office  purposes and shall not exceed three floors abovegrade. Where identified for the use, concealable nonmetallic extensions shall  be permitted more than three floors abovegrade.
Informational  Note  No.  1:  See  310.15(A)(3)  for  temperature limitation of conductors.
Informational Note No. 2: See 362.10 for definition of First Floor .
### 382.12  Uses Not Permitted. Nonmetallic extensions shall not be used as follows:
- (1) In unfinished basements, attics, or roof spaces
- (3) Where subject to corrosive vapors
- (2) Where the voltage between conductors exceeds 150 volts for nonmetallic surface extensions and 300 volts for aerial cable
- (4) Where  run  through  a  floor  or  partition,  or  outside  the room in which it originates
## 382.15  Exposed.
#### (A)  Nonmetallic Extensions. One or more extensions shall be permitted to be run in any direction from an existing outlet, but not on the floor or within 50 mm (2 in.) from the floor.
#### (B)  Concealable  Nonmetallic  Extensions. Where  identified for  the  use,  nonmetallic  extensions  shall  be  permitted  to  be concealed  with  paint,  texture,  concealing  compound,  plaster, wallpaper,  tile,  wall  paneling,  or  other  similar  materials  and installed in accordance with 382.15(A).
## 382.26  Bends.
#### (A)  Nonmetallic Extensions. A bend that reduces the normal spacing between the conductors shall be covered with a cap to protect the assembly from physical damage.
#### (B)  Concealable Nonmetallic Extensions. Concealable extensions shall be permitted to be folded back over themselves and flattened as required for installation.
## 382.30  Securing and Supporting.
#### (A)  Nonmetallic  Extensions. Nonmetallic  surface  extensions shall  be  secured  in  place  by  approved  means  at  intervals  not exceeding  200  mm  (8  in.),  with  an  allowance  for  300  mm (12  in.)  to  the  first  fastening  where  the  connection  to  the supplying outlet is by means of an attachment plug. There shall
## ARTICLE 382 Nonmetallic Extensions
## Part I. General
### 382.1  Scope. This  article  covers  the  use,  installation,  and construction specifications for nonmetallic extensions.
## 382.2  Definitions.
Concealable Nonmetallic Extension. A  listed assembly of two, three, or four insulated circuit conductors within a nonmetallic jacket, an extruded thermoplastic covering, or a sealed nonmetallic  covering.  The  classification  includes  surface  extensions intended for mounting directly on the surface of walls or ceilings, and concealed with paint, texture, joint compound, plaster, wallpaper, tile, wall paneling, or other similar materials.
Nonmetallic Extension. An assembly of two insulated conductors within a nonmetallic jacket or an extruded thermoplastic covering.  The  classification  includes  surface  extensions  intended for mounting directly on the surface of walls or ceilings.
### 382.6  Listing  Requirements. Concealable  nonmetallic  extensions  and  associated  fittings  and  devices  shall  be  listed.  The starting/source tap device for the extension shall contain and provide  the  following  protection  for  all  load-side  extensions and devices:
- (1) Supplementary overcurrent protection
- (2) Level of protection equivalent to a Class A GFCI
be  at  least  one  fastening  between  each  two  adjacent  outlets supplied. An extension shall be attached to only woodwork or plaster finish and shall not be in contact with any metal work or other  conductive  material  other  than  with  metal  plates  on receptacles.
#### (B)  Concealable Nonmetallic Extensions. All surfacemounted concealable nonmetallic extension components shall be firmly anchored to the wall or ceiling using an adhesive or mechanical anchoring system identified for this use.
### 382.40  Boxes  and  Fittings. Each  run  shall  terminate  in  a fitting, connector, or box that covers the end of the assembly. All fittings, connectors, and devices shall be of a type identified for the use.
## 382.42  Devices.
#### (A)  Receptacles. All  receptacles,  receptacle  housings,  and self-contained devices used with concealable nonmetallic extensions shall be identified for this use.
#### (B)  Receptacles and Housings. Receptacle housings and selfcontained  devices  designed  either  for  surface  or  for  recessed mounting shall be permitted for use with concealable nonmetallic  extensions.  Receptacle housings and self-contained devices shall incorporate means for facilitating entry and termination  of  concealable  nonmetallic  extensions  and  for electrically  connecting  the  housing  or  device.  Receptacle  and self-contained  devices  shall  comply  with  406.4.  Power  and communications outlets installed together in common housing shall be permitted in accordance with 800.133(A)(1)(d), Exception No. 2.
#### (C)  Grounding  Conductor  (Outer  Sectioned  Layers). The grounding  conductor  shall  consist  of  two  overall  sectioned conductors that enclose the grounded conductor and ungrounded conductor(s) and shall comply with 250.4(A)(5). The grounding conductor layers shall be identified by any one of the following methods:
- (1) As permitted in 250.119
- (3) One or more continuous green stripes or hash marks
- (2) A clear covering
- (4) The term 'Equipment Ground' printed at regular intervals throughout the cable
### 382.112  Insulation. The ungrounded and grounded flat conductor  layers  shall  be  individually  insulated  and  comply with 310.15(A)(3). The grounding conductor shall be covered or insulated.
## 382.120  Marking.
#### (A)  Cable. Concealable nonmetallic extensions shall be clearly  and  durably  marked  on  both  sides  at  intervals  of  not more than 610 mm (24 in.) with the information required by 310.120(A) and with the following additional information:
- (1) Material of conductors
- (3) Ampacity
- (2) Maximum temperature rating
#### (B)  Conductor Identification. Conductors shall be clearly and durably  identified  on  both  sides  throughout  their  length  as specified in 382.104.
### 382.56  Splices and Taps. Extensions shall consist of a continuous unbroken length of the assembly, without splices, and without exposed conductors between fittings, connectors, or devices. Taps shall be permitted where  approved  fittings completely covering the tap connections are used. Aerial cable and  its  tap  connectors  shall  be  provided  with  an  approved means for polarization. Receptacle-type tap connectors shall be of the locking type. ARTICLE 384 Strut-Type Channel Raceway Part I. General
## Part III. Construction Specifications (Concealable Nonmetallic Extensions Only)
### 382.100  Construction. Concealable  nonmetallic  extensions shall  be  a  multilayer  flat  conductor  design  consisting  of  a center ungrounded conductor enclosed by a sectioned grounded conductor, and an overall sectioned grounding conductor.
### 382.104  Flat Conductors. Concealable nonmetallic extensions shall be constructed, using flat copper conductors equivalent to 14  AWG  or  12  AWG  conductor  sizes,  and  constructed  per 382.104(A), (B), and (C).
#### (A)  Ungrounded  Conductor  (Center  Layer). The  ungrounded  conductor  shall  consist  of  one  or  more  ungrounded  flat conductor(s) enclosed in accordance with 382.104(B) and (C) and identified in accordance with 310.110(C).
#### (B)  Grounded Conductor  (Inner Sectioned Layers). The grounded  conductor  shall  consist  of  two  sectioned  inner  flat conductors that enclose the center ungrounded conductor(s). The  sectioned  grounded  conductor  shall  be  enclosed  by  the sectioned  grounding  conductor  and  identified  in  accordance with 200.6.
### 384.1  Scope. This  article  covers  the  use,  installation,  and construction specifications of strut-type channel raceway.
## 384.2  Definition.
Strut-Type Channel Raceway. A metal raceway that is intended to be mounted to the surface of or suspended from a structure, with  associated  accessories  for  the  installation  of  electrical conductors and cables.
### 384.6  Listing Requirements. Strut-type channel raceways and accessories shall be listed and identified for such use.
## Part II. Installation
### 384.10  Uses  Permitted. The  use  of  strut-type  channel  raceways shall be permitted in the following:
- (1) Where exposed.
- (3) In  locations  subject  to  corrosive  vapors  where  protected by finishes approved for the condition.
- (2) In dry locations.
- (4) As power poles.
- (5) In hazardous (classified) locations as permitted in Chapter 5 .
- (6) As  extensions  of  unbroken  lengths  through  walls,  partitions, and floors where closure strips are removable from either side and the portion within the wall, partition, or floor remains covered.
- (7) Ferrous  channel  raceways  and  fittings  protected  from corrosion solely by enamel  shall be permitted only indoors.
### 384.12  Uses Not Permitted. Strut-type channel raceways shall not be used as follows:
- (1) Where concealed.
- (2) Ferrous  channel  raceways  and  fittings  protected  from corrosion solely by enamel shall not be permitted where subject to severe corrosive influences.
### 384.21  Size of Conductors. No conductor larger than that for which the raceway is listed shall be installed in strut-type channel raceways.
### 384.22  Number of Conductors. The number of conductors or cables permitted  in strut-type channel  raceways shall  not exceed  the  percentage  fill  using  Table  384.22  and  applicable cross-sectional area of specific types and sizes of wire given in the tables in Chapter 9.
The adjustment factors of 310.15(B)(3)(a) shall not apply to conductors installed in strut-type channel raceways where all of the following conditions are met:
- (1) The cross-sectional area of the raceway exceeds 2500 mm 2 (4 in. 2 ).
- (3) The  sum  of  the  cross-sectional  areas  of  all  contained conductors  does  not  exceed  20  percent  of  the  interior cross-sectional area of the strut-type channel raceways.
- (2) The  current-carrying  conductors  do  not  exceed  30  in number.
methods  at  intervals  not  to  exceed  3  m  (10  ft)  and  within 900 mm (3 ft) of channel raceway terminations and ends.
### 384.56  Splices and Taps. Splices and taps shall be permitted in  raceways  that  are  accessible  after  installation  by  having  a removable  cover.  The  conductors,  including  splices  and  taps, shall not fill the raceway to more than 75 percent of its area at that  point.  All  splices  and  taps  shall  be  made  by  approved methods.
### 384.60  Grounding. Strut-type channel raceway enclosures providing  a  transition  to  or  from  other  wiring  methods  shall have a means for connecting an equipment grounding conductor. Strut-type channel raceways shall be permitted as an equipment  grounding  conductor  in  accordance  with  250.118(13). Where a snap-fit metal cover for strut-type channel raceways is used to achieve electrical continuity in accordance with the listing, this cover shall not be permitted as the means for providing electrical continuity for a receptacle mounted in the cover.
## Part III. Construction Specifications
### 384.100  Construction. Strut-type  channel  raceways  and  their accessories  shall  be  of  a  construction  that  distinguishes  them from other raceways. Raceways and their elbows, couplings, and other  fittings  shall  be  designed  such  that  the  sections  can  be electrically  and  mechanically  coupled  together  and  installed without  subjecting  the  wires  to  abrasion.  They  shall  comply with 384.100(A), (B), and (C).
#### (A)  Material. Raceways  and  accessories  shall  be  formed  of steel, stainless steel, or aluminum.
#### (B)  Corrosion Protection. Steel raceways and accessories shall be protected against corrosion by galvanizing or by an organic coating.
## 384.30  Securing and Supporting.
#### (A)  Surface Mount. A surface mount strut-type channel raceway  shall  be  secured  to  the  mounting  surface  with  retention straps  external  to  the  channel  at  intervals  not  exceeding  3  m (10 ft) and within 900 mm (3 ft) of each outlet box, cabinet, junction box, or other channel raceway termination.
#### (B)  Suspension  Mount. Strut-type  channel  raceways  shall  be permitted  to  be  suspension  mounted  in  air  with  identified
Table 384.22  Channel Size and Inside Cross-Sectional Area
| Size               | Area   | Area   | 40% Area *   | 40% Area *   | 25% Area †   | 25% Area †   |
|--------------------|--------|--------|--------------|--------------|--------------|--------------|
| Channel            | in. 2  | mm 2   | in. 2        | mm 2         | in. 2        | mm 2         |
| 1 5 ∕ 8 × 15 ∕ 16  | 0.887  | 572    | 0.355        | 229          | 0.222        | 143          |
| 1 5 ∕ 8 × 1        | 1.151  | 743    | 0.460        | 297          | 0.288        | 186          |
| 1 5 ∕ 8 × 1 3 ∕ 8  | 1.677  | 1076   | 0.671        | 433          | 0.419        | 270          |
| 1 5 ∕ 8 × 1 5 ∕ 8  | 2.028  | 1308   | 0.811        | 523          | 0.507        | 327          |
| 1 5 ∕ 8 × 2 7 ∕ 16 | 3.169  | 2045   | 1.267        | 817          | 0.792        | 511          |
| 1 5 ∕ 8 × 3 1 ∕ 4  | 4.308  | 2780   | 1.723        | 1112         | 1.077        | 695          |
| 1 1 ∕ 2 × 3 ∕ 4    | 0.849  | 548    | 0.340        | 219          | 0.212        | 137          |
| 1 1 ∕ 2 × 1 1 ∕ 2  | 1.828  | 1179   | 0.731        | 472          | 0.457        | 295          |
| 1 1 ∕ 2 × 1 7 ∕ 8  | 2.301  | 1485   | 0.920        | 594          | 0.575        | 371          |
| 1 1 ∕ 2 × 3        | 3.854  | 2487   | 1.542        | 995          | 0.964        | 622          |
* Raceways with external joiners shall use a 40 percent wire fill calculation to determine the number of conductors permitted. † Raceways with internal joiners shall use a 25 percent wire fill calculation to determine the number of conductors permitted.
Informational Note: Enamel and PVC coatings are examples of organic coatings that provide corrosion protection.
#### (C)  Cover. Covers  of  strut-type  channel  raceways  shall  be either metal or nonmetallic.
### 384.120  Marking. Each  length  of  strut-type  channel  raceway shall  be  clearly  and  durably  identified  as  required  in  the  first sentence of 110.21(A).
## ARTICLE 386 Surface Metal Raceways
## Part I. General
### 386.1  Scope. This  article  covers  the  use,  installation,  and construction specifications for surface metal raceways and associated fittings.
## 386.2  Definition.
Surface Metal Raceway. A metal raceway that is intended to be mounted to the surface of a structure, with associated couplings, connectors, boxes, and fittings for the installation of electrical conductors.
### 386.6  Listing Requirements. Surface metal raceway and associated fittings shall be listed.
## Part II. Installation
### 386.10  Uses  Permitted. The  use  of  surface  metal  raceways shall be permitted in the following:
- (1) In dry locations.
- (3) Under raised floors, as permitted in 645.5(E)(2).
- (2) In  Class  I,  Division  2  hazardous  (classified)  locations  as permitted in 501.10(B)(3).
- (4) Extension  through  walls  and  floors.  Surface  metal  raceway  shall  be  permitted  to  pass  transversely  through  dry walls,  dry  partitions,  and  dry  floors  if  the  length  passing through  is  unbroken.  Access  to  the  conductors  shall  be maintained on both sides of the wall, partition, or floor.
### 386.12  Uses Not Permitted. Surface metal raceways shall not be used in the following:
- (1) Where  subject  to  severe  physical  damage,  unless  otherwise approved
- (3) Where subject to corrosive vapors
- (2) Where the voltage is 300 volts or more between conductors,  unless  the  metal  has  a  thickness  of  not  less  than 1.02 mm (0.040 in.) nominal
- (4) In hoistways
- (5) Where concealed, except as permitted in 386.10
### 386.21  Size of Conductors. No conductor larger than that for which  the  raceway  is  designed  shall  be  installed  in  surface metal raceway.
### 386.22  Number  of  Conductors  or  Cables. The  number  of conductors  or  cables  installed  in  surface  metal  raceway  shall not  be  greater  than  the  number  for  which  the  raceway  is designed. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. Part I. General
The adjustment factors of 310.15(B)(3)(a) shall not apply to conductors installed in surface metal raceways where all of the following conditions are met:
- (1) The cross-sectional area of the raceway exceeds 2500 mm 2 (4 in. 2 ).
- (3) The  sum  of  the  cross-sectional  areas  of  all  contained conductors  does  not  exceed  20  percent  of  the  interior cross-sectional area of the surface metal raceway.
- (2) The  current-carrying  conductors  do  not  exceed  30  in number.
### 386.30  Securing and Supporting. Surface metal raceways and associated  fittings  shall  be  supported  in  accordance  with  the manufacturer's installation instructions.
### 386.56  Splices and Taps. Splices and taps shall be permitted in  surface  metal  raceways  having  a  removable  cover  that  is accessible  after  installation.  The  conductors,  including  splices and taps, shall not fill the raceway to more than 75 percent of its area at that point. Splices and taps in surface metal raceways without removable covers shall be made only in boxes. All splices and taps shall be made by approved methods.
Taps  of  Type  FC  cable  installed  in  surface  metal  raceway shall be made in accordance with 322.56(B).
### 386.60  Grounding. Surface metal raceway enclosures providing a transition from other wiring methods shall have a means for connecting an equipment grounding conductor.
### 386.70  Combination  Raceways. When  combination  surface metal raceways are used for both signaling and for lighting and power  circuits,  the  different  systems  shall  be  run  in  separate compartments  identified  by  stamping,  imprinting,  or  color coding of the interior finish.
## Part III. Construction Specifications
### 386.100  Construction. Surface metal raceways shall be of such construction  as  will  distinguish  them  from  other  raceways. Surface metal raceways and their elbows, couplings, and similar fittings shall be designed so that the sections can be electrically and  mechanically coupled  together and  installed without subjecting the wires to abrasion.
Where  covers  and  accessories  of  nonmetallic  materials  are used  on  surface  metal  raceways,  they  shall  be  identified  for such use.
### 386.120  Marking. Each length of surface metal raceway shall be  clearly  and  durably  identified  as  required  in  the  first sentence of 110.21(A).
## ARTICLE 388 Surface Nonmetallic Raceways
### 388.1  Scope. This  article  covers  the  use,  installation,  and construction  specifications  for  surface  nonmetallic  raceways and associated fittings.
## 388.2  Definition.
Surface  Nonmetallic  Raceway. A  nonmetallic  raceway  that  is intended to be mounted to the surface of a structure, with associated couplings, connectors, boxes, and fittings for the installation of electrical conductors.
### 388.6  Listing Requirements. Surface nonmetallic raceway and associated fittings shall be listed.
## Part II. Installation
### 388.10  Uses Permitted. Surface nonmetallic raceways shall be permitted as follows:
- (1) The use of surface nonmetallic raceways shall be permitted in dry locations.
- (2) Extension  through  walls  and  floors  shall  be  permitted. Surface  nonmetallic  raceway  shall  be  permitted  to  pass transversely  through  dry  walls,  dry  partitions,  and  dry floors if  the  length  passing  through is unbroken. Access to  the  conductors  shall  be  maintained  on  both  sides  of the wall, partition, or floor.
### 388.12  Uses  Not  Permitted. Surface  nonmetallic  raceways shall not be used in the following:
- (1) Where concealed, except as permitted in 388.10(2)
- (3) Where the voltage is 300 volts or more between conductors, unless listed for higher voltage
- (2) Where subject to severe physical damage
- (4) In hoistways
- (6) Where subject to ambient temperatures exceeding those for which the nonmetallic raceway is listed
- (5) In  any  hazardous  (classified)  location,  except  as  permitted by other articles in this Code
- (7) For conductors whose insulation temperature limitations would exceed those for which the nonmetallic raceway is listed
### 388.21  Size of Conductors. No conductor larger than that for which  the  raceway  is  designed  shall  be  installed  in  surface nonmetallic raceway.
### 388.22  Number  of  Conductors  or  Cables. The  number  of conductors or cables  installed  in  surface  nonmetallic  raceway shall not be greater than the number for which the raceway is designed. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles.
### 388.30  Securing  and  Supporting. Surface  nonmetallic  raceways  and  associated  fittings  shall  be  supported  in  accordance with the manufacturer's installation instructions.
### 388.56  Splices and Taps. Splices and taps shall be permitted in  surface  nonmetallic  raceways  having  a  cover  capable  of being opened in place that is accessible after installation. The conductors, including splices and taps, shall not fill the raceway to more than 75 percent of its area at that point. Splices and taps in surface nonmetallic raceways without covers capable of being opened in place shall be made only in boxes. All splices and taps shall be made by approved methods.
### 388.70  Combination  Raceways. When  combination  surface nonmetallic raceways are used both for signaling and for lighting  and  power  circuits,  the  different  systems  shall  be  run  in separate compartments identified by stamping, imprinting, or color coding of the interior finish.
## Part III. Construction Specifications
### 388.100  Construction. Surface nonmetallic raceways shall be of such construction as will distinguish them from other raceways. Surface nonmetallic raceways and their elbows, couplings, and similar fittings shall be designed so that the sections can be mechanically coupled together and installed without subjecting the wires to abrasion.
Surface nonmetallic raceways and fittings are made of suitable nonmetallic material that is resistant to moisture and chemical  atmospheres.  It  shall  also  be  flame  retardant,  resistant  to impact  and  crushing,  resistant  to  distortion  from  heat  under conditions likely to be encountered in service, and resistant to low-temperature effects.
### 388.120  Marking. Surface  nonmetallic  raceways  that  have limited  smoke-producing  characteristics  shall  be  permitted  to be  so  identified.  Each  length  of  surface  nonmetallic  raceway shall  be  clearly  and  durably  identified  as  required  in  the  first sentence of 110.21(A).
## ARTICLE 390 Underfloor Raceways
### 390.1  Scope. This article  covers  the  use  and  installation requirements for underfloor raceways.
### 390.2  Definition.
Underfloor  Raceway. A  raceway  and  associated  components designed  and  intended  for  installation  beneath  or  flush  with the surface of a floor for the installation of cables and electrical conductors.
### 390.3  Use.
#### (A)  Permitted. The  installation  of  underfloor  raceways  shall be permitted beneath the surface of concrete or other flooring material  or  in  office  occupancies  where  laid  flush  with  the concrete floor  and  covered  with  linoleum  or  equivalent  floor covering.
#### (B)  Not Permitted. Underfloor raceways shall not be installed (1) where subject to corrosive vapors or (2) in any hazardous (classified)  locations,  except  as  permitted  by  504.20  and  in Class  I,  Division  2  locations  as  permitted  in  501.10(B)(3). Unless made of a material approved for the condition or unless corrosion  protection  approved  for  the  condition  is  provided, metal  underfloor  raceways,  junction  boxes,  and  fittings  shall not be installed in concrete or in areas subject to severe corrosive influences.
### 390.4  Covering. Raceway coverings shall comply with 390.4(A) through (D).
### 388.60  Grounding. Where equipment grounding is required, a  separate  equipment  grounding  conductor  shall  be  installed in the raceway. (A)  Raceways Not over 100 mm (4 in.) Wide. Half-round and flat-top  raceways  not  over  100  mm  (4  in.)  in  width  shall  have not  less  than  20  mm  ( 3 ∕ 4 in.)  of  concrete  or  wood  above  the raceway.
Exception: As permitted in 390.4(C) and (D) for flat-top raceways.
#### (B)  Raceways over 100 mm (4 in.) Wide But Not over 200 mm (8  in.)  Wide. Flat-top  raceways  over  100  mm  (4  in.)  but  not over 200 mm (8 in.) wide with a minimum of 25 mm (1 in.) spacing between raceways shall be covered with concrete to a depth of not less than 25 mm (1 in.). Raceways spaced less than 25 mm (1 in.) apart shall be covered with concrete to a depth of 38 mm (1 1 ∕ 2 in.).
#### (C)  Trench-Type Raceways Flush with Concrete. Trench-type flush raceways with removable covers shall be permitted to be laid flush with the floor surface. Such approved raceways shall be designed so that the cover plates provide adequate mechanical protection and rigidity equivalent to junction box covers.
#### (D)  Other Raceways Flush with Concrete. In office occupancies,  approved  metal  flat-top  raceways,  if  not  over  100  mm (4  in.)  in  width,  shall  be  permitted  to  be  laid  flush  with  the concrete floor surface, provided they are covered with substantial linoleum that is not less than 1.6 mm ( 1 ∕ 16 in.) thick or with equivalent floor covering. Where more than one and not more than  three  single  raceways  are  each  installed  flush  with  the concrete, they shall be contiguous with each other and joined to form a rigid assembly.
### 390.5  Size of Conductors. No conductor larger than that for which the raceway is designed shall be installed in underfloor raceways.
### 390.6  Maximum  Number  of  Conductors  in  Raceway. The combined cross-sectional area of all conductors or cables shall not exceed 40 percent of the interior cross-sectional area of the raceway.
### 390.7  Splices and Taps. Splices and taps shall be made only in junction boxes.
For  the  purposes  of  this section, so-called  loop  wiring (continuous,  unbroken  conductor  connecting  the  individual outlets) shall not be considered to be a splice or tap.
Exception: Splices and taps shall be permitted in trench-type flush raceway having a removable cover that is accessible after installation. The conductors,  including  splices and  taps,  shall not fill  more  than 75 percent of the raceway area at that point.
### 390.8  Discontinued  Outlets. When  an  outlet  is  abandoned, discontinued,  or  removed,  the  sections  of  circuit  conductors supplying  the  outlet  shall  be  removed  from  the  raceway.  No splices  or  reinsulated  conductors,  such  as  would  be  the  case with  abandoned  outlets  on  loop  wiring,  shall  be  allowed  in raceways.
### 390.9  Laid  in  Straight  Lines. Underfloor  raceways  shall  be laid so that a straight line from the center of one junction box to  the  center  of  the  next  junction  box  coincides  with  the centerline of the raceway system. Raceways shall be firmly held in place to prevent disturbing this alignment during construction.
## Part I. General
### 392.1  Scope. This article covers cable tray systems, including ladder, ventilated trough, ventilated channel, solid bottom, and other similar structures.
Informational Note: For further information on cable trays, see ANSI/NEMA-VE 1-2009, Metal Cable Tray Systems ; NECA/NEMA 105-2015, Standard  for  Installing  Metal  Cable  Tray  Systems ;  and NEMA-FG 1-1993, Nonmetallic Cable Tray Systems .
## 392.2  Definition.
Cable Tray System. A unit or assembly of units or sections and associated fittings forming a structural system used to securely fasten or support cables and raceways.
## Part II. Installation
### 392.10  Uses  Permitted. Cable  tray  shall  be  permitted  to  be used  as  a  support  system  for  service  conductors,  feeders, branch circuits, communications circuits, control circuits, and signaling circuits. Cable tray installations shall not be limited to industrial establishments. Where exposed to direct rays of the sun,  insulated  conductors  and  jacketed  cables  shall  be  identified as being sunlight resistant. Cable trays and their associated fittings shall be identified for the intended use.
### 390.10  Markers at Ends. A suitable marker shall be installed at or near each end of each straight run of raceways to locate the last insert. (A)  Wiring Methods. The wiring methods in Table 392.10(A) shall  be  permitted  to  be  installed  in  cable  tray  systems  under the conditions described in their respective articles  and sections.
### 390.11  Dead Ends. Dead ends of raceways shall be closed.
### 390.13  Junction Boxes. Junction boxes shall be leveled to the floor grade and sealed to prevent the free entrance of water or concrete.  Junction  boxes  used  with  metal  raceways  shall  be metal and shall be electrically continuous with the raceways.
### 390.14  Inserts. Inserts shall be leveled and sealed to prevent the entrance of concrete. Inserts used with metal raceways shall be metal and shall be electrically continuous with the raceway. Inserts set in or on fiber raceways before the floor is laid shall be  mechanically  secured  to  the  raceway.  Inserts  set  in  fiber raceways after the floor is laid shall be screwed into the raceway. When cutting through the raceway wall and setting inserts, chips and other dirt shall not be allowed to remain in the raceway, and tools shall be used that are designed so as to prevent the tool from entering the raceway and damaging conductors that may be in place.
### 390.15  Connections  to  Cabinets  and  Wall  Outlets. Connections from underfloor raceways to distribution centers and wall outlets  shall  be  made  by  approved  fittings  or  by  any  of  the wiring  methods  in  Chapter  3,  where  installed  in  accordance with the provisions of the respective articles.
### 390.17  Ampacity  of  Conductors. The  ampacity  adjustment factors, in 310.15(B)(3), shall apply to conductors installed in underfloor raceways.
#### (B)  In  Industrial  Establishments. The  wiring  methods  in Table 392.10(A) shall be permitted to be used in any industrial establishment under the conditions described in their respective articles. In industrial establishments only, where conditions of  maintenance  and  supervision  ensure  that  only  qualified persons service the installed cable tray system, any of the cables in 392.10(B)(1) and (B)(2) shall be permitted to be installed in  ladder,  ventilated  trough,  solid  bottom,  or  ventilated  channel cable trays.
- (1) Single-conductor cables shall be permitted to be installed in accordance with (B)(1)(a) through (B)(1)(c).
2. (b)     Welding  cables  shall  comply  with  the  provisions  of Article 630, Part IV.
3. (a)     Single-conductor  cable  shall  be  1/0  AWG  or  larger and shall be of a type listed and marked on the surface for use in  cable  trays.  Where  1/0  AWG  through  4/0  AWG  singleconductor  cables  are  installed  in  ladder  cable  tray,  the  maximum allowable rung spacing for the ladder cable tray shall be 225 mm (9 in.).
4. (c)     Single  conductors  used  as  equipment  grounding conductors shall be insulated, covered, or bare, and they shall be 4 AWG or larger.
- (2) Single-  and  multiconductor  medium  voltage  cables  shall be  Type  MV  cable.  Single  conductors  shall  be  installed  in accordance with 392.10(B)(1).
## ARTICLE 392 Cable Trays
## Table 392.10(A)  Wiring Methods
| Wiring Method                                                                                                                           | Article           |
|-----------------------------------------------------------------------------------------------------------------------------------------|-------------------|
| Armored cable: Type AC                                                                                                                  | 320               |
| CATV cables                                                                                                                             | 820               |
| Class 2 and Class 3 cables                                                                                                              | 725               |
| Communications cables                                                                                                                   | 800               |
| Communications raceways                                                                                                                 | 725, 770, and 800 |
| Electrical metallic tubing: Type EMT                                                                                                    | 358               |
| Electrical nonmetallic tubing: Type ENT                                                                                                 | 362               |
| Fire alarm cables                                                                                                                       | 760               |
| Flexible metal conduit: Type FMC                                                                                                        | 348               |
| Flexible metallic tubing: Type FMT                                                                                                      | 360               |
| Instrumentation tray cable: Type ITC                                                                                                    | 727               |
| Intermediate metal conduit: Type IMC                                                                                                    | 342               |
| Liquidtight flexible metal conduit: Type LFMC                                                                                           | 350               |
| Liquidtight flexible nonmetallic conduit: Type LFNC                                                                                     | 356               |
| Metal-clad cable: Type MC                                                                                                               | 330               |
| Mineral-insulated, metal-sheathed cable: Type MI                                                                                        | 332               |
| Network-powered broadband communications cables                                                                                         | 830               |
| Nonmetallic-sheathed cable: Types NM, NMC, and NMS                                                                                      | 334               |
| Non-power-limited fire alarm cable                                                                                                      | 760               |
| Optical fiber cables                                                                                                                    | 770               |
| Other factory-assembled, multiconductor control, signal, or power cables that are specifically approved for installation in cable trays |                   |
| Power and control tray cable: Type TC                                                                                                   | 336               |
| Power-limited fire alarm cable                                                                                                          | 760               |
| Power-limited tray cable                                                                                                                | 725               |
| Rigid metal conduit: Type RMC                                                                                                           | 344               |
| Rigid polyvinyl chloride conduit: Type PVC                                                                                              | 352               |
| Reinforced thermosetting resin conduit: Type RTRC                                                                                       | 355               |
| Service-entrance cable: Types SE and USE                                                                                                | 338               |
| Underground feeder and branch-circuit cable: Type UF                                                                                    | 340               |
## 392.18  Cable Tray Installation.
#### (A)  Complete  System. Cable  trays  shall  be  installed  as  a complete system. Field bends or modifications shall be so made that  the  electrical  continuity  of  the  cable  tray  system  and support for the cables is maintained. Cable tray systems shall be permitted to have mechanically discontinuous segments between cable tray runs or between cable tray runs and equipment.
#### (B)  Completed  Before  Installation. Each  run  of  cable  tray shall be completed before the installation of cables.
#### (C)  Covers. In portions of runs where additional protection is required,  covers  or  enclosures  providing  the  required  protection shall be of a material that is compatible with the cable tray.
#### (D)  Through Partitions and Walls. Cable trays shall be permitted to extend transversely through partitions and walls or vertically  through  platforms  and  floors  in  wet  or  dry  locations where  the  installations,  complete  with  installed  cables,  are made in accordance with the requirements of 300.21.
#### (E)  Exposed and Accessible. Cable trays shall be exposed and accessible, except as permitted by 392.18(D).
#### (F)  Adequate  Access. Sufficient  space  shall  be  provided  and maintained  about  cable  trays  to  permit  adequate  access  for installing and maintaining the cables.
Optical fiber cables 770 Other factory-assembled, multiconductor control, signal, or power cables that are specifically approved for installation in cable trays Power and control tray cable: Type TC 336 Power-limited fire alarm cable 760 Power-limited tray cable 725 Rigid metal conduit: Type RMC 344 Rigid polyvinyl chloride conduit: Type PVC 352 Reinforced thermosetting resin conduit: Type RTRC 355 Service-entrance cable: Types SE and USE 338 Underground feeder and branch-circuit 340 (G)  Raceways, Cables, Boxes, and Conduit Bodies Supported from Cable Tray Systems. In industrial facilities where conditions  of  maintenance  and  supervision  ensure  that  only  qualified  persons  service  the  installation  and  where  the  cable  tray systems  are  designed  and  installed  to  support  the  load,  such systems shall be permitted to support raceways and cables, and boxes and conduit bodies covered in 314.1. For raceways terminating at the tray, a listed cable tray clamp or adapter shall be used  to  securely  fasten  the  raceway  to  the  cable  tray  system. Additional supporting and securing of the raceway shall be in accordance with the requirements of the appropriate raceway article. For raceways or cables running parallel to and attached to  the  bottom  or  side  of  a  cable  tray  system,  fastening  and supporting shall be in accordance with the requirements of the appropriate raceway or cable article.
#### (C)  Hazardous (Classified) Locations. Cable trays  in  hazardous (classified) locations shall contain only the cable types and raceways permitted by other articles in this Code .
#### (D)  Nonmetallic Cable Tray. In addition to the uses permitted elsewhere in 392.10, nonmetallic cable tray shall be permitted in corrosive areas and in areas requiring voltage isolation.
- (E)  Airfield  Lighting  Cable  Tray. In  airports  where  maintenance  and  supervision  conditions  ensure  that  only  qualified persons can access, install, or service the cable, airfield lighting cable used in series circuits that are rated up to 5000 volts and are powered by constant current regulators shall be permitted to be installed in cable trays. N
Informational  Note:  Federal  Aviation  Administration  (FAA) Advisory Circulars (ACs) provide additional practices and methods for airport lighting.
### 392.12  Uses  Not  Permitted. Cable  tray  systems  shall  not  be used in hoistways or where subject to severe physical damage.
For boxes and conduit bodies attached to the bottom or side of  a  cable  tray  system,  fastening  and  supporting  shall  be  in accordance with the requirements of 314.23.
#### (H)  Marking. Cable  trays  containing  conductors  rated  over 600 volts shall have a permanent, legible warning notice carrying  the  wording  'DANGER  -  HIGH  VOLTAGE  -  KEEP AWAY'  placed  in  a  readily  visible  position  on  all  cable  trays, with the spacing of warning notices not to exceed 3 m (10 ft). The danger marking(s) or labels shall comply with 110.21(B).
Exception: Where not accessible (as applied to equipment), in industrial establishments  where  the  conditions  of  maintenance  and  supervision ensure  that  only  qualified  persons  service  the  installation,  cable  tray system warning notices shall be located where necessary for the installation to ensure safe maintenance and operation.
## 392.20  Cable and Conductor Installation.
#### (A)  Multiconductor  Cables  Operating  at  1000  Volts  or  Less. Multiconductor cables operating at 1000 volts or less shall be permitted to be installed in the same tray.
Copyright 2017 National Fire Protection Association (NFPAfi). Licensed, by agreement, for individual use and download on 08/08/2017 to Brian Chambers for designated user Brian Chambers. No other reproduction or transmission in any form permitted without written permission of NFPAfi. For inquiries or to report unauthorized use, contact licensing@nfpa.org.  This NFCSS All Access subscription expires on August 30, 2018.
#### (B)  Cables Operating at Over 1000 Volts. Cables operating at over 1000 volts and those operating at 1000 volts or less installed in the same cable tray shall comply with either of the following:
- (1) The cables operating at over 1000 volts are Type MC.
- (2) The  cables  operating  at  over  1000  volts  are  separated from the cables operating at 1000 volts or less by a solid fixed barrier of a material compatible with the cable tray.
#### (C)  Connected  in  Parallel. Where  single  conductor  cables comprising each phase, neutral, or grounded conductor of an alternating-current circuit are connected in parallel as permitted  in  310.10(H),  the  conductors  shall  be  installed  in  groups consisting of not more than one conductor per phase, neutral, or  grounded  conductor  to  prevent  current  imbalance  in  the paralleled conductors due to inductive reactance.
Single conductors shall be securely bound in circuit groups to  prevent  excessive  movement  due  to  fault-current  magnetic forces  unless  single  conductors  are  cabled  together,  such  as triplexed assemblies.
#### (D)  Single  Conductors. Where any  of  the  single  conductors installed  in  ladder  or  ventilated  trough  cable  trays  are  1/0 through 4/0 AWG, all single conductors shall be installed in a single  layer.  Conductors  that  are  bound  together  to  comprise each circuit group shall be permitted to be installed in other than a single layer.
## 392.22  Number of Conductors or Cables.
#### (A)  Number  of  Multiconductor  Cables,  Rated  2000  Volts  or Less, in Cable Trays. The number of multiconductor cables, rated  2000  volts  or  less,  permitted  in  a  single  cable  tray  shall not  exceed  the  requirements  of  this  section.  The  conductor sizes  shall  apply  to  both  aluminum  and  copper  conductors. Where  dividers  are  used,  fill  calculations  shall  apply  to  each divided section of the cable tray.
(2)  Ladder or Ventilated Trough Cable Trays Containing Multiconductor Control and/or Signal Cables Only. Where a ladder or ventilated trough cable tray having a usable inside depth of 150 mm (6 in.) or less contains multiconductor control and/or signal  cables  only,  the  sum  of  the  cross-sectional  areas  of  all cables at any cross section shall not exceed 50 percent of the interior  cross-sectional  area  of  the  cable  tray.  A  depth  of 150 mm (6 in.) shall be used to calculate the allowable interior cross-sectional  area  of  any  cable  tray  that  has  a  usable  inside depth of more than 150 mm (6 in.).
(3)  Solid  Bottom  Cable  Trays  Containing  Any  Mixture  of Cables. Where solid bottom cable trays contain multiconductor power or lighting cables, or any mixture of multiconductor power,  lighting,  control,  and  signal  cables,  the  maximum number of cables shall conform to the following:
- (a)     Where  all  of  the  cables  are  4/0  AWG  or  larger,  the sum of the diameters of all cables shall not exceed 90 percent of  the  cable  tray  width,  and  the  cables  shall  be  installed  in  a single layer.
- (c)     Where 4/0 AWG or larger cables are installed in the same cable tray with cables smaller than 4/0 AWG, the sum of the  cross-sectional  areas  of  all  cables  smaller  than  4/0  AWG shall  not  exceed  the  maximum  allowable  fill  area  resulting from the computation in Column 4 of Table 392.22(A) for the appropriate cable tray width. The 4/0 AWG and larger cables shall be installed in a single layer, and no other cables shall be placed on them.
(1)  Ladder  or  Ventilated  Trough  Cable  Trays  Containing  Any Mixture  of  Cables. Where ladder or ventilated  trough  cable trays  contain  multiconductor power or lighting cables, or any mixture of multiconductor power, lighting, control, and signal cables,  the  maximum  number  of  cables  shall  conform  to  the following: (4)  Solid Bottom Cable Tray Containing Multiconductor Control  and/or  Signal  Cables  Only. Where  a  solid  bottom cable tray  having  a  usable  inside  depth  of  150  mm  (6  in.)  or less contains multiconductor control and/or signal cables only, the  sum  of  the  cross  sectional  areas  of  all  cables  at  any  cross section  shall  not  exceed  40  percent  of  the  interior  crosssectional area of the cable tray. A depth of 150 mm (6 in.) shall be used to calculate the allowable interior cross-sectional area of any cable tray that has a usable inside depth of more than 150 mm (6 in.).
(a)     Where  all  of  the  cables  are  4/0  AWG  or  larger,  the sum of the diameters of all cables  shall  not  exceed  the  cable tray  width,  and  the  cables  shall  be  installed  in  a  single  layer. Where the cable ampacity is determined according to 392.80(A)(1)(c) , the cable tray width shall not be less than the sum of the diameters of the cables and the sum of the required spacing widths between the cables.
(c)     Where 4/0 AWG or larger cables are installed in the same cable tray with cables smaller than 4/0 AWG, the sum of the  cross-sectional  areas  of  all  cables  smaller  than  4/0  AWG shall  not  exceed  the  maximum  allowable  fill  area  resulting from the calculation in Column 2 of Table 392.22(A) for the appropriate cable tray width. The 4/0 AWG and larger cables shall be installed in a single layer, and no other cables shall be placed on them.
- (5)  Ventilated Channel Cable Trays Containing Multiconductor Cables  of  Any  Type. Where  ventilated  channel  cable  trays contain multiconductor cables of any type, the following shall apply:
2. (b)     Where more than one multiconductor cable is installed,  the  sum  of  the  cross-sectional  area  of  all  cables  shall  not exceed the value specified in Column 2 of Table 392.22(A)(5).
3. (a)     Where only one multiconductor cable is installed, the cross-sectional  area  shall  not  exceed  the  value  specified  in Column 1 of Table 392.22(A)(5).
(6)  Solid  Channel  Cable  Trays  Containing  Multiconductor Cables of Any Type. Where solid channel cable trays contain multiconductor cables of any type, the following shall apply:
- (a)     Where only one multiconductor cable is installed, the cross-sectional  area  of  the  cable  shall  not  exceed  the  value specified in Column 1 of Table 392.22(A)(6).
(b)     Where more than one multiconductor cable is installed,  the  sum  of  the  cross-sectional  area  of  all  cable  shall  not exceed the value specified in Column 2 of Table 392.22(A)(6).
- (b)     Where  all  of  the  cables  are  smaller  than  4/0  AWG, the  sum  of  the  cross-sectional  areas  of  all  cables  shall  not exceed the maximum allowable cable fill area in Column 3 of Table 392.22(A) for the appropriate cable tray width.
(b)     Where  all  of  the  cables  are  smaller  than  4/0  AWG, the  sum  of  the  cross-sectional  areas  of  all  cables  shall  not exceed the maximum allowable cable fill area in Column 1 of Table 392.22(A) for the appropriate cable tray width.
#### (B)  Number of Single-Conductor Cables, Rated 2000 Volts or Less, in Cable Trays. The number of single conductor cables, rated 2000 volts or less, permitted in a single cable tray section shall  not  exceed  the  requirements  of  this  section.  The  single conductors,  or  conductor  assemblies,  shall  be  evenly  distributed  across  the  cable  tray.  The  conductor  sizes  shall  apply  to both aluminum and copper conductors.
(1)  Ladder  or  Ventilated  Trough  Cable  Trays. Where ladder or ventilated trough cable trays contain single-conductor cables,  the  maximum  number  of  single  conductors  shall conform to the following:
(b)     Where all of the cables are from 250 kcmil through 900  kcmil,  the  sum  of  the  cross-sectional  areas  of  all  singleconductor  cables  shall  not  exceed  the  maximum  allowable cable  fill  area  in  Column  1  of  Table  392.22(B)(1)  for  the appropriate cable tray width.
(a)     Where all of the cables are 1000 kcmil or larger, the sum  of  the  diameters  of  all  single-conductor  cables  shall  not exceed the cable tray width, and the cables shall be installed in a single layer. Conductors that are bound together to comprise each circuit group shall be permitted to be installed in other than a single layer.
(c)     Where  1000  kcmil  or  larger  single-conductor  cables are installed in the same cable tray with single-conductor cables smaller than 1000 kcmil, the sum of the cross sectional areas of all  cables  smaller  than  1000  kcmil  shall  not  exceed  the  maximum  allowable  fill  area  resulting  from  the  computation  in Column 2 of Table 392.22(B)(1) for the appropriate cable tray width.
(d)     Where  any  of  the  single  conductor  cables  are  1/0 through  4/0  AWG,  the  sum  of  the  diameters  of  all  single conductor cables shall not exceed the cable tray width.
Table 392.22(A)  Allowable Cable Fill Area for Multiconductor Cables in Ladder, Ventilated Trough, or Solid Bottom Cable Trays for Cables Rated 2000 Volts or Less
|                            |                            | Maximum Allowable Fill Area for Multiconductor Cables              | Maximum Allowable Fill Area for Multiconductor Cables              | Maximum Allowable Fill Area for Multiconductor Cables              | Maximum Allowable Fill Area for Multiconductor Cables              | Maximum Allowable Fill Area for Multiconductor Cables   | Maximum Allowable Fill Area for Multiconductor Cables   | Maximum Allowable Fill Area for Multiconductor Cables   | Maximum Allowable Fill Area for Multiconductor Cables   |
|----------------------------|----------------------------|--------------------------------------------------------------------|--------------------------------------------------------------------|--------------------------------------------------------------------|--------------------------------------------------------------------|---------------------------------------------------------|---------------------------------------------------------|---------------------------------------------------------|---------------------------------------------------------|
|                            |                            | Ladder or Ventilated Trough or Wire Mesh Cable Trays, 392.22(A)(1) | Ladder or Ventilated Trough or Wire Mesh Cable Trays, 392.22(A)(1) | Ladder or Ventilated Trough or Wire Mesh Cable Trays, 392.22(A)(1) | Ladder or Ventilated Trough or Wire Mesh Cable Trays, 392.22(A)(1) | Solid Bottom Cable Trays, 392.22(A)(3)                  | Solid Bottom Cable Trays, 392.22(A)(3)                  | Solid Bottom Cable Trays, 392.22(A)(3)                  | Solid Bottom Cable Trays, 392.22(A)(3)                  |
| Inside Width of Cable Tray | Inside Width of Cable Tray | Column 1 Applicable for 392.22(A)(1)(b) Only                       | Column 1 Applicable for 392.22(A)(1)(b) Only                       | Column 2 a Applicable for 392.22(A)(1)(c) Only                     | Column 2 a Applicable for 392.22(A)(1)(c) Only                     | Column 3 Applicable for 392.22(A)(3)(b) Only            | Column 3 Applicable for 392.22(A)(3)(b) Only            | Column 4 a Applicable for 392.22(A)(3)(c) Only          | Column 4 a Applicable for 392.22(A)(3)(c) Only          |
| mm                         | in.                        | mm 2                                                               | in. 2                                                              | mm 2                                                               | in. 2                                                              | mm 2                                                    | in. 2                                                   | mm 2                                                    | in. 2                                                   |
| 50                         | 2.0                        | 1,500                                                              | 2.5                                                                | 1,500 - (30 Sd) b                                                  | 2.5 - (1.2 Sd) b                                                   | 1,200                                                   | 2.0                                                     | 1,200 - (25 Sd) b                                       | 2.0 - Sd b                                              |
| 100                        | 4.0                        | 3,000                                                              | 4.5                                                                | 3,000 - (30 Sd) b                                                  | 4.5 - (1.2 Sd)                                                     | 2,300                                                   | 3.5                                                     | 2,300 - (25 Sd)                                         | 3.5 - Sd                                                |
| 150                        | 6.0                        | 4,500                                                              | 7.0                                                                | 4,500 - (30 Sd) b                                                  | 7 - (1.2 Sd)                                                       | 3,500                                                   | 5.5                                                     | 3,500 - (25 Sd) b                                       | 5.5-Sd                                                  |
| 200                        | 8.0                        | 6,000                                                              | 9.5                                                                | 6,000 - (30 Sd) b                                                  | 9.5 - (1.2 Sd)                                                     | 4,500                                                   | 7.0                                                     | 4,500 - (25 Sd)                                         | 7.0 - Sd                                                |
| 225                        | 9.0                        | 6,800                                                              | 10.5                                                               | 6,800 - (30 Sd)                                                    | 10.5 - (1.2 Sd)                                                    | 5,100                                                   | 8.0                                                     | 5,100 - (25 Sd)                                         | 8.0 - Sd                                                |
| 300                        | 12.0                       | 9,000                                                              | 14.0                                                               | 9,000 - (30 Sd)                                                    | 14 - (1.2 Sd)                                                      | 7,100                                                   | 11.0                                                    | 7,100 - (25 Sd)                                         | 11.0 - Sd                                               |
| 400                        | 16.0                       | 12,000                                                             | 18.5                                                               | 12,000 - (30 Sd)                                                   | 18.5 - (1.2 Sd)                                                    | 9,400                                                   | 14.5                                                    | 9,400 - (25 Sd)                                         | 14.5 - Sd                                               |
| 450                        | 18.0                       | 13,500                                                             | 21.0                                                               | 13,500 - (30 Sd)                                                   | 21 - (1.2 Sd)                                                      | 10,600                                                  | 16.5                                                    | 10,600 - (25 Sd)                                        | 16.5 - Sd                                               |
| 500                        | 20.0                       | 15,000                                                             | 23.5                                                               | 15,000 - (30 Sd)                                                   | 23.5 - (1.2 Sd)                                                    | 11,800                                                  | 18.5                                                    | 11,800 - (25 Sd)                                        | 18.5 - Sd                                               |
| 600                        | 24.0                       | 18,000                                                             | 28.0                                                               | 18,000 - (30 Sd)                                                   | 28 - (1.2 Sd)                                                      | 14,200                                                  | 22.0                                                    | 14,200 - (25 Sd)                                        | 22.0 - Sd                                               |
| 750                        | 30.0                       | 22,500                                                             | 35.0                                                               | 22,500 - (30 Sd)                                                   | 35 - (1.2 Sd)                                                      | 17,700                                                  | 27.5                                                    | 17,700 - (25 Sd)                                        | 27.5 - Sd                                               |
| 900                        | 36.0                       | 27,000                                                             | 42.0                                                               | 27,000 - (30 Sd)                                                   | 42 - (1.2 Sd)                                                      | 21,300                                                  | 33.0                                                    | 21,300 - (25 Sd)                                        | 33.0 - Sd                                               |
a The maximum allowable fill areas in Columns 2 and 4 shall be calculated. For example, the maximum allowable fill in mm 2 for a 150-mm wide cable tray in Column 2 shall be 4500 minus (30 multiplied by Sd) [the maximum allowable fill, in square inches, for a 6-in. wide cable tray in Column 2 shall be 7 minus (1.2 multiplied by Sd)].
b The term Sd in Columns 2 and 4 is equal to the sum of the diameters, in mm, of all cables 107.2 mm (in inches, of all 4/0 AWG) and larger multiconductor cables in the same cable tray with smaller cables.
Table 392.22(A)(5)  Allowable Cable Fill Area for Multiconductor Cables in Ventilated Channel Cable Trays for Cables Rated 2000 Volts or Less
|                 |                 | Maximum Allowable Fill Area for Multiconductor Cables   | Maximum Allowable Fill Area for Multiconductor Cables   | Maximum Allowable Fill Area for Multiconductor Cables   | Maximum Allowable Fill Area for Multiconductor Cables   |
|-----------------|-----------------|---------------------------------------------------------|---------------------------------------------------------|---------------------------------------------------------|---------------------------------------------------------|
| Inside Width of | Inside Width of | Column 1 One Cable                                      | Column 1 One Cable                                      | Column 2 More Than One Cable                            | Column 2 More Than One Cable                            |
| mm              | in.             | mm 2                                                    | in. 2                                                   | mm 2                                                    | in. 2                                                   |
| 75              | 3               | 1500                                                    | 2.3                                                     | 850                                                     | 1.3                                                     |
| 100             | 4               | 2900                                                    | 4.5                                                     | 1600                                                    | 2.5                                                     |
| 150             | 6               | 4500                                                    | 7.0                                                     | 2450                                                    | 3.8                                                     |
Table 392.22(A)(6)  Allowable Cable Fill Area for Multiconductor Cables in Solid Channel Cable Trays for Cables Rated 2000 Volts or Less
| Inside Width of Cable Tray   | Inside Width of Cable Tray   | Column 1 One Cable   | Column 1 One Cable   | Column 2 More Than One Cable   | Column 2 More Than One Cable   |
|------------------------------|------------------------------|----------------------|----------------------|--------------------------------|--------------------------------|
| mm                           | in.                          | mm 2                 | in. 2                | mm 2                           | in. 2                          |
| 50                           | 2                            | 850                  | 1.3                  | 500                            | 0.8                            |
| 75                           | 3                            | 1300                 | 2.0                  | 700                            | 1.1                            |
| 100                          | 4                            | 2400                 | 3.7                  | 1400                           | 2.1                            |
| 150                          | 6                            | 3600                 | 5.5                  | 2100                           | 3.2                            |
- (2)  Ventilated  Channel  Cable  Trays. Where  50  mm  (2  in.), 75 mm (3 in.), 100 mm (4 in.), or 150 mm (6 in.) wide ventilated  channel  cable  trays  contain  single-conductor  cables,  the sum of the diameters of all single conductors shall not exceed the inside width of the channel.
#### (C)  Number of Type MV and Type MC Cables (2001 Volts or Over) in Cable Trays. The number of cables rated 2001 volts or  over  permitted  in  a  single  cable  tray  shall  not  exceed  the requirements of this section.
The sum of the diameters of single-conductor and multiconductor  cables  shall  not  exceed  the  cable  tray  width,  and  the cables shall be installed in a single layer. Where single conductor  cables  are  triplexed,  quadruplexed,  or  bound  together  in circuit groups, the sum of the diameters of the single conductors  shall  not  exceed  the  cable  tray  width,  and  these  groups shall be installed in single layer arrangement.
## 392.30  Securing and Supporting.
#### (A)  Cable Trays. Cable trays shall be supported at intervals in accordance with the installation instructions.
- (B)  Cables  and  Conductors. Cables  and  conductors  shall  be secured  to  and  supported  by  the  cable  tray  system  in  accordance with (1), (2) and (3) as applicable:
- (1) In other than horizontal runs, the cables shall be fastened securely to transverse members of the cable runs.
terminated,  the  distance  between  the  cable  trays  or between the cable tray and the raceway(s) or the equipment shall not exceed 1.8 m (6 ft). The conductors shall be secured to the cable tray(s) at the transition, and they shall be protected, by guarding or by location, from physical damage.
### 392.46  Bushed  Conduit  and  Tubing. A  box  shall  not  be required  where  cables  or  conductors  are  installed  in  bushed conduit and tubing used for support or for protection against physical damage.
### 392.56  Cable  Splices. Cable  splices  made  and  insulated  by approved  methods  shall  be  permitted  to  be  located  within  a cable tray, provided they are accessible. Splices shall be permitted to project above the side rails where not subject to physical damage.
## 392.60  Grounding and Bonding.
#### (A)  Metal Cable Trays. Metal cable trays shall be permitted to be used as equipment grounding conductors where continuous maintenance  and  supervision  ensure  that  qualified  persons service  the  installed  cable  tray  system  and  the  cable  tray complies with provisions of this section. Metal cable trays that support electrical conductors shall be grounded as required for conductor enclosures in accordance with 250.96 and Part IV of Article 250. Metal  cable trays  containing  only  non-power conductors  shall  be  electrically  continuous  through  approved connections or the use of a bonding jumper.
(3) The  system  shall  provide  for  the  support  of  cables  and raceway  wiring  methods  in  accordance  with  their  corresponding  articles.  Where  cable  trays  support  individual conductors  and  where  the  conductors  pass  from  one cable tray to another, or from a cable tray to raceway(s) or from a cable tray to equipment where the conductors are Informational Note: Examples of non-power conductors include nonconductive  optical  fiber  cables  and  Class  2  and  Class  3 Remote Control Signaling and Power Limiting Circuits.
- (2) Supports  shall  be  provided  to  prevent  stress  on  cables where they enter raceways from cable tray systems.
Table 392.22(B)(1)  Allowable Cable Fill Area for Single-Conductor Cables in Ladder, Ventilated Trough, or Wire Mesh Cable Trays for Cables Rated 2000 Volts or Less
|                            |                            | Maximum Allowable Fill Area for Single-Conductor Cables in Ladder, Ventilated Trough, or Wire Mesh Cable Trays   | Maximum Allowable Fill Area for Single-Conductor Cables in Ladder, Ventilated Trough, or Wire Mesh Cable Trays   | Maximum Allowable Fill Area for Single-Conductor Cables in Ladder, Ventilated Trough, or Wire Mesh Cable Trays   | Maximum Allowable Fill Area for Single-Conductor Cables in Ladder, Ventilated Trough, or Wire Mesh Cable Trays   |
|----------------------------|----------------------------|------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------|
| Inside Width of Cable Tray | Inside Width of Cable Tray | Column 1 Applicable for 392.22(B)(1)(b) Only                                                                     | Column 1 Applicable for 392.22(B)(1)(b) Only                                                                     | Column 2 a Applicable for 392.22(B)(1)(c) Only                                                                   | Column 2 a Applicable for 392.22(B)(1)(c) Only                                                                   |
| mm                         | in.                        | mm 2                                                                                                             | in. 2                                                                                                            | mm 2                                                                                                             | in. 2                                                                                                            |
| 50                         | 2                          | 1,400                                                                                                            | 2.0                                                                                                              | 1,400 - (28 Sd) b                                                                                                | 2.0 - (1.1 Sd) b                                                                                                 |
| 100                        | 4                          | 2,800                                                                                                            | 4.5                                                                                                              | 2,800 - (28 Sd)                                                                                                  | 4.5 - (1.1 Sd)                                                                                                   |
| 150                        | 6                          | 4,200                                                                                                            | 6.5                                                                                                              | 4,200 - (28 Sd) b                                                                                                | 6.5 - (1.1 Sd) b                                                                                                 |
| 200                        | 8                          | 5,600                                                                                                            | 8.5                                                                                                              | 5,600 - (28 Sd)                                                                                                  | 8.5 - (1.1 Sd)                                                                                                   |
| 225                        | 9                          | 6,100                                                                                                            | 9.5                                                                                                              | 6,100 - (28 Sd)                                                                                                  | 9.5 - (1.1 Sd)                                                                                                   |
| 300                        | 12                         | 8,400                                                                                                            | 13.0                                                                                                             | 8,400 - (28 Sd)                                                                                                  | 13.0 - (1.1 Sd)                                                                                                  |
| 400                        | 16                         | 11,200                                                                                                           | 17.5                                                                                                             | 11,200 - (28 Sd)                                                                                                 | 17.5 - (1.1 Sd)                                                                                                  |
| 450                        | 18                         | 12,600                                                                                                           | 19.5                                                                                                             | 12,600 - (28 Sd)                                                                                                 | 19.5 - (1.1 Sd)                                                                                                  |
| 500                        | 20                         | 14,000                                                                                                           | 21.5                                                                                                             | 14,000 - (28 Sd)                                                                                                 | 21.5 - (1.1 Sd)                                                                                                  |
| 600                        | 24                         | 16,800                                                                                                           | 26.0                                                                                                             | 16,800 - (28 Sd)                                                                                                 | 26.0 - (1.1 Sd)                                                                                                  |
| 750                        | 30                         | 21,000                                                                                                           | 32.5                                                                                                             | 21,000 - (28 Sd)                                                                                                 | 32.5 - (1.1 Sd)                                                                                                  |
| 900                        | 36                         | 25,200                                                                                                           | 39.0                                                                                                             | 25,200 - (28 Sd)                                                                                                 | 39.0 - (1.1 Sd)                                                                                                  |
a The maximum allowable fill areas in Column 2 shall be calculated. For example, the maximum allowable fill, in mm 2 , for a 150-mm wide cable tray in Column 2 shall be 4200 minus (28 multiplied by Sd) [the maximum allowable fill, in square inches, for a 6-in. wide cable tray in Column 2 shall be 6.5 minus (1.1 multiplied by Sd)].
b The term Sd in Column 2 is equal to the sum of the diameters, in mm, of all cables 507 mm 2 (in inches, of all 1000 kcmil) and larger singleconductor cables in the same cable tray with small cables.
Table 392.60(A)  Metal Area Requirements for Cable Trays Used as Equipment Grounding Conductor
| Maximum Fuse Ampere Rating, Circuit Breaker Ampere Trip Setting, or Circuit Breaker Protective Relay Ampere Trip Setting for Ground-Fault Protection of Cable Circuit in the   | Minimum Cross-Sectional Area of Metal a   | Minimum Cross-Sectional Area of Metal a   | Minimum Cross-Sectional Area of Metal a   | Minimum Cross-Sectional Area of Metal a   |
|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------|-------------------------------------------|-------------------------------------------|-------------------------------------------|
|                                                                                                                                                                                | Steel Cable Trays                         | Steel Cable Trays                         | Aluminum Cable Trays                      | Aluminum Cable Trays                      |
| Any Cable Tray System                                                                                                                                                          | mm 2                                      | in. 2                                     | mm 2                                      | in. 2                                     |
| 60                                                                                                                                                                             | 129                                       | 0.20                                      | 129                                       | 0.20                                      |
| 100                                                                                                                                                                            | 258                                       | 0.40                                      | 129                                       | 0.20                                      |
| 200                                                                                                                                                                            | 451.5                                     | 0.70                                      | 129                                       | 0.20                                      |
| 400                                                                                                                                                                            | 645                                       | 1.00                                      | 258                                       | 0.40                                      |
| 600                                                                                                                                                                            | 967.5                                     | 1.50 b                                    | 258                                       | 0.40                                      |
| 1000                                                                                                                                                                           | -                                         | -                                         | 387                                       | 0.60                                      |
| 1200                                                                                                                                                                           | -                                         | -                                         | 645                                       | 1.00                                      |
| 1600                                                                                                                                                                           | -                                         | -                                         | 967.5                                     | 1.50                                      |
| 2000                                                                                                                                                                           | -                                         | -                                         | 1290                                      | 2.00 b                                    |
a Total cross-sectional area of both side rails for ladder or trough cable trays; or the minimum cross-sectional area of metal in channel cable trays or cable trays of one-piece construction.
#### (B)  Steel or Aluminum Cable Tray Systems. Steel or aluminum cable tray systems shall be permitted to be used as equipment grounding conductors, provided all the following requirements are met: (a)     Where  installed  according  to  the  requirements  of 392.22(B),  the  ampacities  for  600  kcmil  and  larger  singleconductor  cables  in  uncovered  cable  trays  shall  not  exceed 75 percent of the allowable ampacities in Table 310.15(B)(17) and Table  310.15(B)(19).  Where  cable  trays  are  continuously covered  for  more  than  1.8  m  (6  ft)  with  solid  unventilated covers, the ampacities for 600 kcmil and larger cables shall not exceed 70 percent of the allowable ampacities in Table 310.15(B)(17) and Table 310.15(B)(19).
b Steel cable trays shall not be used as equipment grounding conductors for circuits with ground-fault protection above 600 amperes. Aluminum cable trays shall not be used as equipment grounding conductors for circuits with ground-fault protection above 2000 amperes.
- (1) The  cable  tray  sections  and  fittings  are  identified  as  an equipment grounding conductor.
- (3) All cable tray sections and fittings are legibly and durably marked to show the cross-sectional area of metal in channel  cable  trays,  or  cable  trays  of  one-piece  construction, and  the  total  cross-sectional  area  of  both  side  rails  for ladder or trough cable trays.
- (2) The minimum cross-sectional area of cable trays conform to the requirements in Table 392.60(A).
- (4) Cable tray sections, fittings,  and  connected  raceways  are bonded in accordance with 250.96, using bolted mechanical connectors or bonding jumpers sized and installed in accordance with 250.102.
#### (C)  Transitions. Where metal cable tray systems are mechanically  discontinuous,  as  permitted  in  392.18(A),  a  bonding jumper sized in accordance with 250.102 shall connect the two sections of the cable tray, or the cable tray and the raceway or equipment. Bonding shall be in accordance with 250.96.
## 392.80  Ampacity of Conductors.
## (A)  Ampacity  of  Cables,  Rated  2000  Volts  or  Less,  in  Cable Trays.
Informational Note: See 110.14(C) for conductor temperature limitations due to termination provisions.
(1)  Multiconductor  Cables. The  allowable  ampacity  of  multiconductor cables, nominally rated 2000 volts or less, installed according to the requirements of 392.22(A) shall be as given in Table  310.15(B)(16)  and  Table  310.15(B)(18),  subject  to  the provisions of (A)(1)(a), (b), (c), and 310.15(A)(2).
(a)     The adjustment factors of 310.15(B)(3)(a) shall apply  only  to  multiconductor  cables  with  more  than  three current-carrying  conductors.  Adjustment  factors  shall  be  limited to the number of current-carrying conductors in the cable and not to the number of conductors in the cable tray.
(c)     Where multiconductor cables are installed in a single layer in uncovered trays, with a maintained spacing of not less than one cable diameter between cables, the ampacity shall not exceed  the  allowable  ambient  temperature-corrected  ampacities of multiconductor cables, with not more than three insulated  conductors  rated  0  through  2000  volts  in  free  air,  in accordance with 310.15(C).
(b)     Where cable trays are continuously covered for more than  1.8  m  (6  ft)  with  solid  unventilated  covers,  not  over 95 percent of the allowable ampacities of Table 310.15(B)(16) and Table 310.15(B)(18) shall be permitted for multiconductor cables.
Informational Note: See Table B.310.15(B)(2)(3).
(2)  Single-Conductor Cables. The allowable ampacity of single-conductor cables shall be as permitted by 310.15(A)(2). The  adjustment  factors  of  310.15(B)(3)(a)  shall  not  apply  to the  ampacity  of  cables  in  cable  trays.  The  ampacity  of  singleconductor cables, or single conductors cabled together (triplexed, quadruplexed, etc.), nominally rated 2000 volts or less, shall comply with the following:
(b)     Where  installed  according  to  the  requirements  of 392.22(B),  the  ampacities  for  1/0  AWG  through  500  kcmil single-conductor  cables  in  uncovered  cable  trays  shall  not exceed 65 percent of the allowable ampacities in Table 310.15(B)(17) and Table 310.15(B)(19). Where cable trays are continuously  covered  for  more  than  1.8  m  (6  ft)  with  solid unventilated covers, the ampacities for 1/0 AWG through 500 kcmil  cables  shall  not  exceed  60  percent  of  the  allowable ampacities in Table 310.15(B)(17) and Table 310.15(B)(19).
(c)     Where  single  conductors  are  installed  in  a  single layer in uncovered cable trays, with a maintained space of not less  than  one  cable  diameter  between  individual  conductors, the  ampacity  of  1/0  AWG  and  larger  cables  shall  not  exceed the  allowable  ampacities  in  Table  310.15(B)(17)  and  Table 310.15(B)(19).
Exception  to  (2)(3)(c):  For  solid  bottom  cable  trays  the  ampacity  of single conductor cables shall be determined by 310.15(C).
(d)     Where single conductors are installed in a triangular or square configuration in uncovered cable trays, with a maintained free airspace of not less than 2.15 times one conductor diameter  (2.15  ×  O.D.)  of  the  largest  conductor  contained within  the  configuration  and  adjacent  conductor  configurations  or  cables,  the  ampacity  of  1/0  AWG  and  larger  cables shall not exceed the allowable ampacities of two or three single insulated conductors rated 0 through 2000 volts supported on a messenger in accordance with 310.15(B).
Informational Note: See Table 310.15(B)(20).
(3)  Combinations  of  Multiconductor  and  Single-Conductor Cables. Where a cable tray contains a combination of multiconductor and single-conductor cables, the allowable ampacities shall be as given in 392.80(A)(1) for multiconductor cables and  392.80(A)(2)  for  single-conductor  cables,  provided  that the following conditions apply:
- (1) The  sum  of  the  multiconductor  cable  fill  area  as  a percentage of the allowable fill area for the tray calculated in accordance with 392.22(A), and the singleconductor cable fill area as a percentage of the allowable fill area for the tray calculated in  accordance  with 392.22(B), totals not more than 100 percent.
- (2) Multiconductor cables are installed according to 392.22(A), and single-conductor cables are installed according to 392.22(B) and 392.22(C).
#### (B)  Ampacity of Type MV and Type MC Cables (2001 Volts or Over) in Cable Trays. The ampacity of cables, rated 2001 volts, nominal,  or  over,  installed  according  to  392.22(C)  shall  not exceed the requirements of this section.
Informational Note: See 110.40 for conductor temperature limitations due to termination provisions.
(1)  Multiconductor Cables (2001 Volts or Over). The allowable  ampacity  of  multiconductor  cables  shall  be  as  given  in Table  310.60(C)(75)  and  Table  310.60(C)(76),  subject  to  the following provisions:
- (1) Where  cable  trays  are  continuously  covered  for  more than 1.8 m (6 ft) with solid unventilated covers, not more than  95  percent  of  the  allowable  ampacities  of  Table 310.60(C)(75) and Table 310.60(C)(76) shall be permitted for multiconductor cables.
and larger cables shall not exceed the allowable ampacities in Table 310.60(C)(67) and Table 310.60(C)(68).
## Part III. Construction Specifications
## 392.100  Construction.
#### (A)  Strength  and  Rigidity. Cable  trays  shall  have  suitable strength  and  rigidity  to  provide  adequate  support  for  all contained wiring.
#### (B)  Smooth  Edges. Cable  trays  shall  not  have  sharp  edges, burrs, or projections that could damage the insulation or jackets of the wiring.
#### (C)  Corrosion  Protection. Cable  tray  systems  shall  be  corrosion resistant. If made of ferrous material, the system shall be protected from corrosion as required by 300.6.
#### (D)  Side Rails. Cable trays shall have side rails or equivalent structural members.
#### (E)  Fittings. Cable trays shall include fittings or other suitable means for changes in direction and elevation of runs.
#### (F)  Nonmetallic Cable Tray. Nonmetallic cable trays shall be made of flame-retardant material.
## ARTICLE 393 Low-Voltage Suspended Ceiling Power Distribution Systems
- (2) Where  multiconductor  cables  are  installed  in  a  single layer in uncovered cable trays, with maintained spacing of not  less  than  one  cable  diameter  between  cables,  the ampacity  shall  not  exceed  the  allowable  ampacities  of Table 310.60(C)(71) and Table 310.60(C)(72). Part I. General
(2)  Single-Conductor Cables (2001 Volts or Over). The ampacity of single-conductor cables, or single  conductors cabled  together  (triplexed,  quadruplexed,  etc.),  shall  comply with the following:
- (1) The ampacities for 1/0 AWG and larger single-conductor cables in uncovered cable trays shall not exceed 75 percent of the allowable ampacities in Table 310.60(C) (69) and Table 310.60(C)(70). Where the cable trays are covered for more than 1.8 m (6 ft) with solid unventilated covers,  the  ampacities  for  1/0  AWG  and  larger  singleconductor cables shall not exceed 70 percent of the allowable ampacities in Table 310.60(C)(69) and Table 310.60(C)(70).
- (3) Where single conductors are installed in a triangular or square  configuration  in  uncovered  cable  trays,  with  a maintained free air space of not less than 2.15 times the diameter (2.15 × O.D.) of the largest conductor contained within the configuration and adjacent conductor  configurations  or  cables,  the  ampacity  of  1/0  AWG
- (2) Where  single-conductor  cables  are  installed  in  a  single layer in uncovered cable trays, with a maintained space of not  less  than  one  cable  diameter  between  individual conductors, the ampacity of 1/0 AWG and larger cables shall not exceed the allowable ampacities in Table 310.60(C)(69) and Table 310.60(C)(70).
### 393.1  Scope. This article covers the installation of low-voltage suspended ceiling power distribution systems.
## 393.2  Definitions.
Busbar. A  noninsulated  conductor  electrically  connected  to the source of supply and physically supported on an insulator providing a power rail for connection to utilization equipment, such  as  sensors,  actuators,  A/V  devices,  low-voltage  luminaire assemblies, and similar electrical equipment.
Busbar Support. An insulator that runs the length of a section of suspended ceiling bus rail that serves to support and isolate the busbars from the suspended grid rail.
Connector. A  term  used  to  refer  to  an  electromechanical fitting.
Connector,  Load. An  electromechanical  connector  used  for power from the busbar to utilization equipment.
Connector,  Pendant. An  electromechanical  or  mechanical connector used to suspend low-voltage luminaire or utilization equipment below the grid rail and to supply power to connect from the busbar to utilization equipment.
Connector, Power Feed. An electromechanical connector used to connect the power supply to a power distribution cable, to
connect  directly  to  the  busbar,  or  to  connect  from  a  power distribution cable to the busbar.
Connector, Rail to Rail. An electromechanical connector used to  interconnect  busbars  from  one  ceiling  grid  rail  to  another grid rail.
Grid  Bus  Rail. A  combination  of  the  busbar,  the  busbar support, and the structural suspended ceiling grid system.
Low-Voltage Suspended Ceiling Power Distribution System. A system that serves as a support for a finished ceiling surface and consists  of  a  busbar  and  busbar  support  system  to  distribute power  to  utilization  equipment  supplied  by  a  Class  2  power supply.
Power Supply. A Class 2 power supply connected between the branch-circuit  power  distribution  system  and  the  busbar  lowvoltage suspended ceiling power distribution system.
Rail. The structural support for the suspended ceiling system typically  forming  the  ceiling  grid  supporting  the  ceiling  tile and  listed  utilization  equipment,  such  as  sensors,  actuators, A/V devices, and low-voltage luminaires and similar electrical equipment.
Reverse  Polarity  Protection  (Backfeed  Protection). A  system that  prevents  two  interconnected  power  supplies,  connected positive  to  negative,  from  passing  current  from  one  power source into a second power source.
- (3) For residential, commercial, and industrial installations.
- (2) In indoor dry locations.
- (4) In other spaces used for environmental air in accordance with  300.22(C),  electrical  equipment  having  a  metal enclosure,  or  with  a  nonmetallic  enclosure  and  fittings, shall  be  listed  for  use  within  an  air-handling  space  and shall have adequate fire-resistant and low-smokeproducing  characteristics  and  associated  wiring  material suitable for the ambient temperature.
Informational  Note:  One  method  of  defining  adequate  fireresistant  and  low-smoke producing characteristics for electrical equipment with a nonmetallic enclosure is in ANSI/ UL 2043-2008, Fire Test for Heat and Visible Smoke Release for Discrete Products and Their Accessories Installed in Air-Handling Spaces .
### 393.12  Uses  Not  Permitted. Suspended ceiling  power  distribution systems shall not be installed in the following:
- (1) In damp or wet locations
- (3) Where subject to physical damage
- (2) Where subject to corrosive fumes or vapors, such as storage battery rooms
- (4) In concealed locations
- (6) As part of a fire-rated floor-ceiling or roof-ceiling assembly, unless specifically listed as part of the assembly
- (5) In hazardous (classified) locations
- (7) For lighting in general or critical patient care areas
## 393.14  Installation.
Suspended Ceiling Grid. A system that serves as a support for a finished ceiling surface and other utilization equipment. 393.6  Listing  Requirements. Suspended ceiling  power  distribution  systems  and  associated  fittings  shall  be  listed  as  in 393.6(A) or (B). (A)  General Requirements. Support wiring shall be installed in  a  neat  and  workmanlike  manner.  Cables  and  conductors installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable is not damaged by normal building use. Such cables shall  be  supported  by  straps,  staples,  hangers,  cable  ties,  or similar fittings designed and installed so as not to damage the cable.
Informational  Note:  Suspended  ceiling  low-voltage  power  grid distribution systems should be installed by qualified persons in accordance with the manufacturer's installation instructions.
#### (B)  Insulated Conductors. Exposed insulated secondary circuit conductors shall be listed, of the type, and installed as described as follows:
- (1) Class 2 cable supplied by a listed Class 2 power source and installed in accordance with Parts I and III of Article 725
- (2) Wiring methods described in Chapter 3
## 393.21  Disconnecting Means.
#### (A)  Location. A disconnecting means for the Class 2 supply to the power grid system shall be located so as to be accessible and within sight of the Class 2 power source for servicing or maintenance of the grid system.
#### (B)  Multiwire  Branch  Circuits. Where connected to a multiwire  branch  circuit,  the  disconnecting  means  shall  simultaneously  disconnect  all  the  supply  conductors,  including  the grounded conductors.
## 393.30  Securing and Supporting.
#### (A)  Attached to Building Structure. A suspended ceiling lowvoltage  power  distribution  system  shall  be  secured  to  the mounting surface of the building structure by hanging wires, screws, or bolts in accordance with the installation and operation instructions. Mounting hardware, such as screws or bolts,
#### (A)  Listed System. Low-voltage suspended ceiling distribution systems  operating  at  30  volts  ac  or  less  or  60  volts  dc  or  less shall be listed as a complete system, with the utilization equipment, power supply, and fittings as part of the same identified system.
#### (B)  Assembly of Listed Parts. A low-voltage suspended ceiling power distribution system assembled from the following parts, listed  according  to  the  appropriate  function,  shall  be  permitted:
- (1) Listed low-voltage utilization equipment
- (3) Listed  or  identified  fittings,  including  connectors  and grid rails with bare conductors
- (2) Listed Class 2 power supply
- (4) Listed  low-voltage  cables  in  accordance  with  725.179, conductors in raceways, or other fixed wiring methods for the secondary circuit
## Part II. Installation
### 393.10  Uses Permitted. Low-voltage suspended ceiling power distribution systems shall be permanently connected and shall be permitted as follows:
- (1) For listed utilization equipment capable of operation at a maximum of 30 volts ac (42.4 volts peak) or 60 volts dc (24.8 volts peak for dc interrupted at a rate of 10 Hz to 200 Hz) and limited to Class 2 power levels in Chapter 9, Table  11(A)  and  Table  11(B)  for  lighting,  control,  and signaling circuits.
shall be either packaged with the suspended ceiling low-voltage lighting  power  distribution  system,  or  the  installation  instructions shall specify the types of mounting fasteners to be used.
#### (B)  Attachment  of  Power  Grid  Rails. The  individual  power grid  rails  shall  be  mechanically  secured  to  the  overall  ceiling grid assembly.
## 393.40  Connectors and Enclosures.
#### (A)  Connectors. Connections to busbar grid rails, cables, and conductors  shall  be  made  with  listed  insulating  devices,  and these connections  shall be accessible after installation.  A soldered connection shall be made mechanically secure before being soldered. Other means of securing leads, such as push-on terminals  and  spade-type  connectors,  shall  provide  a  secure mechanical  connection.  The  following  connectors  shall  be permitted to be used as connection or interconnection devices:
- (1) Load connectors shall be used for power from the busbar to listed utilization equipment.
- (3) A  power  feed  connector  shall  be  permitted  to  connect the  power  supply  directly  to  a  power  distribution  cable and to the busbar.
- (2) A pendant connector shall be permitted to suspend lowvoltage  luminaires  or  utilization  equipment  below  the grid  rail  and  to  supply  power  from  the  busbar  to  the utilization equipment.
- (4) Rail-to-rail connectors shall be permitted to interconnect busbars from one ceiling grid rail to another grid rail.
Informational  Note:  For  quick-connect  terminals,  see  UL  310, Standard for Electrical Quick-Connect ,  and for mechanical splicing devices,  see  UL  486A, Standard  for  Wire  Connectors  and  Soldering Lugs  for  Use  with  Copper  Conductors ,  and  486B, Standard  for  Wire Connector s.
be accessible after installation. Where made in a wall, connections shall be installed in an enclosure in accordance with Parts I, II, and III of Article 314, as applicable.
## 393.60  Grounding.
#### (A)  Grounding of Supply Side of Class 2 Power Source. The supply side of the Class 2 power source shall be connected to an  equipment  grounding  conductor  in  accordance  with  the applicable requirements in Part IV of Article 250.
#### (B)  Grounding of Load Side of Class 2 Power Source. Class 2 load side circuits for suspended ceiling low-voltage power grid distribution systems shall not be grounded.
## Part III. Construction Specifications
## 393.104  Sizes and Types of Conductors.
#### (A)  Load  Side  Utilization  Conductor  Size. Current-carrying conductors for load side utilization equipment shall be copper and shall be 18 AWG minimum.
Exception: Conductors of a size smaller than 18 AWG, but not smaller than 24 AWG, shall be permitted to be used for Class 2 circuits. Where used,  these  conductors  shall  be  installed  using  a  Chapter  3  wiring method,  shall  be  totally  enclosed,  shall  not  be  subject  to  movement  or strain, and shall comply with the ampacity requirements in Table 522.22.
#### (B)  Power Feed Bus Rail Conductor Size. The power feed bus rail shall be 16 AWG minimum or equivalent. For a busbar with a circular cross section,  the  diameter  shall  be  1.29  mm (0.051 in.) minimum, and, for other than circular busbars, the area shall be 1.32 mm 2 (0.002 in. 2 ) minimum.
#### (B)  Enclosures. Where made in a wall, connections shall be installed in an enclosure in accordance with Parts I, II, and III of Article 314.
## 393.45  Overcurrent  and  Reverse  Polarity  (Backfeed)  Protection.
#### (A)  Overcurrent Protection. The listed Class 2 power supply or transformer primary shall be protected at not greater than 20 amperes.
#### (B)  Interconnection of Power Sources. Listed Class 2 sources shall not have the output connections paralleled or otherwise interconnected unless listed for such interconnection.
#### (C)  Reverse  Polarity  (Backfeed)  Protection  of  Direct-Current Systems. A  suspended  ceiling  low-voltage  power  distribution system  shall  be  permitted  to  have  reverse  polarity  (backfeed) protection of dc circuits by one of the following means:
- (1) If the power supply is provided as part of the system, the power supply is provided with reverse polarity (backfeed) protection; or
- (2) If the power supply is not provided as part of the system, reverse  polarity  or  backfeed  protection  can  be  provided as  part  of  the  grid  rail  busbar  or  as  a  part  of  the  power feed connector.
### 393.56  Splices. A busbar splice shall be provided with insulation and mechanical protection equivalent to that of the grid rail busbars involved.
### 393.57  Connections. Connections in busbar grid rails, cables, and conductors shall be made with listed insulating devices and
## ARTICLE 394 Concealed Knob-and-Tube Wiring
## Part I. General
### 394.1  Scope. This  article  covers  the  use,  installation,  and construction specifications of concealed knob-and-tube wiring.
## 394.2  Definition.
Concealed  Knob-and-Tube  Wiring. A  wiring  method  using knobs,  tubes,  and  flexible  nonmetallic  tubing  for  the  protection and support of single insulated conductors.
## Part II. Installation
### 394.10  Uses Permitted. Concealed knob-and-tube wiring shall be permitted to be installed in the hollow spaces of walls and ceilings, or in unfinished attics and roof spaces as provided by 394.23, only as follows:
- (1) For extensions of existing installations
- (2) Elsewhere by special permission
### 394.12  Uses Not Permitted. Concealed knob-and-tube wiring shall not be used in the following:
- (1) Commercial garages
- (2) Theaters and similar locations
- (4) Hazardous (classified) locations
- (3) Motion picture studios
- (5) Hollow  spaces  of  walls,  ceilings,  and  attics  where  such spaces  are  insulated  by  loose,  rolled,  or  foamed-in-place insulating material that envelops the conductors
### 394.17  Through or Parallel to Framing Members. Conductors shall comply with 398.17 where passing through holes in structural members. Where passing through wood cross members in plastered partitions, conductors shall be protected by noncombustible,  nonabsorbent,  insulating  tubes  extending  not  less than 75 mm (3 in.) beyond the wood member.
## 394.19  Clearances.
#### (A)  General. A clearance of not less than 75 mm (3 in.) shall be maintained between conductors and a clearance of not less than  25  mm  (1  in.)  between  the  conductor  and  the  surface over which it passes.
#### (B)  Limited Conductor Space. Where space is too limited to provide  these  minimum  clearances,  such  as  at  meters,  panelboards,  outlets,  and  switch  points,  the  individual  conductors shall be enclosed in flexible nonmetallic tubing, which shall be continuous in length between the last support and the enclosure or terminal point.
#### (C)  Clearance  from  Piping,  Exposed  Conductors,  and  So Forth. Conductors  shall  comply  with  398.19  for  clearances from other exposed conductors, piping, and so forth.
### 394.23  In  Accessible  Attics. Conductors  in  unfinished  attics and roof spaces shall comply with 394.23(A) or (B).
Informational  Note:  See  310.15(A)(3)  for  temperature  limitation of conductors.
#### (A)  Accessible by Stairway or Permanent Ladder. Conductors shall be installed along the side of or through bored holes in floor joists,  studs,  or  rafters.  Where run through bored holes, conductors in the joists and in studs or rafters to a height of not less than 2.1 m (7 ft) above the floor or floor joists shall be protected  by  substantial  running  boards  extending  not  less than 25 mm (1 in.) on each side of the conductors. Running boards shall be securely fastened in place. Running boards and guard strips shall not be required where conductors are installed along the sides of joists, studs, or rafters.
#### (B)  Not Accessible by Stairway or Permanent Ladder. Conductors  shall  be  installed  along  the  sides  of  or  through bored holes in floor joists, studs, or rafters.
Exception:  In  buildings  completed  before  the  wiring  is  installed,  attic and roof spaces that are not accessible by stairway or permanent ladder and have headroom at all points less than 900 mm (3 ft), the wiring shall be permitted to be installed on the edges of rafters or joists facing the attic or roof space.
## 394.30  Securing and Supporting.
#### (A)  Supporting. Conductors  shall  be  rigidly  supported  on noncombustible,  nonabsorbent  insulating  materials  and  shall not  contact  any  other  objects.  Supports  shall  be  installed  as follows:
- (1) Within 150 mm (6 in.) of each side of each tap or splice, and
- (2) At intervals not exceeding 1.4 m (4 1 ∕ 2 ft).
Where  it  is  impracticable  to  provide  supports,  conductors shall  be  permitted  to  be  fished  through  hollow  spaces  in  dry locations, provided each conductor is individually enclosed in flexible nonmetallic  tubing that is in  continuous  lengths between supports, between boxes, or between a support and a box.
#### (B)  Securing. Where  solid  knobs  are  used,  conductors  shall be  securely  tied  thereto  by  tie  wires  having  insulation  equivalent to that of the conductor.
### 394.42  Devices. Switches shall comply with 404.4 and 404.10(B).
### 394.56  Splices  and  Taps. Splices  shall  be  soldered  unless approved splicing devices are used. In-line or strain splices shall not be used.
## Part III. Construction Specifications
### 394.104  Conductors. Conductors shall be of a type specified by Article 310.
## ARTICLE 396 Messenger-Supported Wiring
## Part I. General
### 396.1  Scope. This  article  covers  the  use,  installation,  and construction specifications for messenger-supported wiring.
### 396.2  Definitions.
- Insulated Conductor. For the purposes of this article, an insulated conductor includes the following: N
- (1) Conductor types described in 310.104, and
- (2) Overhead  service  conductors  encased  in  a  polymeric material that has been evaluated for the applied nominal voltage.
Informational  Note:  Evidence  of  evaluation  for  the  applied nominal voltage can be given by certification that the conductors have met the requirements of ICEA S-76-474-2011, Standard for  Neutral  Supported  Power  Cable  Assemblies  with  Weather-Resistant Extruded Insulation Rated 600 Volts .
Messenger-Supported  Wiring. An  exposed  wiring  support system using a messenger wire to support insulated conductors by any one of the following:
- (1) A messenger with rings and saddles for conductor support
- (3) Factory-assembled aerial cable
- (2) A  messenger  with  a  field-installed  lashing  material  for conductor support
- (4) Multiplex cables utilizing a bare conductor, factory assembled and twisted with one or more insulated conductors, such as  duplex,  triplex,  or  quadruplex  type  of  construction
## Part II. Installation
## 396.10  Uses Permitted.
- (A)  Cable Types. The cable types in Table 396.10(A) shall be permitted to be installed in messenger-supported wiring under the  conditions  described  in  the  article  or  section  referenced for each.
- (B)  In Industrial Establishments. In industrial establishments only, where conditions of maintenance and supervision ensure that  only  qualified  persons  service  the  installed  messengersupported wiring, the following shall be permitted:
- (1) Any of the conductor types shown in Table 310.104(A) or Table 310.104(B)
- (2) MV cable
Where exposed to weather, conductors shall be listed for use in  wet  locations.  Where  exposed  to  direct  rays  of  the  sun, conductors or cables shall be sunlight resistant.
- (C)  Hazardous  (Classified)  Locations. Messenger-supported wiring shall be permitted to be used in hazardous (classified) locations where the contained cables and messenger-supported wiring are specifically permitted by other articles in this Code .
### 396.12  Uses Not Permitted. Messenger-supported wiring shall not be used in hoistways or where subject to physical damage.
## 396.30  Messenger.
- (A)  Support. The messenger shall be supported at dead ends and at intermediate locations so as to eliminate tension on the conductors.  The  conductors  shall  not  be  permitted  to  come into  contact  with  the  messenger  supports  or  any  structural members, walls, or pipes.
with  the  requirements  of  250.32(B),  250.118,  250.184(B)(8), and 250.187(D).
### 396.56  Conductor  Splices  and  Taps. Conductor  splices  and taps made and insulated by approved methods shall be permitted in messenger-supported wiring.
### 396.60  Grounding. The  messenger  shall  be  grounded  as required by 250.80 and 250.86 for enclosure grounding.
## ARTICLE 398 Open Wiring on Insulators
## Part I. General
### 398.1  Scope. This  article  covers  the  use,  installation,  and construction specifications of open wiring on insulators.
## 398.2  Definition.
Open Wiring on Insulators. An exposed wiring method using cleats, knobs, tubes, and flexible tubing for the protection and support of single insulated conductors run in or on buildings.
## Part II. Installation
### 398.10  Uses  Permitted. Open  wiring  on  insulators  shall  be permitted only for industrial or agricultural establishments on systems of 1000 volts, nominal, or less, as follows:
- (1) Indoors or outdoors
2. (B)  Neutral  Conductor. Where  the  messenger  is  used  as  a neutral  conductor,  it  shall  comply  with  the  requirements  of 225.4, 250.184(A), 250.184(B)(7), and 250.187(B). (2) In wet or dry locations (3) Where subject to corrosive vapors (4) For services
3. (C)  Equipment Grounding Conductor. Where the messenger is used as an equipment grounding conductor, it shall comply
## Table 396.10(A)  Cable Types
| Cable Type                                                                                                   | Section                                   | Article   |
|--------------------------------------------------------------------------------------------------------------|-------------------------------------------|-----------|
| Medium-voltage cable                                                                                         |                                           | 328       |
| Metal-clad cable                                                                                             |                                           | 330       |
| Mineral-insulated, metal- sheathed cable                                                                     |                                           | 332       |
| Multiconductor service- entrance cable                                                                       |                                           | 338       |
| Multiconductor underground feeder and branch-circuit cable Other factory-assembled,                          |                                           | 340       |
| multiconductor control, signal, or power cables that are identified for the use Power and control tray cable |                                           | 336       |
| Power-limited tray cable                                                                                     | Table 725.154, 725.135(J), and 725.179(E) |           |
### 398.12  Uses Not Permitted. Open wiring on insulators shall not be installed where concealed by the building structure.
## 398.15  Exposed Work.
- (A)  Dry  Locations. In  dry  locations,  where  not  exposed  to physical  damage,  conductors  shall  be  permitted  to  be  separately enclosed in flexible nonmetallic tubing. The tubing shall be  in  continuous  lengths  not  exceeding  4.5  m  (15  ft)  and secured  to  the  surface  by  straps  at  intervals  not  exceeding 1.4 m (4 1 ∕ 2 ft).
- (B)  Entering Spaces Subject to Dampness, Wetness, or Corrosive Vapors. Conductors entering or leaving locations subject to dampness, wetness, or corrosive vapors shall have drip loops formed on them and shall then pass upward and inward from the outside of the buildings, or from the damp, wet, or corrosive  location,  through  noncombustible,  nonabsorbent  insulating tubes.
Informational Note: See 230.52 for individual conductors entering buildings or other structures.
- (C)  Exposed  to  Physical  Damage. Conductors  within  2.1  m (7  ft)  from  the  floor  shall  be  considered  exposed  to  physical damage.  Where  open  conductors  cross  ceiling  joists  and  wall studs and are exposed to physical damage, they shall be protected by one of the following methods:
- (1) Guard strips not less than 25 mm (1 in.) nominal in thickness and at least as high as the insulating supports, placed on each side of and close to the wiring.
- (3) Boxing made in accordance with 398.15(C)(1) or (C)(2) and  furnished  with  a  cover  kept  at  least  25  mm  (1  in.) away from the conductors within. Where protecting vertical conductors on side walls, the boxing shall be closed at the top and the holes through which the conductors pass shall be bushed.
- (2) A substantial running board at least 13 mm ( 1 ∕ 2 in.) thick in back of the conductors with side protections. Running boards  shall  extend  at  least  25  mm  (1  in.)  outside  the conductors,  but  not  more  than  50  mm  (2  in.),  and  the protecting sides shall be at least 50 mm (2 in.) high and at least 25 mm (1 in.), nominal, in thickness.
- (4) Rigid  metal  conduit,  intermediate  metal  conduit,  rigid nonmetallic conduit, or electrical metallic tubing. When installed in metal piping, the conductors shall be encased in continuous lengths of approved flexible tubing.
### 398.17  Through  or Parallel  to  Framing  Members. Open conductors shall  be  separated  from  contact  with  walls,  floors, wood cross members, or partitions through which they pass by tubes or bushings of noncombustible, nonabsorbent insulating material. Where the bushing is shorter than the hole, a waterproof sleeve of noninductive material shall be inserted in the hole and an insulating bushing slipped into the sleeve at each end in such a manner as to keep the conductors absolutely out of  contact  with  the  sleeve.  Each  conductor  shall  be  carried through a separate tube or sleeve.
Informational  Note:  See  310.15(A)(3)  for  temperature  limitation of conductors.
### 398.19  Clearances. Open  conductors  shall  be  separated  at least  50  mm  (2  in.)  from  metal  raceways,  piping,  or  other conducting material, and from any exposed lighting, power, or signaling  conductor,  or  shall  be  separated  therefrom  by  a continuous and firmly fixed nonconductor in addition to the insulation of the conductor. Where any insulating tube is used, it  shall be secured at the ends. Where practicable, conductors shall pass over rather than under any piping subject to leakage or accumulations of moisture. (E)  Tie Wires. Conductors 8 AWG or larger and supported on solid knobs shall be securely tied thereto by tie wires having an insulation equivalent to that of the conductor.
### 398.23  In  Accessible  Attics. Conductors  in  unfinished  attics and roof spaces shall comply with 398.23(A) or (B).
#### (A)  Accessible by Stairway or Permanent Ladder. Conductors shall be installed along the side of or through bored holes in floor joists,  studs,  or  rafters.  Where run through bored holes, conductors in the joists and in studs or rafters to a height of not less than 2.1 m (7 ft) above the floor or floor joists shall be protected  by  substantial  running  boards  extending  not  less than 25 mm (1 in.) on each side of the conductors. Running boards shall be securely fastened in place. Running boards and guard  strips  shall  not  be  required  for  conductors  installed along the sides of joists, studs, or rafters.
#### (B)  Not Accessible by Stairway or Permanent Ladder. Conductors  shall  be  installed  along  the  sides  of  or  through bored holes in floor joists, studs, or rafters.
Exception: In buildings completed before the wiring is installed, in attic and roof spaces that are not accessible by stairway or permanent ladder and have headroom at all points less than 900 mm (3 ft), the wiring shall be permitted to be installed on the edges of rafters or joists facing the attic or roof space.
## 398.30  Securing and Supporting.
#### (A)  Conductor Sizes Smaller  Than  8  AWG. Conductors smaller than 8 AWG shall be rigidly supported on noncombustible,  nonabsorbent  insulating  materials  and  shall  not  contact any other objects. Supports shall be installed as follows:
- (1) Within 150 mm (6 in.) from a tap or splice
- (3) At  intervals  not  exceeding  1.4  m  (4 1 ∕ 2 ft)  and  at  closer intervals  sufficient  to  provide  adequate  support  where likely to be disturbed
- (2) Within  300  mm  (12  in.)  of  a  dead-end  connection  to  a lampholder or receptacle
#### (B)  Conductor Sizes 8 AWG and Larger. Supports for conductors  8  AWG  or  larger  installed  across  open  spaces  shall  be permitted up to 4.5 m (15 ft) apart if noncombustible, nonabsorbent insulating spacers are used at least every 1.4 m (4 1 ∕ 2 ft) to maintain at least 65 mm (2 1 ∕ 2 in.) between conductors.
Where  not  likely to be  disturbed  in buildings of mill construction, 8 AWG and larger conductors shall be permitted to  be  run  across  open  spaces  if  supported  from  each  wood cross  member  on  approved  insulators  maintaining  150  mm (6 in.) between conductors.
#### (C)  Industrial  Establishments. In  industrial  establishments only, where conditions of maintenance and supervision ensure that  only  qualified  persons  service  the  system,  conductors  of sizes 250 kcmil and larger shall be permitted to be run across open spaces where supported at intervals up to 9.0 m (30 ft) apart.
#### (D)  Mounting of Conductor Supports. Where nails are used to  mount  knobs,  they  shall  not  be  smaller  than  tenpenny. Where  screws  are  used  to  mount  knobs,  or  where  nails  or screws are used to mount cleats, they shall be of a length sufficient to penetrate the wood to a depth equal to at least one-half the height of the knob and the full thickness of the cleat. Cushion washers shall be used with nails.
### 398.42  Devices. Surface-type snap switches shall be mounted in accordance with 404.10(A), and boxes shall not be required. Other type switches shall be installed in accordance with 404.4.
## Part III. Construction Specifications
### 398.104  Conductors. Conductors shall be of a type specified by Article 310.
## ARTICLE 399 Outdoor Overhead Conductors over 1000 Volts
### 399.1  Scope. This  article  covers  the  use  and  installation  for outdoor overhead conductors over 1000 volts, nominal.
