## Chapter 4   Equipment for General Use
## ARTICLE 400 Flexible Cords and Flexible Cables
## Part I. General
### 400.1  Scope. This article covers general requirements, applications,  and  construction  specifications  for  flexible  cords  and flexible cables.
Informational  Note:  UL  817, Cord  Sets  and  Power-Supply  Cords , allows  the  use  of  flexible  cords  manufactured  in  accordance with UL 62, Flexible Cords and Cables .  See 400.10 and 400.12 for flexible cords that are part of a listed cord set or power-supply cord.
### 400.2  Other Articles. Flexible cords and flexible cables shall comply with this  article  and  with  the  applicable  provisions  of other articles of this Code .
### 400.3  Suitability. Flexible cords and flexible cables and their associated  fittings  shall  be  suitable  for  the  conditions  of  use and location.
### 400.4  Types. Flexible cords and flexible cables shall conform to the description in Table 400.4. The use of flexible cords and flexible  cables  other  than  those  in  Table  400.4  shall  require permission by the authority having jurisdiction.
## 400.5  Ampacities for Flexible Cords and Flexible Cables.
In  a  3-wire  circuit  consisting  of  two  phase  conductors  and the  neutral  conductor  of  a  4-wire,  3-phase,  wye-connected system,  a  common  conductor  carries  approximately  the  same current as the line-to-neutral currents of the other conductors and shall be considered to be a current-carrying conductor.
On a 4-wire, 3-phase, wye circuit where more than 50  percent  of  the  load  consists  of  nonlinear  loads,  there  are harmonic  currents  present  in  the  neutral  conductor  and  the neutral conductor shall be considered to be a current-carrying conductor.
An equipment grounding conductor shall not be considered a current-carrying conductor.
Where  a  single  conductor  is  used  for  both  equipment grounding and to carry unbalanced current from other conductors, as provided for in 250.140 for electric ranges and electric clothes dryers, it shall not be considered as a currentcarrying conductor.
#### (B)  Ultimate Insulation Temperature. In no case shall conductors be associated together in such a way with respect to the kind of circuit, the wiring method used, or the number of conductors such that the limiting temperature of the conductors is exceeded.
#### (C)  Engineering Supervision. Under engineering supervision, conductor  ampacities  shall  be  permitted  to  be  calculated  in accordance with 310.15(C).
## 400.6  Markings.
#### (B)  Optional Markings. Flexible  cords  and  cable  types  listed in Table 400.4 shall be permitted to be surface marked to indicate special characteristics of the cable materials. These markings  include,  but  are  not  limited  to,  markings  for  limited smoke, sunlight resistance, and so forth.
#### (A)  Ampacity Tables. Table 400.5(A)(1) provides the allowable ampacities, and Table 400.5(A)(2) provides the ampacities for flexible cords and flexible cables with not more than three current-carrying  conductors.  These  tables  shall  be  used  in conjunction  with  applicable  end-use  product  standards  to ensure selection of the proper size and type. Where cords and cables  are  used  in  ambient  temperatures  other  than  30°C (86°F), the temperature correction factors from Table 310.15(B)(2)(a) that correspond to the temperature rating of the  cord  or  cable  shall  be  applied  to  the  ampacity  in  Table 400.5(A)(1)  and  Table  400.5(A)(2).  Cords  and  cables  rated 105°C  shall  use  correction  factors  in  the  90°C  column  of Table 310.15(B)(2)(a) for temperature correction. Where the number  of  current-carrying  conductors  exceeds  three,  the allowable ampacity or the ampacity of each conductor shall be reduced  from  the  three-conductor  rating  as  shown  in  Table 400.5(A)(3). (A)  Standard  Markings. Flexible  cords  and  flexible  cables shall be marked by means of a printed tag attached to the coil reel or carton. The tag shall contain the information required in 310.120(A). Types S, SC, SCE, SCT, SE, SEO, SEOO, SJ, SJE, SJEO,  SJEOO,  SJO,  SJT,  SJTO,  SJTOO,  SO,  SOO,  ST,  STO, STOO, SEW, SEOW, SEOOW, SJEW, SJEOW, SJEOOW, SJOW, SJTW,  SJTOW,  SJTOOW,  SOW,  SOOW,  STW,  STOW,  and STOOW  flexible  cords  and  G,  G-GC,  PPE,  and  W  flexible cables shall be durably marked on the surface at intervals not exceeding 610 mm (24 in.) with the type designation, size, and number of conductors. Required markings on tags, cords, and cables shall also include the maximum operating temperature of the flexible cord or flexible cable.
Informational Note: See Informative Annex B, Table B.310.15(B)(2)(11), for adjustment factors for more than three  current-carrying  conductors  in  a  raceway  or  cable  with load diversity.
A neutral conductor that carries only  the  unbalanced current from other conductors of the same circuit shall not be required to meet  the requirements  of a current-carrying conductor.
## Table 400.4  Flexible Cords and Flexible Cables
|                        |             |            | AWG or      | Number of                                                                                                           |                                             | AWG                   | Nominal Insulation Thickness   |                                 | Braid on              | Outer                                                            |                                        |                                  |                   |
|------------------------|-------------|------------|-------------|---------------------------------------------------------------------------------------------------------------------|---------------------------------------------|-----------------------|--------------------------------|---------------------------------|-----------------------|------------------------------------------------------------------|----------------------------------------|----------------------------------|-------------------|
| Trade Name             | Type Letter | Voltage    | kcmil       | Conductors                                                                                                          | Insulation                                  | or kcmil              | mm                             | mils                            | Each Conduc- tor      | Covering                                                         | Use                                    |                                  |                   |
| Lamp cord              | C           | 300 600    | 18-16 15-10 | 2 or more                                                                                                           | Thermoset or thermoplastic                  | 18-16 15-10           | 0.76 1.14                      | 30 45                           | Cotton                | None                                                             | Pendant or portable                    | Dry loca- tions                  | Not hard usage    |
| Elevator cable         | E 1,2,3,4   | 300 or 600 | 20-2        | 2 or more                                                                                                           | Thermoset                                   | 20-16 15-12 12-10 8-2 | 0.51 0.76 1.14 1.52            | 20 30 45 60                     | Cotton                | Three cotton; outer one flame- retardant and moisture- resistant | Elevator lighting and control          | Unclassified locations           |                   |
|                        |             |            |             |                                                                                                                     |                                             | 20-16 15-12 12-10 8-2 | 0.51 0.76 1.14 1.52            | 20 30 45 60                     | Flexible nylon jacket |                                                                  |                                        |                                  |                   |
| Elevator cable         | EO 1,2,4    | 300 or 600 | 20-2        | 2 or more                                                                                                           | Thermoset                                   | 20-16 15-12 12-10 8-2 | 0.51 0.76 1.14 1.52            | 20 30 45 60                     | Cotton                | Three cotton; outer one flame- retardant and moisture- resistant | Elevator lighting and control          | Unclassified locations           |                   |
|                        |             |            |             |                                                                                                                     |                                             |                       |                                |                                 |                       | One cotton and a neoprene jacket                                 |                                        | Hazardous (classified) locations |                   |
| Elevator cable         | ETP 2,4     | 300 or 600 |             |                                                                                                                     |                                             |                       |                                |                                 | Rayon                 | Thermo- plastic                                                  | Hazardous (classified) locations       |                                  |                   |
|                        | ETT 2,4     | 300 or 600 |             |                                                                                                                     |                                             |                       |                                |                                 | None                  | One cotton or equivalent and a thermo- plastic jacket            |  |                                  |                   |
| Electric vehicle cable | EV 5,6      | 600        | 18-500      | 2 or more plus grounding conductor(s), plus optional hybrid data, signal communica- tions, and optical fiber cables | Thermoset with optional nylon               | 18-15                 | 0.76 (0.51) 1.14 (0.76)        | 30 (20) 45 (30) 60 (45) 80 (60) | Optional              | Oil-resistant thermoset                                          | Electric vehicle charging              | Wet locations                    | Extra- hard usage |
|                        |             |            |             |                                                                                                                     |                                             | 14-10                 |                                |                                 |                       |                                                                  |                                        |                                  |                   |
|                        |             |            |             |                                                                                                                     |                                             | 8-2                   | 1.52 (1.14)                    |                                 |                       |                                                                  |                                        |                                  |                   |
|                        |             |            |             |                                                                                                                     |                                             | 1-4/0                 | 2.03 (1.52)                    |                                 |                       |                                                                  |                                        |                                  |                   |
|                        |             |            |             |                                                                                                                     |                                             | 250-500               | 2.41 (1.90)                    | 95 (75)                         |                       |                                                                  |                                        |                                  |                   |
|                        | EVJ 5,6     | 300        | 18-12       |                                                                                                                     |                                             | 18-12                 | 0.76 (0.51)                    | 30 (20)                         |                       |                                                                  |                                        |                                  | Hard usage        |
|                        | EVE 5,6     | 600        | 18-500      | 2 or more plus grounding conductor(s), plus optional hybrid data, signal communica- tions, and optical fiber cables | Thermoplastic elastomer with optional nylon | 18-15                 | 0.76 (0.51)                    | 30 (20) 45                      |                       | Oil-resistant thermo- plastic elastomer                          |                                        |                                  | Extra- hard usage |
|                        |             |            |             |                                                                                                                     |                                             | 14-10                 | 1.14 (0.76)                    | (30)                            |                       |                                                                  |                                        |                                  |                   |
|                        |             |            |             |                                                                                                                     |                                             | 8-2                   | 1.52 (1.14)                    | 60 (45)                         |                       |                                                                  |                                        |                                  |                   |
|                        |             |            |             |                                                                                                                     |                                             | 1-4/0                 | 2.03 (1.52)                    | 80 (60)                         |                       |                                                                  |                                        |                                  |                   |
|                        |             |            |             |                                                                                                                     |                                             | 250- 500              | 2.41 (1.90)                    | 95 (75)                         |                       |                                                                  |                                        |                                  |                   |
|                        | EVJE 5,6    | 300        | 18-12       |                                                                                                                     |                                             | 18-12                 | 0.76 (0.51)                    | 30 (20)                         |                       |                                                                  |                                        | Hard                             | usage             |
(continues)
Table 400.4
Continued
|                                                                        |                               |                 | AWG or                             | Number of Conductors                                                                                                | Insulation                                  |                                                          | Nominal Insulation Thickness                      | Nominal Insulation Thickness   | Braid on       | Outer                                                                                            |                                               |                             |                                                                |                                          |
|------------------------------------------------------------------------|-------------------------------|-----------------|------------------------------------|---------------------------------------------------------------------------------------------------------------------|---------------------------------------------|----------------------------------------------------------|---------------------------------------------------|--------------------------------|----------------|--------------------------------------------------------------------------------------------------|-----------------------------------------------|-----------------------------|----------------------------------------------------------------|------------------------------------------|
|                                                                        | Type                          | Voltage         | kcmil                              |                                                                                                                     |                                             | AWG or kcmil                                             |                                                   | mils                           | Each Conduc-   |                                                                                                  |                                               |                             |                                                                |                                          |
| Trade Name                                                             | Letter                        |                 |                                    |                                                                                                                     |                                             |                                                          | mm                                                |                                | tor            | Covering                                                                                         |                                               |                             | Use                                                            |                                          |
|                                                                        | EVT 5,6                       | 600             | 18-500                             | 2 or more plus grounding conductor(s), plus optional hybrid data, signal communica- tions, and optical fiber cables | Thermoplastic with optional nylon           | 18-15 14-10 8-2 1-4/0                                    | 0.76 (0.51) 1.14 (0.76) 1.52 (1.14) 2.03          | 30 (20) 45 (30) 60 (45) 80     | Optional       | Oil-resistant thermo- plastic                                                                    | Electric vehicle charging                     |                             | Wet Locations                                                  | Extra- hard usage                        |
| Portable                                                               | G G-GC 7                      | 2000 2000       | 12-500 12-500                      | 2-6 plus grounding conductor(s) 3-6 plus grounding conductors and 1 ground check conductor                          | Thermoset Thermoset                         | 12-2 1-4/0 250-500 12-2 1-4/0 250-500                    | 1.52 2.03 2.41 1.52 2.03 2.41                     | 60 80 95 60 80 95              |                | Oil-resistant thermoset Oil-resistant thermoset                                                  | Portable                                      | and extra-hard              |                                                                | usage                                    |
| power cable Heater cord Parallel heater cord Thermoset jacketed heater | HPD HPN 8 HSJ HSJO            | 300 300 300 300 | 18-12 2, 3, 18-12 2 or 18-12 18-12 | or 4 3 2, 3, or 4                                                             | Thermoset Oil-resistant thermoset Thermoset | 18-16 15-12 18-16 15 14 12 18-16 15-12 20-18 18-16 20-18 | 0.38 0.76 1.14 1.52 2.41 0.76 1.14 0.38 0.76 0.38 | 15 30 45 60 95 30 45           | None None None | Cotton or rayon Oil-resistant thermoset Cotton and thermoset Cotton and oil- resistant thermoset | Portable Portable Portable or portable heater | heaters Dry Damp tions Damp | loca- tions Damp locations loca- Damp and wet Damp loca- tions | Not hard usage Not hard usage Hard usage |
| cords                                                                  | HSJOW 9 HSJOO HSJOOW          | 300 300 300     | 18-12 18-12 18-12                  |                                                                                                                     | Oil-resistant thermoset                     |                                                          |                                                   | 15 30                          | None           |                                                                                                  | Pendant or portable                           |                             | and wet Damp                                                   |                                          |
| Non-integral parallel cords                                            | NISP-1 NISP-2 NISPE-1 8       | 300 300 300     | 20-18 18-16 20-18 18-16            | 2 or 3                                                                                                              | Thermoset Thermoplastic elastomer           |                                                          |                                                   | 15                             |                | Thermoset Thermo-                                                                                |                                               |                             | locations                                                      | Not hard usage                           |
|                                                                        | 9                             |                 |                                    |                                                                                                                     |                                             |                                                          |                                                   |                                |                |                                                                                                  |                                               |                             | locations locations                                            |                                          |
|                                                                        | NISPE-2 8 NISPT-1 8 NISPT-2 8 | 300 300 300     | 20-18 18-16                        |                                                                                                                     | Thermoplastic                               | 18-16 20-18 18-16                                        | 0.76 0.38 0.76 0.76 1.14                          | 30 15 30 30                    |                | plastic elastomer Thermo- plastic                                                                |                                               |                             |                                                                |                                          |
| Twisted portable cord Portable power cable                             | PD PPE 7                      | 300 600         | 18-16 14-10 optional               | 2 or more 1-6 plus                                                                                                  | Thermoset or thermoplastic                  | 18-16 15-10                                              | 1.52 2.03                                         | 45 60                          | Cotton         | Cotton or rayon                                                                                  | Pendant or portable                           |                             | Dry loca- tions                                                | Not hard usage                           |
|                                                                        |                               |                 | grounding                          | conductor(s)                                                                                                        | Thermoplastic elastomer                     | 12-2 1-4/0 250-500                                       | 2.41                                              | 80 95                          |                | thermo- plastic                                                                                  | Portable,                                     |                             | extra-hard usage                                               |                                          |
| Hard service                                                           | S 7                           | 600             |                                    | 2 or more                                                                                                           | Thermoset                                   | 18-15 14-10                                              |                                                   |                                |                |                                                                                                  | Pendant                                       | or                          | Damp loca- tions                                               | Extra-                                   |
| cord                                                                   |                               |                 |                                    |                                                                                                                     |                                             | 8-2                                                      | 0.76 1.14                                         | 30                             | None           | Thermoset                                                                                        |                                               |                             |                                                                | hard                                     |
|                                                                        |                               |                 |                                    |                                                                                                                     |                                             |                                                          |                                                   | 45                             |                |                                                                                                  |                                               | portable                    |                                                                | usage                                    |
|                                                                        |                               | 2000            | 12-500                             |                                                                                                                     |                                             |                                                          |                                                   |                                |                | Oil-resistant                                                                                    | elastomer                                     |                             |                                                                |                                          |
|                                                                        |                               |                 | 18-2                               |                                                                                                                     |                                             |                                                          | 1.52                                              | 60                             |                |                                                                                                  |                                               |                             |                                                                |                                          |
(continues)
## ARTICLE 400 - FLEXIBLE CORDS AND FLEXIBLE CABLES
## Table 400.4 Continued
|                                         |             |         | AWG or   | Number of   |                                       |                | Nominal Insulation Thickness   | Nominal Insulation Thickness   | Braid on         | Outer                                    |                      | AWG                                                                                                       |                        |                   |
|-----------------------------------------|-------------|---------|----------|-------------|---------------------------------------|----------------|--------------------------------|--------------------------------|------------------|------------------------------------------|----------------------|-----------------------------------------------------------------------------------------------------------|------------------------|-------------------|
|                                         | Type Letter | Voltage | kcmil    | Conductors  | Insulation                            |                | mm                             | mils                           | Each Conduc- tor | Covering                                 |                      | Trade Name or kcmil                                                                                       | Use                    |                   |
| Flexible stage and lighting power cable | SC 7,10     | 600     | 8-250    | 1 or more   | Thermoset                             | 8-2 1-4/0 250  | 1.52 2.03 2.41                 | 60 80 95                       |                  | Thermoset                                | Portable, extra-hard | usage                                                                                                     | usage                  | usage             |
| Flexible stage and lighting power cable | SCE 7,10    | 600     | 8-250    | 1 or more   | Thermoplastic elastomer               | 8-2 1-4/0 250  | 1.52 2.03 2.41                 | 60 80 95                       |                  | Thermo- plastic elastomer                | Portable, extra-hard |                                                                                                           |                        |                   |
| Flexible stage and lighting power cable | SCT 7,10    | 600     | 8-250    | 1 or more   | Thermoplastic                         | 8-2 1-4/0 250  | 1.52 2.03 2.41                 | 60 80 95                       |                  | Thermo- plastic                          | Portable, extra-hard |                                                                                                           |                        |                   |
| Hard service cord                       | SE 7        | 600     | 18-2     | 2 or more   | Thermoplastic elastomer               | 18-15 14-9 8-2 | 0.76 1.14 1.52                 | 30 45 60                       | None             | Thermo- plastic elastomer                | Pendant or portable  | Damp tions                                                                                                | loca-                  | Extra- hard usage |
| Hard service cord                       | SEW 7, 9    | 600     | 18-2     | 2 or more   | Thermoplastic elastomer               | 18-15 14-9 8-2 | 0.76 1.14 1.52                 | 30 45 60                       | None             | Thermo- plastic elastomer                | Pendant or portable  | Damp and wet locations                                                                                    | Damp and wet locations | Extra- hard usage |
| Hard service cord                       | SEO 7       | 600     | 18-2     | 2 or more   | Thermoplastic elastomer               | 18-15 14-9 8-2 | 0.76 1.14 1.52                 | 30 45 60                       | None             | Oil- resistant thermo- plastic elastomer | Pendant or portable  | Damp locations                                                                                            | Damp locations         | Extra- hard usage |
| Hard service cord                       | SEOW 7,9    | 600     | 18-2     | 2 or more   | Thermoplastic elastomer               | 18-15 14-9 8-2 | 0.76 1.14 1.52                 | 30 45 60                       | None             | Oil- resistant thermo- plastic elastomer | Pendant or portable  | Damp and wet locations                                                                                    | Damp and wet locations | Extra- hard usage |
| Hard service cord                       | SEOO 7      | 600     | 18-2     | 2 or more   | Oil-resistant thermoplastic elastomer | 18-15 14-9 8-2 | 0.76 1.14 1.52                 | 30 45 60                       | None             | Oil- resistant thermo- plastic elastomer | Pendant or portable  | Damp locations                                                                                            | Damp locations         | Extra- hard usage |
| Hard service cord                       | SEOOW 7,9   | 600     | 18-2     | 2 or more   | Oil-resistant thermoplastic elastomer | 18-15 14-9 8-2 | 0.76 1.14 1.52                 | 30 45 60                       | None             | Oil- resistant thermo- plastic elastomer | Pendant or portable  | Damp and wet locations                                                                                    | Damp and wet locations | Extra- hard usage |
|                                         | SJ          | 300     | 18-10    | 2-6         | Thermoset                             |                | 0.76 1.14                      | 30 45                          | None             | Thermoset                                | portable             | Junior hard service cord 18-11 10 Pendant or Damp loca- tions Hard  |                        | usage             |
|                                         | SJE         | 300     |          |             | Thermoplastic elastomer               |                |                                | 30 45                          | None             | Thermo- plastic elastomer                | portable             |                                                                                                           |                        | usage             |
|                                         | SJEW 9      | 300     |          |             | Thermoplastic elastomer               |                |                                | 30 45                          | None             | Thermo- plastic elastomer                | portable             | Damp and wet locations                                                                                    | Damp and wet locations | usage             |
|                                         | SJEO        | 300     |          |             | Thermoplastic elastomer               |                |                                | 30 45                          | None             | Oil- resistant thermo- plastic elastomer | portable             | Damp locations                                                                                            | Damp locations         | usage             |
|                                         | SJEOW 9     | 300     |          |             | Thermoplastic elastomer               |                |                                | 30 45                          | None             | Oil- resistant thermo- plastic elastomer | portable             | Damp and wet locations                                                                                    | Damp and wet locations | usage             |
|                                         | SJEOO       | 300     |          |             | Oil- resistant thermoplastic          |                |                                | 30 45                          | None             | Oil- resistant thermo- plastic elastomer | portable             | Damp locations                                                                                            | Damp locations         | usage             |
|                                         | SJEOOW 9    | 300     |          |             | Oil- resistant thermoplastic          |                |                                | 30 45                          | None             | Oil- resistant thermo- plastic elastomer | portable             | Damp and wet locations                                                                                    | Damp and wet locations | usage             |
|                                         | SJO         | 300     |          |             | Thermoset                             |                |                                | 30 45                          | None             | Oil- resistant thermoset                 | portable             | Damp locations                                                                                            | Damp locations         | usage             |
|                                         | SJOW 9      | 300     |          |             | Thermoset                             |                |                                | 30 45                          | None             | Oil- resistant thermoset                 | portable             | Damp and wet locations                                                                                    | Damp and wet locations | usage             |
|                                         | SJOO        | 300     |          |             | Oil-resistant thermoset               |                |                                | 30 45                          | None             | Oil- resistant thermoset                 | portable             | Damp                                                                                                      | Damp                   | usage             |
|                                         | SJOOW 9     | 300     |          |             | Oil-resistant thermoset               |                |                                | 30 45                          | None             | Oil- resistant thermoset                 | portable             | locations Damp and wet                                                                                    | locations Damp and wet | usage             |
## ARTICLE 400 - FLEXIBLE CORDS AND FLEXIBLE CABLES
| Table 400.4                                                        | Continued   |         |              |                      |                             |                    | Nominal Insulation Thickness   | Nominal Insulation Thickness   | Braid on         |                              |                                                                         |                        |                   |
|--------------------------------------------------------------------|-------------|---------|--------------|----------------------|-----------------------------|--------------------|--------------------------------|--------------------------------|------------------|------------------------------|-------------------------------------------------------------------------|------------------------|-------------------|
| Trade Name                                                         | Type Letter | Voltage | AWG or kcmil | Number of Conductors | Insulation                  | AWG or kcmil       | mm                             | mils                           | Each Conduc- tor |                              |                                                                         | Use                    |                   |
|                                                                    | SJT         | 300     |              |                      | Thermoplastic               |                    |                                | 30 45                          |                  | Thermo- plastic              | Damp                                                                    | locations              |                   |
|                                                                    | SJTW 9      | 300     |              |                      | Thermoplastic               |                    |                                |                                |                  | Thermo- plastic              | Damp and wet                                                            | locations              |                   |
|                                                                    | SJTO        | 300     |              |                      | Thermoplastic               | 18-12 10           | 0.76 1.14                      |                                |                  | Oil-resistant thermo- lastic | Damp                                                                    | locations              |                   |
|                                                                    | SJTOW 9     | 300     |              |                      | Thermoplastic               |                    |                                |                                |                  | Oil-resistant thermo- lastic |                                                                         | Damp and wet locations |                   |
|                                                                    | SJTOO       | 300     |              |                      | Oil-resistant thermoplastic |                    |                                |                                |                  | Oil-resistant thermo- lastic |                                                                         | Damp locations         |                   |
|                                                                    | SJTOOW 9    | 300     |              |                      | Oil-resistant thermoplastic |                    |                                |                                |                  | Oil-resistant thermo- lastic |                                                                         | Damp and wet locations |                   |
| Hard service cord                                                  | SO 7        | 600     | 18-2         | 2 or more            | Thermoset                   | 18-15              | 0.76                           | 30                             | None             | Oil-resistant thermoset      | Pendant or portable                                                     | Damp loca- tions       | Extra- hard usage |
| Hard service cord                                                  | SOW 7,9     | 600     | 18-2         | 2 or more            | Thermoset                   |                    |                                |                                |                  | Oil-resistant thermoset      |                                                                         | Damp and wet locations |                   |
| Hard service cord                                                  | SOO 7       | 600     | 18-2         | 2 or more            | Oil-resistant thermoset     | 14-9 8-2           | 1.14 1.52                      | 45 60                          |                  | Oil-resistant thermoset      |                                                                         | Damp locations         |                   |
| Hard service cord                                                  | SOOW 7,9    | 600     | 18-2         | 2 or more            | Oil-resistant thermoset     |                    |                                |                                |                  | Oil-resistant thermoset      |                                                                         | Damp and wet locations |                   |
| All thermoset parallel cord  | SP-1        | 300     | 20-18        | 2 or 3               | Thermoset                   | 20-18              | 0.76                           | 30                             | None             | None                         | Pendant or portable                                                     | Damp loca- tions       | Not hard usage    |
| All thermoset parallel cord  | SP-2        | 300     | 18-16        |                      | Thermoset                   | 18-16              | 1.14                           | 45                             |                  | None                         |                                                                         |                        |                   |
| All thermoset parallel cord  | SP-3        | 300     | 18-10        |                      | Thermoset                   | 18-16 15, 14 12 10 | 1.52 2.03 2.41 2.80            | 60 80 95 110                   |                  | None                         | Refrigera- tors, room air condi- tioners, and as permitted in 422.16(B) |                        |                   |
| All elastomer (thermo- plastic) parallel cord                      | SPE-1 8     | 300     | 20-18        | 2 or 3               | Thermoplastic elastomer     | 20-18              | 0.76                           | 30                             | None             | None                         | Pendant or portable                                                     | Damp loca- tions       | Not hard usage    |
| All elastomer (thermo- plastic) parallel cord                      | SPE-2 8     | 300     | 18-16        |                      | Thermoplastic elastomer     | 18-16              | 1.14                           | 45                             |                  | None                         |                                                                         |                        |                   |
| All elastomer (thermo- plastic) parallel cord                      | SPE-3 8     | 300     | 18-10        |                      | Thermoplastic elastomer     | 18-16 15 14 12 10  | 1.52 2.03 2.41 2.80            | 60 80 95 110                   |                  | None                         | Refrigera- tors, room air condi- tioners, and as permitted in 422.16(B) |                        |                   |
| All thermoplastic parallel cord                                    | SPT-1       | 300     | 20-18        | 2 or 3               | Thermoplastic               | 20-18              | 0.76                           | 30                             | None             | None                         | Pendant or portable                                                     | Damp loca- tions       | Not hard usage    |
| All thermoplastic parallel cord                                    | SPT-1W 9    | 300     | 20-18        | 2                    | Thermoplastic               |                    |                                |                                |                  | None                         |                                                                         | Damp and wet locations |                   |
(continues)
## Table 400.4 Continued
|                                                          |             |         | AWG      | Number        | Insulation                            |                   | Nominal Insulation Thickness   | Nominal Insulation Thickness   | Braid on Each Conduc- tor   |                                         |                                                                         |                        |                   |
|----------------------------------------------------------|-------------|---------|----------|---------------|---------------------------------------|-------------------|--------------------------------|--------------------------------|-----------------------------|-----------------------------------------|-------------------------------------------------------------------------|------------------------|-------------------|
| Trade Name                                               | Type Letter | Voltage | or kcmil | of Conductors | Insulation                            | AWG or kcmil      | mm                             | mils                           | Braid on Each Conduc- tor   | Outer Covering                          |                                                                         | Use                    |                   |
|                                                          | SPT-2       | 300     | 18-16    | 2 or 3        |                                       | 18-16             | 1.14                           | 45                             |                             |                                         |                                                                         | Damp locations         |                   |
|                                                          | SPT-2W 9    | 300     |          | 2             |                                       | 18-16             | 1.14                           | 45                             |                             |                                         |                                                                         | Damp and wet locations |                   |
|                                                          | SPT-3       | 300     | 18-10    | 2 or 3        |                                       | 18-16 15 14 12 10 | 1.52 2.03 2.41 2.80            | 60 80 95 110                   |                             |                                         | Refrig- erators, room air condi- tioners, and as permitted in 422.16(B) | Damp loca- tions       | Not hard usage    |
| Range, dryer cable                                       | SRD         | 300     | 10-4     | 3 or 4        | Thermoset                             | 10-4              | 1.14                           | 45                             | None                        | Thermoset                               | Portable                                                                | Damp loca- tions       | Ranges, dryers    |
|                                                          | SRDE        | 300     | 10-4     | 3 or 4        | Thermoplastic elastomer               | 10-4              | 1.14                           | 45                             | None                        | Thermo- plastic elastomer               | Portable                                                                | Damp loca- tions       | Ranges, dryers    |
|                                                          | SRDT        | 300     | 10-4     | 3 or 4        | Thermoplastic                         | 10-4              | 1.14                           | 45                             | None                        | Thermo- plastic                         | Portable                                                                | Damp loca- tions       | Ranges, dryers    |
| Hard service cord  | ST 7        | 600     | 18-2     | 2 or more     | Thermoplastic                         | 18-15 14-9 8-2    | 0.76 1.14 1.52                 | 30 45 60                       | None                        | Thermo- plastic Oil-resistant           | Pendant or portable                                                     | Damp loca- tions       | Extra- hard usage |
|                                                          | STW 7,9     | 600     |          | 2 or more     | Thermoplastic                         | 18-15 14-9 8-2    | 0.76 1.14 1.52                 | 30 45 60                       |                             | Thermo- plastic Oil-resistant           | Pendant or portable                                                     | Damp and wet locations | Extra- hard usage |
|                                                          | STO 7       | 600     |          | 2 or more     | Thermoplastic                         | 18-15 14-9 8-2    | 0.76 1.14 1.52                 | 30 45 60                       |                             | thermo- lastic                          | Pendant or portable                                                     | Damp locations         | Extra- hard usage |
|                                                          | STOW 7, 9   | 600     |          | 2 or more     | Thermoplastic                         | 18-15 14-9 8-2    | 0.76 1.14 1.52                 | 30 45 60                       |                             | thermo- lastic                          | Pendant or portable                                                     | Damp and wet locations | Extra- hard usage |
|                                                          | STOO 7      | 600     |          | 2 or more     | Oil-resistant thermoplastic           | 18-15 14-9 8-2    | 0.76 1.14 1.52                 | 30 45 60                       |                             | thermo- lastic                          | Pendant or portable                                                     | Damp locations         |                   |
|                                                          | STOOW 7     | 600     |          | 2 or more     | Oil-resistant thermoplastic           | 18-15 14-9 8-2    | 0.76 1.14 1.52                 | 30 45 60                       |                             | thermo- lastic                          | Pendant or portable                                                     | Damp and wet locations |                   |
| Vacuum cleaner cord                                      | SV          | 300     | 18-16    | 2 or 3        | Thermoset                             | 18-16             | 0.38                           | 15                             | None                        | Thermoset                               | Pendant or portable                                                     | Damp loca- tions       | Not hard usage    |
|                                                          | SVE         | 300     | 18-16    |               | Thermoplastic elastomer               |                   |                                | 15                             |                             | Thermo- plastic elastomer               | Pendant or portable                                                     | Damp loca- tions       | Not hard usage    |
|                                                          | SVEO        | 300     | 18-16    |               | Thermoplastic elastomer               |                   |                                | 15                             |                             | Oil-resistant thermo- plastic elastomer | Pendant or portable                                                     | Damp loca- tions       | Not hard usage    |
|                                                          | SVEOO       | 300     | 18-16    |               | Oil-resistant thermoplastic elastomer |                   |                                | 15                             |                             | Oil-resistant thermo- plastic elastomer | Pendant or portable                                                     | Damp loca- tions       | Not hard usage    |
|                                                          | SVO         | 300     | 18-16    |               | Thermoset                             |                   |                                | 15                             |                             | Oil-resistant thermoset                 | Pendant or portable                                                     | Damp loca- tions       | Not hard usage    |
|                                                          | SVOO        | 300     | 18-16    |               | Oil-resistant thermoset               |                   |                                | 15                             |                             | Oil-resistant thermoset                 | Pendant or portable                                                     | Damp loca- tions       | Not hard usage    |
|                                                          | SVT         | 300     | 18-16    |               | Thermoplastic                         |                   |                                | 15                             |                             | Thermoplastic                           | Pendant or portable                                                     | Damp loca- tions       | Not hard usage    |
|                                                          | SVTO        | 300     | 18-16    |               | Thermoplastic                         |                   |                                | 15                             |                             | Oil-resistant thermo-                   | Pendant or portable                                                     | Damp loca- tions       | Not hard usage    |
|                                                          | SVTOO       | 300     | 18-16    |               | Oil-resistant thermoplastic           |                   |                                | 15                             |                             | plastic                                 | Pendant or portable                                                     | Damp loca- tions       | Not hard usage    |
(continues)
## ARTICLE 400 - FLEXIBLE CORDS AND FLEXIBLE CABLES
## Table 400.4 Continued
|                      |             |         |                 |                      |               |                             | Nominal Insulation Thickness   | Nominal Insulation Thickness   | Braid on Each Conduc- tor   |                         |                            |                            |                            |                            |
|----------------------|-------------|---------|-----------------|----------------------|---------------|-----------------------------|--------------------------------|--------------------------------|-----------------------------|-------------------------|----------------------------|----------------------------|----------------------------|----------------------------|
| Trade Name           | Type Letter | Voltage | AWG or kcmil    | Number of Conductors | Insulation    | AWG or kcmil                | mm                             | mils                           |                             | Outer Covering          |                            | Use                        |                            |                            |
| Parallel tinsel cord | TPT 11      | 300     | 27              | 2                    | Thermoplastic | 27                          | 0.76                           | 30                             | None                        | Thermo- plastic         | Attached to an appliance   | Damp loca- tions           | Not hard usage             |                            |
| Jacketed tinsel cord | TST 11      | 300     | 27              | 2                    | Thermoplastic | 27                          | 0.38                           | 15                             | None                        | Thermo- plastic         | Attached to an appliance   | Damp loca- tions           | Not hard usage             |                            |
| Portable power cable | W 7         | 2000    | 12-500 501-1000 | 1-6 1                | Thermoset     | 12-2 1-4/0 250-500 501-1000 | 1.52 2.03 2.41 2.80            | 60 80 95 110                   |                             | Oil-resistant thermoset | Portable, extra-hard usage | Portable, extra-hard usage | Portable, extra-hard usage | Portable, extra-hard usage |
## Notes:
All types listed in Table 400.4 shall have individual conductors twisted together, except for Types HPN, SP-1, SP-2, SP-3, SPE-1, SPE-2, SPE-3, SPT-1, SPT-2, SPT-3, SPT-1W, SPT-2W, TPT, NISP-1, NISP-2, NISPT-1, NISPT-2, NISPE-1, NISPE-2, and three-conductor parallel versions of SRD, SRDE, and SRDT.
The individual conductors of all cords, except those of heat-resistant cords, shall have a thermoset or thermoplastic insulation, except that the equipment grounding conductor, where used, shall be in accordance with 400.23(B).
2 Elevator traveling cables for operating control and signal circuits shall contain nonmetallic fillers as necessary to maintain concentricity. Cables shall
1 Rubber-filled or varnished cambric tapes shall be permitted as a substitute for the inner braids.
have steel supporting members as required for suspension by 620.41. In locations subject to excessive moisture or corrosive vapors or gases, supporting members of other materials shall be permitted. Where steel supporting members are used, they shall run straight through the center of the cable assembly and shall not be cabled with the copper strands of any conductor.
In addition to conductors used for control and signaling circuits, Types E, EO, ETP, and ETT elevator cables shall be permitted to incorporate in the construction one or more 20 AWG telephone conductor pairs, one or more coaxial cables, or one or more optical fibers. The 20 AWG conductor pairs shall be permitted to be covered with suitable shielding for telephone, audio, or higher frequency communications circuits; the coaxial cables shall consist of a center conductor, insulation, and a shield for use in video or other radio frequency communications circuits. The optical fiber shall be suitably covered with flame-retardant thermoplastic. The insulation of the conductors shall be rubber or thermoplastic of a thickness not less than specified for the other conductors of the particular type of cable. Metallic shields shall have their own protective covering. Where used, these components shall be permitted to be incorporated in any layer of the cable assembly but shall not run straight through the center.
4 Elevator cables in sizes 20 AWG through 14 AWG are rated 300 volts, and sizes 10 AWG through 2 AWG are rated 600 volts. 12 AWG is rated 300 volts with a 0.76 mm (30 mil) insulation thickness and 600 volts with a 1.14 mm (45 mil) insulation thickness.
3 Insulations and outer coverings that meet the requirements as flame retardant, limited smoke, and are so listed, shall be permitted to be marked for limited smoke after the Code type designation.
5 Conductor size for Types EV, EVJ, EVE, EVJE, EVT, and EVJT cables apply to nonpower-limited circuits only. Conductors of power-limited (data, signal, or communications) circuits may extend beyond the stated AWG size range. All conductors shall be insulated for the same cable voltage rating. 6 Insulation thickness for Types EV, EVJ, EVEJE, EVT, and EVJT cables of nylon construction is indicated in parentheses.
8 The third conductor in Type HPN shall be used as an equipment grounding conductor only. The insulation of the equipment grounding conductor for Types SPE-1, SPE-2, SPE-3, SPT-1, SPT-2, SPT-3, NISPT-1, NISPT-2, NISPE-1, and NISPE-2 shall be permitted to be thermoset polymer.
7 Types G, G-GC, S, SC, SCE, SCT, SE, SEO, SEOO, SEW, SEOW, SEOOW, SO, SOO, SOW, SOOW, ST, STO, STOO, STW, STOW, STOOW, PPE, and W shall be permitted for use on theater stages, in garages, and elsewhere where flexible cords are permitted by this Code .
9 Cords that comply with the requirements for outdoor cords and are so listed shall be permitted to be designated as weather and water resistant with the suffix 'W' after the Code type designation. Cords with the 'W' suffix are suitable for use in wet locations and are sunlight resistant.
11 Types TPT and TST shall be permitted in lengths not exceeding 2.5 m (8 ft) where attached directly, or by means of a special type of plug, to a portable appliance rated at 50 watts or less and of such nature that extreme flexibility of the cord is essential.
10 The required outer covering on some single-conductor cables may be integral with the insulation.
## ARTICLE 400 - FLEXIBLE CORDS AND FLEXIBLE CABLES
Table 400.5(A)(1)  Allowable Ampacity for Flexible Cords and Flexible Cables [Based on Ambient Temperature of 30°C (86°F). See 400.13 and Table 400.4.]
|                             |                              | Thermoset Types C, E, EO, PD, S, SJ, SJO, SJOW, SJOO, SJOOW, SO, SOW, SOO, SOOW, SP-1, SP-2, SP-3, SRD, SV, SVO, SVOO, NISP-1, NISP-2                                                                                                                                                                                      | Thermoset Types C, E, EO, PD, S, SJ, SJO, SJOW, SJOO, SJOOW, SO, SOW, SOO, SOOW, SP-1, SP-2, SP-3, SRD, SV, SVO, SVOO, NISP-1, NISP-2                                                                                                                                                                                      | Types HPD, HPN, HSJ, HSJO, HSJOW, HSJOO, HSJOOW   |
|-----------------------------|------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------|
| Copper Conductor Size (AWG) | Thermoplastic Types TPT, TST | Thermoplastic Types ETP, ETT, NISPE-1, NISPE-2, NISPT-1, NISPT-2, SE, SEW, SEO, SEOO, SEOW, SEOOW, SJE, SJEW, SJEO, SJEOO, SJEOW, SJEOOW, SJT, SJTW, SJTO, SJTOW, SJTOO, SJTOOW, SPE-1, SPE-2, SPE-3, SPT-1, SPT-1W, SPT-2, SPT-2W, SPT-3, ST, STW, SRDE, SRDT, STO, STOW, STOO, STOOW, SVE, SVEO, SVEOO, SVT, SVTO, SVTOO | Thermoplastic Types ETP, ETT, NISPE-1, NISPE-2, NISPT-1, NISPT-2, SE, SEW, SEO, SEOO, SEOW, SEOOW, SJE, SJEW, SJEO, SJEOO, SJEOW, SJEOOW, SJT, SJTW, SJTO, SJTOW, SJTOO, SJTOOW, SPE-1, SPE-2, SPE-3, SPT-1, SPT-1W, SPT-2, SPT-2W, SPT-3, ST, STW, SRDE, SRDT, STO, STOW, STOO, STOOW, SVE, SVEO, SVEOO, SVT, SVTO, SVTOO |                                                   |
|                             |                              | Column A a                                                                                                                                                                                                                                                                                                                 | Column B b                                                                                                                                                                                                                                                                                                                 |                                                   |
| 27 c                        | 0.5                          | -                                                                                                                                                                                                                                                                                                                          | -                                                                                                                                                                                                                                                                                                                          | -                                                 |
| 20                          | -                            | 5 d                                                                                                                                                                                                                                                                                                                        | e                                                                                                                                                                                                                                                                                                                          | -                                                 |
| 18                          | -                            | 7                                                                                                                                                                                                                                                                                                                          | 10                                                                                                                                                                                                                                                                                                                         | 10                                                |
| 17                          | -                            | 9                                                                                                                                                                                                                                                                                                                          | 12                                                                                                                                                                                                                                                                                                                         | 13                                                |
| 16                          | -                            | 10                                                                                                                                                                                                                                                                                                                         | 13                                                                                                                                                                                                                                                                                                                         | 15                                                |
| 15                          | -                            | 12                                                                                                                                                                                                                                                                                                                         | 16                                                                                                                                                                                                                                                                                                                         | 17                                                |
| 14                          | -                            | 15                                                                                                                                                                                                                                                                                                                         | 18                                                                                                                                                                                                                                                                                                                         | 20                                                |
| 13                          | -                            | 17                                                                                                                                                                                                                                                                                                                         | 21                                                                                                                                                                                                                                                                                                                         | -                                                 |
| 12                          | -                            | 20                                                                                                                                                                                                                                                                                                                         | 25                                                                                                                                                                                                                                                                                                                         | 30                                                |
| 11                          | -                            | 23                                                                                                                                                                                                                                                                                                                         | 27                                                                                                                                                                                                                                                                                                                         | -                                                 |
| 10                          | -                            | 25                                                                                                                                                                                                                                                                                                                         | 30                                                                                                                                                                                                                                                                                                                         | 35                                                |
| 9                           | -                            | 29                                                                                                                                                                                                                                                                                                                         | 34                                                                                                                                                                                                                                                                                                                         | -                                                 |
| 8                           | -                            | 35                                                                                                                                                                                                                                                                                                                         | 40                                                                                                                                                                                                                                                                                                                         | -                                                 |
| 7                           | -                            | 40                                                                                                                                                                                                                                                                                                                         | 47                                                                                                                                                                                                                                                                                                                         | -                                                 |
| 6                           | -                            | 45                                                                                                                                                                                                                                                                                                                         | 55                                                                                                                                                                                                                                                                                                                         | -                                                 |
| 5                           | -                            | 52                                                                                                                                                                                                                                                                                                                         | 62                                                                                                                                                                                                                                                                                                                         | -                                                 |
| 4                           | -                            | 60                                                                                                                                                                                                                                                                                                                         | 70                                                                                                                                                                                                                                                                                                                         | -                                                 |
| 3                           | -                            | 70                                                                                                                                                                                                                                                                                                                         | 82                                                                                                                                                                                                                                                                                                                         | -                                                 |
| 2                           | -                            | 80                                                                                                                                                                                                                                                                                                                         | 95                                                                                                                                                                                                                                                                                                                         | -                                                 |
b The allowable currents under Column B apply to two-conductor cords and other multiconductor cords connected to utilization equipment so that only two conductors are current-carrying.
a The allowable currents under Column A apply to three-conductor cords and other multiconductor cords connected to utilization equipment so that only three-conductors are current-carrying.
c Tinsel cord.
e 7 amperes for elevator cables only; 2 amperes for other types.
d Elevator cables only.
Table 400.5(A)(2)  Ampacity of Cable Types SC, SCE, SCT, PPE, G, G-GC, and W [Based on Ambient Temperature of 30°C (86°F). See Table 400.4.]
|                                      | Temperature Rating of Cable   | Temperature Rating of Cable   | Temperature Rating of Cable   | Temperature Rating of Cable   | Temperature Rating of Cable   | Temperature Rating of Cable   | Temperature Rating of Cable   | Temperature Rating of Cable   | Temperature Rating of Cable   |
|--------------------------------------|-------------------------------|-------------------------------|-------------------------------|-------------------------------|-------------------------------|-------------------------------|-------------------------------|-------------------------------|-------------------------------|
| Copper Conductor Size (AWG or kcmil) | 60°C (140°F)                  | 60°C (140°F)                  | 60°C (140°F)                  |                               |                               |                               | 90°C (194°F)                  | 90°C (194°F)                  | 90°C (194°F)                  |
| Copper Conductor Size (AWG or kcmil) | D 1                           | E 2                           | F 3                           | D 1                           | E 2                           | F 3                           | D 1                           | E 2                           | F 3                           |
| 12                                   | -                             | 31                            | 26                            | -                             | 37                            | 31                            | -                             | 42                            | 35                            |
| 10                                   | -                             | 44                            | 37                            | -                             | 52                            | 43                            | -                             | 59                            | 49                            |
| 8                                    | 60                            | 55                            | 48                            | 70                            | 65                            | 57                            | 80                            | 74                            | 65                            |
| 6                                    | 80                            | 72                            | 63                            | 95                            | 88                            | 77                            | 105                           | 99                            | 87                            |
| 4                                    | 105                           | 96                            | 84                            | 125                           | 115                           | 101                           | 140                           | 130                           | 114                           |
| 3                                    | 120                           | 113                           | 99                            | 145                           | 135                           | 118                           | 165                           | 152                           | 133                           |
| 2                                    | 140                           | 128                           | 112                           | 170                           | 152                           | 133                           | 190                           | 174                           | 152                           |
| 1                                    | 165                           | 150                           | 131                           | 195                           | 178                           | 156                           | 220                           | 202                           | 177                           |
| 1/0                                  | 195                           | 173                           | 151                           | 230                           | 207                           | 181                           | 260                           | 234                           | 205                           |
| 2/0                                  | 225                           | 199                           | 174                           | 265                           | 238                           | 208                           | 300                           | 271                           | 237                           |
| 3/0                                  | 260                           | 230                           | 201                           | 310                           | 275                           | 241                           | 350                           | 313                           | 274                           |
| 4/0                                  | 300                           | 265                           | 232                           | 360                           | 317                           | 277                           | 405                           | 361                           | 316                           |
| 250                                  | 340                           | 296                           | 259                           | 405                           | 354                           | 310                           | 455                           | 402                           | 352                           |
| 300                                  | 375                           | 330                           | 289                           | 445                           | 395                           | 346                           | 505                           | 449                           | 393                           |
| 350                                  | 420                           | 363                           | 318                           | 505                           | 435                           | 381                           | 570                           | 495                           | 433                           |
| 400                                  | 455                           | 392                           | 343                           | 545                           | 469                           | 410                           | 615                           | 535                           | 468                           |
| 500                                  | 515                           | 448                           | 392                           | 620                           | 537                           | 470                           | 700                           | 613                           | 536                           |
| 600                                  | 575                           | -                             | -                             | 690                           | -                             | -                             | 780                           | -                             | -                             |
| 700                                  | 630                           | -                             | -                             | 755                           | -                             | -                             | 855                           | -                             | -                             |
| 750                                  | 655                           | -                             | -                             | 785                           | -                             | -                             | 885                           | -                             | -                             |
| 800                                  | 680                           | -                             | -                             | 815                           | -                             | -                             | 920                           | -                             | -                             |
| 900                                  | 730                           | -                             | -                             | 870                           | -                             | -                             | 985                           | -                             | -                             |
| 1000                                 | 780                           | -                             | -                             | 935                           | -                             | -                             | 1055                          | -                             | -                             |
2 The ampacities under subheading E apply to two-conductor cables and other multiconductor cables connected to utilization equipment so that only two conductors are current-carrying.
1 The ampacities under subheading D shall be permitted for single-conductor Types SC, SCE, SCT, PPE, and W cable only where the individual conductors are not installed in raceways and are not in physical contact with each other except in lengths not to exceed 600 mm (24 in.) where passing through the wall of an enclosure.
3 The ampacities under subheading F apply to three-conductor cables and other multiconductor cables connected to utilization equipment so that only three conductors are current-carrying.
Table 400.5(A)(3)  Adjustment Factors for More Than Three Current-Carrying Conductors in a Flexible Cord or Flexible Cable
| Number of Conductors   |   Percent of Value in Table 400.5(A)(1) and Table 400.5(A)(2) |
|------------------------|---------------------------------------------------------------|
| 4-6                    |                                                            80 |
| 7-9                    |                                                            70 |
| 10-20                  |                                                            50 |
| 21-30                  |                                                            45 |
| 31-40                  |                                                            40 |
| 41 and above           |                                                            35 |
## 400.10  Uses Permitted.
#### (A)  Uses. Flexible cords and flexible cables shall be used only for the following:
- (1) Pendants.
- (3) Connection of portable luminaires, portable and mobile signs, or appliances.
- (2) Wiring of luminaires.
- (4) Elevator cables.
- (6) Connection of utilization equipment to facilitate frequent interchange.
- (5) Wiring of cranes and hoists.
- (7) Prevention of the transmission of noise or vibration.
- (9) Connection of moving parts.
- (8) Appliances  where  the  fastening  means  and  mechanical connections  are  specifically  designed  to  permit  ready removal for maintenance and repair, and the appliance is intended or identified for flexible cord connection.
- (10) Where specifically permitted elsewhere in this Code .
- (11) Between  an  existing  receptacle  outlet  and  an  inlet, where  the  inlet  provides  power  to  an  additional  single receptacle  outlet.  The  wiring  interconnecting  the  inlet to  the  single  receptacle  outlet  shall  be  a  Chapter  3 wiring  method. The inlet,  receptacle  outlet,  and  Chapter  3  wiring  method,  including  the  flexible  cord  and fittings, shall be a listed assembly specific for this application.
#### (B)  Attachment Plugs. Where used as permitted in 400.10(A)(3), (A)(6), and (A)(8), each flexible cord shall be equipped with an attachment plug and shall be energized from a receptacle outlet or cord connector body.
- (3) Where run through doorways, windows, or similar openings
### 400.14  Pull at Joints and Terminals. Flexible cords and flexible cables shall be connected to devices and to fittings so that tension is not transmitted to joints or terminals.
Exception:  Listed  portable  single-pole  devices  that  are  intended  to accommodate  such  tension  at  their  terminals  shall  be  permitted  to  be used with single-conductor flexible cable.
Informational Note: Some methods of preventing pull on a cord from being transmitted to joints or terminals include knotting the  cord,  winding  with  tape,  and  using  support  or  strain-relief fittings.
### 400.15  In Show Windows and Showcases. Flexible cords used in  show  windows  and  showcases  shall  be  Types  S,  SE,  SEO, SEOO, SJ, SJE, SJEO, SJEOO, SJO, SJOO, SJT, SJTO, SJTOO, SO,  SOO,  ST,  STO,  STOO,  SEW,  SEOW,  SEOOW,  SJEW, SJEOW,  SJEOOW,  SJOW,  SJOOW,  SJTW,  SJTOW,  SJTOOW, SOW, SOOW, STW, STOW, or STOOW.
Exception No. 1: For the wiring of chain-supported luminaires.
Exception  No.  2:  As  supply  cords  for  portable  luminaires  and  other merchandise being displayed or exhibited.
### 400.16  Overcurrent  Protection. Flexible  cords  not  smaller than 18 AWG, and tinsel cords or cords having equivalent characteristics of smaller size approved for use with specific appliances,  shall  be  considered  as  protected  against  overcurrent  in accordance with 240.5.
### 400.17  Protection  from  Damage. Flexible  cords  and  flexible cables shall be protected by bushings or fittings where passing through holes in covers, outlet boxes, or similar enclosures.
Exception: As permitted in 368.56. 400.12  Uses  Not  Permitted. Unless  specifically  permitted  in 400.10,  flexible  cables,  flexible  cord  sets,  and  power  supply cords shall not be used for the following: (1) As a substitute for the fixed wiring of a structure (2) Where  run  through  holes  in  walls,  structural  ceilings, suspended ceilings, dropped ceilings, or floors In industrial establishments where the conditions of maintenance and supervision ensure that only qualified persons service  the  installation,  flexible  cords  and  flexible  cables  shall  be permitted to be installed in aboveground raceways that are no longer than 15 m (50 ft) to protect the flexible cord or flexible cable from physical damage. Where more than three currentcarrying conductors are installed within the raceway, the allowable  ampacity  shall  be  reduced  in  accordance  with  Table 400.5(A)(3).
- (4) Where attached to building surfaces
Exception to (4): Flexible cord and flexible cable shall be permitted to be attached to building surfaces in accordance with 368.56(B) .
- (5) Where  concealed  by  walls,  floors,  or  ceilings  or  located above suspended or dropped ceilings
Exception to (5): Flexible cord and flexible cable shall be permitted if contained within an enclosure for use in Other Spaces Used for Environmental Air as permitted by 300.22(C)(3).
- (6) Where installed in raceways, except as otherwise permitted in this Code
- (7) Where subject to physical damage
### 400.13  Splices. Flexible cord shall be used only in continuous lengths without splice or tap where initially installed in applications permitted by 400.10(A). The repair of hard-service cord and  junior  hard-service  cord  (see  Trade  Name  column  in Table 400.4) 14 AWG and larger shall be permitted if conductors are spliced in accordance with 110.14(B) and the completed  splice  retains  the  insulation,  outer  sheath  properties,  and usage characteristics of the cord being spliced.
## Part II. Construction Specifications
### 400.20  Labels. Flexible cords shall be examined and tested at the factory and labeled before shipment.
## 400.21  Construction.
#### (A)  Conductors. The individual conductors of a flexible cord or flexible cable shall have copper flexible stranding and shall not be smaller than the sizes specified in Table 400.4.
#### (B)  Nominal Insulation Thickness. The nominal thickness of insulation for conductors of flexible cords and flexible cables shall not be less than specified in Table 400.4.
### 400.22  Grounded-Conductor  Identification. One  conductor of  flexible  cords  that  is  intended  to  be  used  as  a  grounded circuit  conductor shall have a continuous marker that readily distinguishes it from the other conductor or conductors. The identification shall consist of one of the methods indicated in 400.22(A) through (F).
#### (A)  Colored Braid. A braid finished to show a white or gray color  and  the  braid  on  the  other  conductor  or  conductors finished to show a readily distinguishable solid color or colors.
Copyright 2017 National Fire Protection Association (NFPAfi). Licensed, by agreement, for individual use and download on 08/08/2017 to Brian Chambers for designated user Brian Chambers. No other reproduction or transmission in any form permitted without written permission of NFPAfi. For inquiries or to report unauthorized use, contact licensing@nfpa.org.  This NFCSS All Access subscription expires on August 30, 2018.
#### (B)  Tracer in Braid. A tracer in a braid of any color contrasting  with  that  of  the  braid  and  no  tracer  in  the  braid  of  the other conductor or conductors. No tracer shall be used in the braid  of  any  conductor  of  a  flexible  cord  that  contains  a conductor having a braid finished to show white or gray.
Exception: In the case of Types C and PD and cords having the braids on the individual conductors finished to show white or gray. In such cords,  the  identifying  marker  shall  be  permitted  to  consist  of  the  solid white or gray finish on one conductor, provided there is a colored tracer in the braid of each other conductor.
#### (C)  Colored  Insulation. A  white  or  gray  insulation  on  one conductor and insulation of a readily distinguishable color or colors on the other conductor or conductors for cords having no braids on the individual conductors.
For jacketed cords furnished with appliances, one conductor having its insulation colored light blue, with the other conductors  having  their  insulation  of  a  readily  distinguishable  color other than white or gray.
Exception:  Cords  that  have  insulation  on  the  individual  conductors integral with the jacket.
The  insulation  shall  be  permitted  to  be  covered  with  an outer finish to provide the desired color.
#### (D)  Colored  Separator. A  white  or  gray  separator  on  one conductor  and  a  separator  of  a  readily  distinguishable  solid color  on  the  other  conductor  or  conductors  of  cords  having insulation on  the  individual  conductors  integral  with  the jacket.
## Part III. Portable Cables Over 600 Volts, Nominal
### 400.30  Scope. Part  III  applies  to  single  and  multiconductor portable cables used to connect mobile equipment and machinery.
## 400.31  Construction.
#### (A)  Conductors. The conductors shall be 12 AWG copper or larger and shall employ flexible stranding.
#### (B)  Equipment Grounding Conductor(s). An equipment grounding conductor(s) shall be provided in cables with three or more conductors. The total area shall not be less than that of the size of the equipment grounding conductor required in 250.122.
### 400.32  Shielding. All shields shall be connected to an equipment grounding conductor.
### 400.33  Equipment Grounding Conductors. Equipment grounding conductors shall be connected in accordance with Parts VI and VII of Article 250.
### 400.34  Minimum Bending Radii. The minimum bending radii for portable cables during installation and handling in service shall be adequate to prevent damage to the cable.
### 400.35  Fittings. Connectors used to connect lengths of cable in a run shall be of a type that locks firmly together. Provisions shall be made to prevent opening or closing these connectors while  energized.  Suitable  means  shall  be  used  to  eliminate tension at connectors and terminations.
#### (E)  Tinned Conductors. One conductor having the individual strands tinned and the other conductor or conductors having the individual strands untinned for cords having insulation on the individual conductors integral with the jacket. 400.36  Splices  and  Terminations. Portable  cables  shall  not contain splices unless the splices are of the permanent molded, vulcanized  types  in  accordance  with  110.14(B).  Terminations on portable cables rated over 600 volts, nominal, shall be accessible only to authorized and qualified personnel.
#### (F)  Surface Marking. One or more ridges, grooves, or white stripes located on the exterior of the cord so as to identify one conductor for cords having insulation on the individual conductors integral with the jacket.
### 400.23  Equipment  Grounding  Conductor  Identification. A conductor  intended  to  be  used  as  an  equipment  grounding conductor  shall  have  a  continuous  identifying  marker  readily distinguishing  it  from  the  other  conductor  or  conductors. Conductors having a continuous green color or a continuous green color with one or more yellow stripes shall not be used for  other  than  equipment  grounding  conductors.  Cords  or cables  consisting  of  integral  insulation  and  a  jacket  without  a nonintegral  grounding  conductor  shall  be  permitted  to  be green. The identifying marker shall consist of one of the methods in 400.23(A) or (B).
#### (A)  Colored  Braid. A  braid  finished  to  show  a  continuous green  color  or  a  continuous  green  color  with  one  or  more yellow stripes.
#### (B)  Colored  Insulation  or  Covering. For  cords  having  no braids on the individual conductors, an insulation of a continuous green color or a continuous green color with one or more yellow stripes.
### 400.24  Attachment  Plugs. Where a flexible  cord  is  provided with  an  equipment  grounding  conductor  and  equipped  with an  attachment  plug,  the  attachment  plug  shall  comply  with 250.138(A) and (B).
## ARTICLE 402 Fixture Wires
### 402.1  Scope. This  article  covers  general  requirements  and construction specifications for fixture wires.
### 402.2  Other Articles. Fixture wires shall comply with this article and also with the applicable provisions of other articles of this Code .
Informational  Note:  For  application  in  luminaires,  see  Article 410.
### 402.3  Types. Fixture  wires  shall  be  of  a  type  listed  in  Table 402.3, and they shall comply with all requirements of that table. The fixture wires listed in Table 402.3 are all suitable for service at 600 volts, nominal, unless otherwise specified.
Informational  Note:  Thermoplastic  insulation  may  stiffen  at temperatures  lower  than  -10°C  (+14°F).  Thermoplastic  insulation  may  also  be  deformed  at  normal  temperatures  where subjected to pressure, such as at points of support.
## Table 402.3  Fixture Wires
|                                                                                                 |             |                                                      |             | Thickness of Insulation   | Thickness of Insulation   | Outer                | Maximum               |                                                 |
|-------------------------------------------------------------------------------------------------|-------------|------------------------------------------------------|-------------|---------------------------|---------------------------|----------------------|-----------------------|-------------------------------------------------|
| Name                                                                                            | Type Letter | Insulation                                           | AWG         | mm                        | mils                      | Covering             | Operating Temperature | Application Provisions                          |
| Heat-resistant rubber- covered fixture wire- flexible stranding                                 | FFH-2       | Heat-resistant rubber Cross-linked synthetic polymer | 18-16 18-16 | 0.76 0.76                 | 30 30                     | Nonmetallic covering | 75°C (167°F)          | Fixture wiring                                  |
| ECTFE -solid or 7-strand                                                                        | HF          | Ethylene chloro- trifluoroethylene                   | 18-14       | 0.38                      | 15                        | None                 | 150°C (302°F)         | Fixture wiring                                  |
| ECTFE -flexible stranding                                                                       | HFF         | Ethylene chlorotrifluo- roethylene                   | 18-14       | 0.38                      | 15                        | None                 | 150°C (302°F)         | Fixture wiring                                  |
| Tape insulated fixture wire -solid or 7-strand                                                  | KF-1        | Aromatic polyimide tape                              | 18-10       | 0.14                      | 5.5                       | None                 | 200°C (392°F)         | Fixture wiring -limited to 300 volts            |
| Tape insulated fixture wire -solid or 7-strand                                                  | KF-2        | Aromatic polyimide tape                              | 18-10       | 0.21                      | 8.4                       | None                 | 200°C (392°F)         | Fixture wiring                                  |
| Tape insulated fixture wire -flexible stranding                                                 | KFF-1       | Aromatic polyimide tape                              | 18-10       | 0.14                      | 5.5                       | None                 | 200°C (392°F)         | Fixture wiring -limited to 300 volts            |
| Tape insulated fixture wire -flexible stranding                                                 | KFF-2       | Aromatic polyimide tape                              | 18-10       | 0.21                      | 8.4                       | None                 | 200°C (392°F)         | Fixture wiring                                  |
| Perfluoro-alkoxy -solid or 7-strand (nickel or nickel-coated copper)                            | PAF         | Perfluoro- alkoxy                                    | 18-14       | 0.51                      | 20                        | None                 | 250°C (482°F)         | Fixture wiring (nickel or nickel-coated copper) |
| Perfluoro-alkoxy- flexible stranding                      | PAFF        | Perfluoro- alkoxy                                    | 18-14       | 0.51                      | 20                        | None                 | 150°C (302°F)         | Fixture wiring                                  |
| Fluorinated ethylene propylene fixture wire -solid or 7-strand                                  | PF          | Fluorinated ethylene propylene                       | 18-14       | 0.51                      | 20                        | None                 | 200°C (392°F)         | Fixture wiring                                  |
| Fluorinated ethylene propylene fixture wire -flexible stranding                                 | PFF         | Fluorinated ethylene propylene                       | 18-14       | 0.51                      | 20                        | None                 | 150°C (302°F)         | Fixture wiring                                  |
| Fluorinated ethylene propylene fixture wire -solid or 7-strand                                  | PGF         | Fluorinated ethylene propylene                       | 18-14       | 0.36                      | 14                        | Glass braid          | 200°C (392°F)         | Fixture wiring                                  |
| Fluorinated ethylene propylene fixture wire -flexible stranding                                 | PGFF        | Fluorinated ethylene propylene                       | 18-14       | 0.36                      | 14                        | Glass braid          | 150°C (302°F)         | Fixture wiring                                  |
| Extruded polytetrafluoroethylene -solid or 7-strand (nickel or nickel-coated copper)            | PTF         | Extruded polytetrafluo- roethylene                   | 18-14       | 0.51                      | 20                        | None                 | 250°C (482°F)         | Fixture wiring (nickel or nickel-coated copper) |
| Extruded polytetrafluoroethylene -flexible stranding 26-36 (AWG silver or nickel-coated copper) | PTFF        | Extruded polytetrafluo- roethylene                   | 18-14       | 0.51                      | 20                        | None                 | 150°C (302°F)         | Fixture wiring (silver or nickel-coated copper) |
(continues)
## Table 402.3 Continued
|                                                                                               |                 |                                                      |             | Thickness of Insulation   | Thickness of Insulation   | Outer                           | Maximum               |                                      |
|-----------------------------------------------------------------------------------------------|-----------------|------------------------------------------------------|-------------|---------------------------|---------------------------|---------------------------------|-----------------------|--------------------------------------|
| Name                                                                                          | Type Letter     | Insulation                                           | AWG         | mm                        | mils                      | Covering                        | Operating Temperature | Application Provisions               |
| Heat-resistant rubber- covered fixture wire- solid or 7-strand                                | RFH-1           | Heat-resistant rubber                                | 18          | 0.38                      | 15                        | Nonmetallic covering            | 75°C (167°F)          | Fixture wiring -limited to 300 volts |
| Heat-resistant rubber- covered fixture wire- solid or 7-strand                                | RFH-2           | Heat-resistant rubber Cross-linked synthetic polymer | 18-16       | 0.76                      | 30                        | None or non- metallic covering  | 75°C (167°F)          | Fixture wiring                       |
| Heat-resistant cross-linked synthetic polymer- insulated fixture wire -solid or 7-strand      | RFHH-2* RFHH-3* | Cross-linked synthetic polymer                       | 18-16 18-16 | 0.76 1.14                 | 30 45                     | None or non- metallic covering  | 90°C (194°F)          | Fixture wiring                       |
| Silicone insulated fixture wire -solid or 7-strand                                            | SF-1            | Silicone rubber                                      | 18          | 0.38                      | 15                        | Nonmetallic covering            | 200°C (392°F)         | Fixture wiring -limited to 300 volts |
| Silicone insulated fixture wire -solid or 7-strand                                            | SF-2            | Silicone rubber                                      | 18-12 10    | 0.76 1.14                 | 30 45                     | Nonmetallic covering            | 200°C (392°F)         | Fixture wiring                       |
| Silicone insulated fixture wire -flexible stranding                                           | SFF-1           | Silicone rubber                                      | 18          | 0.38                      | 15                        | Nonmetallic covering            | 150°C (302°F)         | Fixture wiring -limited to 300 volts |
| Silicone insulated fixture wire -flexible stranding                                           | SFF-2           | Silicone rubber                                      | 18-12 10    | 0.76 1.14                 | 30 45                     | Nonmetallic covering            | 150°C (302°F)         | Fixture wiring                       |
| Thermoplastic covered fixture wire -solid or 7-strand                                         | TF*             | Thermoplastic                                        | 18-16       | 0.76                      | 30                        | None                            | 60°C (140°F)          | Fixture wiring                       |
| Thermoplastic covered fixture wire -flexible stranding  | TFF*            | Thermoplastic                                        | 18-16       | 0.76                      | 30                        | None                            | 60°C (140°F)          | Fixture wiring                       |
| Heat-resistant thermoplastic covered fixture wire -solid or 7-strand                          | TFN*            | Thermoplastic                                        | 18-16       | 0.38                      | 15                        | Nylon- jacket- ed or equivalent | 90°C (194°F)          | Fixture wiring                       |
| Heat-resistant thermoplastic covered fixture wire -flexible stranded                          | TFFN*           | Thermoplastic                                        | 18-16       | 0.38                      | 15                        | Nylon- jacket- ed or equivalent | 90°C (194°F)          | Fixture wiring                       |
| Cross-linked polyolefin insulated fixture wire -solid or 7-strand                             | XF*             | Cross-linked polyolefin                              | 18-14 12-10 | 0.76 1.14                 | 30 45                     | None                            | 150°C (302°F)         | Fixture wiring -limited to 300 volts |
| Cross-linked polyolefin insulated fixture wire -flexible stranded                             | XFF*            | Cross-linked polyolefin                              | 18-14 12-10 | 0.76 1.14                 | 30 45                     | None                            | 150°C (302°F)         | Fixture wiring -limited to 300 volts |
| Modified ETFE -solid or 7-strand                                                              | ZF              | Modified ethylene tetrafluoro- ethylene              | 18-14       | 0.38                      | 15                        | None                            | 150°C (302°F)         | Fixture wiring                       |
| Flexible stranding                                                                            | ZFF             | Modified ethylene tetrafluoro- ethylene              | 18-14       | 0.38                      | 15                        | None                            | 150°C (302°F)         | Fixture wiring                       |
| High temp. modified ETFE- solid or 7- strand                                                  | ZHF             | Modified ethylene tetrafluoro- ethylene              | 18-14       | 0.38                      | 15                        | None                            | 200°C (392°F)         | Fixture wiring                       |
*Insulations and outer coverings that meet the requirements of flame retardant, limited smoke, and are so listed, shall be permitted to be marked for limited smoke after the Code type designation.
### 402.5  Allowable Ampacities for Fixture Wires. The allowable ampacity of fixture wire shall be as specified in Table 402.5.
No conductor shall be used under such conditions that its operating  temperature  exceeds  the  temperature  specified  in Table 402.3 for the type of insulation involved.
Informational  Note:  See  310.15(A)(3)  for  temperature  limitation of conductors.
### 402.6  Minimum Size. Fixture wires shall not be smaller than 18 AWG.
- 402.7  Number  of  Conductors  in  Conduit  or  Tubing. The number of fixture wires permitted in a single conduit or tubing shall not exceed the percentage fill specified in Table 1, Chapter 9.
### 402.8  Grounded Conductor Identification. Fixture wires that are intended to be used as grounded conductors shall be identified  by  one  or  more  continuous white stripes on other than green  insulation  or  by  the  means  described  in  400.22(A) through (E).
## 402.9  Marking.
- (A)  Method of Marking. Thermoplastic insulated fixture wire shall be durably marked on the surface at intervals not exceeding 610 mm (24 in.). All other fixture wire shall be marked by means of a printed tag attached to the coil, reel, or carton.
- (B)  Optional Marking. Fixture wire types listed in Table 402.3 shall  be  permitted  to  be  surface  marked  to  indicate  special characteristics of the cable materials. These markings include, but  are  not  limited  to,  markings  for  limited  smoke,  sunlight resistance, and so forth.
## Part I. Installation
### 404.1  Scope. The provisions of this article apply to all switches, switching devices, and circuit breakers used as switches  operating  at  1000  volts  and  below,  unless  specifically referenced elsewhere in this Code for higher voltages.
## 404.2  Switch Connections.
- (A)  Three-Way  and  Four-Way  Switches. Three-way  and  fourway switches shall be wired so that all switching is done only in the ungrounded circuit conductor. Where in metal raceways or metal-armored cables, wiring between switches and outlets shall be in accordance with 300.20(A).
Exception: Switch loops shall not require a grounded conductor.
#### (B)  Grounded Conductors. Switches or circuit breakers shall not disconnect the grounded conductor of a circuit.
Exception: A switch or circuit breaker shall be permitted to disconnect a grounded circuit conductor where all circuit conductors are disconnected simultaneously, or where the device is arranged so that the grounded conductor cannot be disconnected until all the ungrounded conductors of the circuit have been disconnected.
- 402.10  Uses  Permitted. Fixture wires shall  be  permitted (1)  for  installation  in  luminaires  and  in  similar  equipment where  enclosed  or  protected  and  not  subject  to  bending  or twisting in use, or (2) for connecting luminaires to the branchcircuit conductors supplying the luminaires. 402.12  Uses Not Permitted. Fixture wires shall not be used as branch-circuit conductors except as permitted elsewhere in this Code . (C)  Switches Controlling Lighting Loads. The  grounded circuit  conductor  for  the  controlled  lighting  circuit  shall  be installed  at  the  location  where  switches  control  lighting  loads that are supplied by a grounded general-purpose branch circuit serving  bathrooms,  hallways,  stairways,  or  rooms  suitable  for human habitation  or  occupancy  as  defined  in  the  applicable building  code.  Where  multiple  switch  locations  control  the same lighting load such that the entire floor area of the room or space is visible from the single or combined switch locations, the grounded circuit conductor shall only be required at one location.  A  grounded  conductor  shall  not  be  required  to  be installed at lighting switch locations under any of the following conditions:
### 402.14  Overcurrent  Protection. Overcurrent  protection  for fixture wires shall be as specified in 240.5.
Table 402.5  Allowable Ampacity for Fixture Wires
|   Size (AWG) |   Allowable Ampacity |
|--------------|----------------------|
|           18 |                    6 |
|           16 |                    8 |
|           14 |                   17 |
|           12 |                   23 |
|           10 |                   28 |
- (1) Where  conductors  enter  the  box  enclosing  the  switch through  a  raceway,  provided  that  the  raceway  is  large enough for all contained conductors, including a grounded conductor
- (3) Where snap switches with integral enclosures comply with 300.15(E)
- (2) Where the box enclosing the switch is accessible for the installation of an additional or replacement cable without removing finish materials
- (4) Where  lighting  in  the  area  is  controlled  by  automatic means ·
- (5) Where a switch controls a receptacle load
## ARTICLE 404 Switches
The  grounded  conductor  shall  be  extended  to  any  switch location as necessary and shall be connected to switching devices that require line-to-neutral voltage to operate the electronics  of  the  switch  in  the  standby  mode  and  shall  meet  the requirements of 404.22.
Exception: The connection requirement shall become effective on January 1, 2020. It shall not apply to replacement or retrofit switches installed  in  locations  prior  to  local  adoption  of  404.2(C)  and  where  the grounded conductor cannot be extended without removing finish materials.  The  number  of  electronic  lighting  control  switches  on  a  branch circuit shall not exceed five, and the number connected to any feeder on the load side of a system or main bonding jumper shall not exceed 25. For the purpose of this exception, a neutral busbar, in compliance with 200.2(B) and to which a main or system bonding jumper is connected shall  not  be  limited  as  to  the  number  of  electronic  lighting  control switches connected.
Informational  Note:  The  provision  for  a  (future)  grounded conductor is  to  complete  a  circuit  path  for  electronic  lighting control devices.
## 404.3  Enclosure.
#### (A)  General. Switches  and  circuit  breakers  shall  be  of  the externally operable type mounted in an enclosure listed for the intended  use.  The  minimum  wire-bending  space  at  terminals and minimum gutter space provided in switch enclosures shall be as required in 312.6.
Exception  No.  1:  Pendant-  and  surface-type  snap  switches  and  knife switches mounted on an open-face switchboard or panelboard shall be permitted without enclosures.
Exception No. 2: Switches and circuit breakers installed in accordance with 110.27(A)(1), (A)(2), (A)(3), or (A)(4) shall be permitted without enclosures.
#### (B)  Used as a Raceway. Enclosures shall not be used as junction  boxes,  auxiliary  gutters,  or  raceways  for  conductors  feeding  through  or  tapping  off  to  other  switches  or  overcurrent devices, unless the enclosure complies with 312.8.
## 404.6  Position and Connection of Switches.
#### (A)  Single-Throw Knife Switches. Single-throw knife switches shall  be  placed  so  that  gravity  will  not  tend  to  close  them. Single-throw  knife  switches,  approved  for  use  in  the  inverted position, shall be provided with an integral mechanical means that ensures that the blades remain in the open position when so set.
#### (B)  Double-Throw Knife Switches. Double-throw knife switches shall be permitted to be mounted so that the throw is either vertical or horizontal. Where the throw is vertical, integral mechanical means shall be provided to hold the blades in the open position when so set.
#### (C)  Connection of Switches. Single-throw knife switches and switches with butt contacts shall be connected such that their blades  are  de-energized  when  the  switch  is  in  the  open  position.  Bolted  pressure  contact  switches  shall  have  barriers  that prevent  inadvertent  contact  with  energized  blades.  Singlethrow knife switches, bolted pressure contact switches, molded case switches, switches with butt contacts, and circuit breakers used  as  switches  shall  be  connected  so  that  the  terminals supplying the load are de-energized when the switch is in the open position.
Exception:  The  blades  and  terminals  supplying  the  load  of  a  switch shall be permitted to be energized when the switch is in the open position where the switch is connected to circuits or equipment inherently capable of  providing  a  backfeed  source  of  power.  For  such  installations,  a permanent sign shall be installed on the switch enclosure or immediately adjacent  to  open  switches  with  the  following  words  or  equivalent: WARNING - LOAD SIDE TERMINALS MAY BE ENERGIZED BY BACKFEED. The warning sign or label shall comply with 110.21(B).
### 404.7  Indicating. General-use and motor-circuit switches, circuit breakers, and molded case switches, where mounted in an  enclosure  as  described  in  404.3,  shall clearly  indicate whether they are in the open (off) or closed (on) position.
## 404.4  Damp or Wet Locations.
#### (A)  Surface-Mounted  Switch  or  Circuit  Breaker. A  surfacemounted switch or circuit breaker shall be enclosed in a weatherproof enclosure or cabinet that complies with 312.2.
#### (B)  Flush-Mounted Switch or Circuit Breaker. A flushmounted  switch  or  circuit  breaker  shall  be  equipped  with  a weatherproof cover.
#### (C)  Switches in Tub or Shower Spaces. Switches shall not be installed within tubs or shower spaces unless installed as part of a listed tub or shower assembly.
### 404.5  Time  Switches,  Flashers,  and  Similar  Devices. Time switches, flashers, and similar devices shall be of the enclosed type  or  shall  be  mounted  in  cabinets  or  boxes  or  equipment enclosures. Energized parts shall be barriered to prevent operator exposure when making manual adjustments or switching.
Exception:  Devices  mounted  so  they  are  accessible  only  to  qualified persons  shall  be  permitted  without  barriers,  provided  they  are  located within  an  enclosure  such  that  any  energized  parts  within  152  mm (6.0  in.)  of  the  manual  adjustment  or  switch  are  covered  by  suitable barriers.
Where these switch or circuit breaker handles are operated vertically  rather  than  rotationally  or  horizontally,  the  up  position of the handle shall be the closed (on) position.
Exception  No.  1:  Vertically  operated  double-throw  switches  shall  be permitted to be in the closed (on) position with the handle in either the up or down position.
Exception  No.  2:  On  busway  installations,  tap  switches  employing  a center-pivoting handle shall be permitted to be open or closed with either end of the handle in the up or down position. The switch position shall be clearly indicating and shall be visible from the floor or from the usual point of operation.
## 404.8  Accessibility and Grouping.
#### (A)  Location. All switches and circuit breakers used as switches shall be located so that they may be operated from a readily  accessible  place.  They  shall  be  installed  such  that  the center  of  the  grip  of  the  operating  handle  of  the  switch  or circuit breaker, when in its highest position, is not more than 2.0 m (6 ft 7 in.) above the floor or working platform.
Exception No. 1: On busway installations, fused switches and circuit breakers shall be permitted to be located at the same level as the busway. Suitable  means  shall  be  provided  to  operate  the  handle  of  the  device from the floor.
Exception  No.  2:  Switches  and  circuit  breakers  installed  adjacent  to motors, appliances, or other equipment that they supply shall be permitted to be located higher than 2.0 m (6 ft 7 in.) and to be accessible by portable means.
Exception No. 3: Hookstick operable isolating switches shall be permitted at greater heights.
#### (B)  Voltage Between Adjacent Devices. A snap switch shall not be grouped or ganged in enclosures with other snap switches, receptacles, or similar devices, unless they are arranged so that the voltage between adjacent devices does not exceed 300 volts, or unless they are installed in enclosures equipped with identified, securely installed barriers between adjacent devices.
#### (C)  Multipole  Snap  Switches. A  multipole,  general-use  snap switch shall not be permitted to be fed from more than a single circuit  unless  it  is  listed  and  marked  as  a  two-circuit  or  threecircuit switch.
Informational  Note:  See  210.7  for  disconnect  requirements where more than one circuit supplies a switch.
## 404.9  Provisions for General-Use Snap Switches.
#### (A)  Faceplates. Faceplates provided for snap switches mounted  in  boxes  and  other  enclosures  shall  be  installed  so  as  to completely  cover  the  opening  and,  where  the  switch  is  flush mounted, seat against the finished surface.
#### (B)  Grounding. Snap switches, including dimmer and similar control switches, shall be connected to an equipment grounding conductor and shall provide a means to connect metal faceplates to the equipment grounding conductor, whether or not a metal faceplate is installed. Metal faceplates shall be grounded. Snap switches shall be considered to be part of an effective  ground-fault  current  path  if  either  of  the  following conditions is met:
- (1) The switch is mounted with metal screws to a metal box or metal cover that is  connected  to  an  equipment grounding conductor or to a nonmetallic box with integral  means  for  connecting  to  an  equipment  grounding conductor.
- (2) An equipment grounding conductor or equipment bonding  jumper  is  connected  to  an  equipment  grounding termination of the snap switch.
Exception No. 1 to (B): Where no means exists within the snap-switch enclosure  for  connecting  to  the  equipment  grounding  conductor,  or where  the  wiring  method  does  not  include  or  provide  an  equipment grounding conductor, a snap switch without a connection to an equipment grounding conductor shall be permitted for replacement purposes only.  A  snap  switch  wired  under  the  provisions  of  this  exception  and located within 2.5 m (8 ft) vertically, or 1.5 m (5 ft) horizontally, of ground or exposed grounded metal objects shall be provided with a faceplate  of  nonconducting  noncombustible  material  with  nonmetallic attachment screws, unless the switch mounting strap or yoke is nonmetallic or the circuit is protected by a ground-fault circuit interrupter.
Exception  No.  2  to  (B):  Listed  kits  or  listed  assemblies  shall  not  be required to be connected to an equipment grounding conductor if all of the following conditions are met:
- (1) The device is provided with a nonmetallic faceplate that cannot be installed on any other type of device,
- (3) The device is equipped with a nonmetallic yoke, and
- (2) The device does not have mounting means to accept other configurations of faceplates,
- (4) All parts of the device that are accessible after installation of the faceplate are manufactured of nonmetallic materials.
Exception No. 3 to (B): A snap switch with integral nonmetallic enclosure complying with 300.15(E) shall be permitted without a connection to an equipment grounding conductor.
#### (C)  Construction. Metal  faceplates  shall  be  of  ferrous  metal not less than 0.76 mm (0.030 in.) in thickness or of nonferrous metal not less than 1.02 mm (0.040 in.) in thickness. Faceplates of  insulating  material  shall  be  noncombustible  and  not  less than 2.54 mm (0.100 in.) in thickness, but they shall be permitted to be less than 2.54 mm (0.100 in.) in thickness if formed or reinforced to provide adequate mechanical strength.
## 404.10  Mounting of Snap Switches.
#### (A)  Surface  Type. Snap  switches  used  with  open  wiring  on insulators  shall  be  mounted  on  insulating  material  that  separates  the  conductors at  least  13  mm  ( 1 ∕ 2 in.)  from  the  surface wired over.
#### (B)  Box Mounted. Flush-type snap switches mounted in boxes that are set back of the finished surface as permitted in 314.20 shall  be  installed  so  that  the  extension  plaster  ears  are  seated against the surface. Flush-type snap switches mounted in boxes that are flush with the finished surface or project from it shall be installed so that the mounting yoke or strap of the switch is seated against the box. Screws used for the purpose of attaching a snap switch to a box shall be of the type provided with a listed snap switch, or shall be machine screws having 32 threads per inch or part of listed assemblies or systems, in accordance with the manufacturer's instructions.
### 404.11  Circuit Breakers as Switches. A hand-operable circuit breaker equipped with a lever or handle, or a power-operated circuit breaker capable of being opened by hand in the event of a power failure, shall be permitted to serve as a switch if it has the required number of poles.
Informational Note: See the provisions contained in 240.81 and 240.83.
### 404.12  Grounding of Enclosures. Metal enclosures for switches  or  circuit  breakers  shall  be  connected  to  an  equipment  grounding  conductor  as  specified  in  Part  IV  of  Article 250. Metal enclosures for switches or circuit breakers used as service equipment shall comply with the provisions of Part V of  Article  250.  Where  nonmetallic  enclosures  are  used  with metal  raceways  or  metal-armored  cables,  provision  shall  be made for connecting the equipment grounding conductor(s).
Except as covered in 404.9(B), Exception No. 1, nonmetallic boxes for switches shall be installed with a wiring method that provides or includes an equipment grounding conductor.
## 404.13  Knife Switches.
#### (A)  Isolating Switches. Knife switches rated at over 1200 amperes at 250 volts or less, and at over 1000 amperes at 251 to 1000 volts, shall be used only as isolating switches and shall not be opened under load.
#### (B)  To Interrupt Currents. To interrupt currents over 1200  amperes  at  250  volts,  nominal,  or  less,  or  over  600 amperes at 251 to 1000 volts, nominal, a circuit  breaker  or  a switch listed for such purpose shall be used.
#### (C)  General-Use Switches. Knife switches of ratings less than specified in 404.13(A) and (B) shall be considered general-use switches.
Informational  Note:  See  the  definition  of General-Use  Switch in Article 100.
#### (D)  Motor-Circuit  Switches. Motor-circuit  switches  shall  be permitted to be of the knife-switch type.
Informational Note: See the definition of a Motor-Circuit  Switch in Article 100.
### 404.14  Rating  and  Use  of  Switches. Switches  shall  be  used within their ratings and as indicated in 404.14(A) through (F).
Informational  Note  No.  1:  For  switches  on  signs  and  outline lighting, see 600.6.
Informational Note No. 2: For switches controlling motors, see 430.83, 430.109, and 430.110.
#### (A)  Alternating-Current General-Use Snap Switch. A form of general-use snap switch suitable only for use on ac circuits for controlling the following:
- (1) Resistive  and  inductive  loads  not  exceeding  the  ampere rating of the switch at the voltage applied
- (3) Motor  loads  not  exceeding  80  percent  of  the  ampere rating of the switch at its rated voltage
- (2) Tungsten-filament lamp loads not exceeding the ampere rating of the switch at 120 volts
#### (B)  Alternating-Current  or  Direct-Current  General-Use  Snap Switch. A form of general-use snap switch suitable for use on either ac or dc circuits for controlling the following:
- (1) Resistive  loads  not  exceeding  the  ampere  rating  of  the switch at the voltage applied.
- (3) Tungsten-filament lamp loads not exceeding the ampere rating of the switch at the applied voltage if T-rated.
#### (E)  Dimmer Switches. General-use dimmer switches shall be used only to control permanently installed incandescent luminaires  unless  listed  for  the  control  of  other  loads  and  installed accordingly.
#### (F)  Cord- and Plug-Connected Loads. Where a snap switch or control  device  is  used  to  control  cord-  and  plug-connected equipment  on  a  general-purpose  branch  circuit,  each  snap switch or control device controlling receptacle outlets or cord connectors  that  are  supplied  by  permanently  connected  cord pendants shall be rated at not less than the rating of the maximum  permitted  ampere  rating  or  setting  of  the  overcurrent device protecting the receptacles or cord connectors, as provided in 210.21(B).
Informational Note: See 210.50(A) and 400.10(A)(1) for equivalency to a receptacle outlet of a cord connector that is supplied by a permanently connected cord pendant.
Exception: Where a snap switch or control device is used to control not more  than  one  receptacle  on  a  branch  circuit,  the  switch  or  control device shall be permitted to be rated at not less than the rating of the receptacle.
## Part II. Construction Specifications
## 404.20  Marking.
#### (A)  Ratings. Switches shall be marked with the current, voltage, and, if horsepower rated, the maximum rating for which they are designed.
#### (B)  Off  Indication. Where  in  the  off  position,  a  switching device with a marked OFF position shall completely disconnect all ungrounded conductors to the load it controls.
- (2) Inductive loads not exceeding 50 percent of the ampere rating of the switch at the applied voltage. Switches rated in  horsepower  are  suitable  for  controlling  motor  loads within their rating at the voltage applied.
#### (C)  CO/ALR Snap Switches. Snap switches rated 20 amperes or  less  directly  connected  to  aluminum  conductors  shall  be listed and marked CO/ALR.
#### (D)  Alternating-Current Specific-Use Snap Switches Rated for 347 Volts. Snap switches rated 347 volts ac shall be listed and shall  be  used  only  for  controlling  the  loads  permitted  by (D)(1) and (D)(2).
(1)  Noninductive Loads. Noninductive loads other than tungsten-filament lamps not exceeding the ampere and voltage ratings of the switch.
(2)  Inductive Loads. Inductive loads not exceeding the ampere and voltage ratings of the switch. Where particular load characteristics or limitations are specified as a condition of the listing,  those  restrictions  shall  be  observed  regardless  of  the ampere rating of the load.
The  ampere  rating  of  the  switch  shall  not  be  less  than 15 amperes at a voltage rating of 347 volts ac. Flush-type snap switches rated 347 volts ac shall not be readily interchangeable in box mounting with switches identified in 404.14(A) and (B).
### 404.22  Electronic Lighting Control Switches. Electronic lighting control switches shall be listed. Electronic lighting control switches shall not introduce current on the equipment grounding  conductor  during  normal  operation.  The  requirement  to not introduce current on the equipment grounding conductor shall take effect on January 1, 2020.
Exception: Electronic lighting control switches that introduce current on the equipment grounding conductor shall be permitted for applications covered by 404.2(C), Exception. Electronic lighting control switches that introduce current on the equipment grounding conductor shall be listed and marked for use in replacement or retrofit applications only.
### 404.26  Knife  Switches  Rated  600  to  1000  Volts. Auxiliary contacts of a renewable or quick-break type or the equivalent shall be provided on all knife switches rated 600 to 1000 volts and designed for use in breaking current over 200 amperes.
### 404.27  Fused Switches. A fused switch shall not have fuses in parallel except as permitted in 240.8.
### 404.28  Wire-Bending Space. The wire-bending space required by  404.3  shall  meet  Table  312.6(B)  spacings  to  the  enclosure wall opposite the line and load terminals.
## ARTICLE 406
## Receptacles, Cord Connectors, and Attachment Plugs (Caps)
- 406.1  Scope. This article covers the rating, type, and installation  of  receptacles,  cord  connectors,  and  attachment  plugs (cord caps).
## 406.2  Definitions.
Child Care Facility. A building or structure, or portion thereof, for educational, supervisory, or personal care services for more than four children 7 years old or less.
- Outlet Box Hood. A housing shield intended to fit over a faceplate for flush-mounted wiring devices, or an integral component  of  an  outlet  box  or  of  a  faceplate  for  flush-mounted wiring devices. The hood does not serve to complete the electrical enclosure; it reduces the risk of water coming in contact with  electrical  components  within  the  hood,  such  as  attachment plugs, current taps, surge protective devices, direct plugin transformer units, or wiring devices. N
## 406.3  Receptacle Rating and Type.
- (A)  Receptacles. Receptacles shall be listed and marked with the  manufacturer's  name  or  identification  and  voltage  and ampere ratings.
- (B)  Rating. Receptacles  and  cord  connectors  shall  be  rated not less than 15 amperes, 125 volts, or 15 amperes, 250 volts, and shall be of a type not suitable for use as lampholders.
For  receptacles  controlled  by  an  automatic  control  device, the marking shall be located on the receptacle face and visible after installation.
In both cases where a multiple receptacle device is used, the required  marking  of  the  word  'controlled'  and  symbol  shall denote which contact device(s) are controlled.
Exception: The marking shall not be required for receptacles controlled by  a  wall  switch  that  provide  the  required  room  lighting  outlets  as permitted by 210.70.
- (F)  Receptacle with USB Charger. A 125-volt 15- or 20-ampere receptacle  that  additionally  provides  Class  2  power  shall  be listed and constructed such that the Class 2 circuitry is integral with the receptacle.
- 406.4  General  Installation  Requirements. Receptacle  outlets shall be located in branch circuits in accordance with Part III of Article  210.  General  installation  requirements  shall  be  in accordance with 406.4(A) through (F).
- (A)  Grounding Type. Except as provided in 406.4(D), receptacles installed on 15- and 20-ampere branch circuits shall be of the grounding type. Grounding-type receptacles shall be installed only on circuits of the voltage class and current for which they are rated, except as provided in Table 210.21(B)(2) and Table 210.21(B)(3).
- (B)  To  Be  Grounded. Receptacles and cord connectors that have equipment grounding conductor contacts shall have those contacts connected to an equipment grounding conductor.
Exception No. 1: Receptacles mounted on portable and vehicle-mounted generator sets and generators in accordance with 250.34.
Exception No. 2: Replacement receptacles as permitted by 406.4(D).
- (C)  Methods of Grounding. The equipment grounding conductor contacts of receptacles and cord connectors shall be grounded by connection to the equipment grounding conductor of the circuit supplying the receptacle or cord connector.
Informational Note: See 210.21(B) for receptacle ratings where installed on branch circuits.
- (C)  Receptacles for Aluminum Conductors. Receptacles rated 20 amperes or less and designed for the direct connection of aluminum conductors shall be marked CO/ALR.
- (D)  Isolated  Ground  Receptacles. Receptacles  incorporating an isolated grounding conductor connection intended for the reduction of electrical noise (electromagnetic interference) as permitted in 250.146(D) shall be identified by an orange triangle located on the face of the receptacle.
- (1)  Isolated Equipment Grounding Conductor Required. Receptacles  so  identified  shall  be  used  only  with  equipment grounding  conductors  that  are  isolated  in  accordance  with 250.146(D).
- (2)  Installation in Nonmetallic Boxes. Isolated ground receptacles  installed  in  nonmetallic  boxes  shall  be  covered  with  a nonmetallic faceplate.
Exception: Where an isolated ground receptacle is installed in a nonmetallic  box,  a  metal  faceplate  shall  be  permitted  if  the  box  contains  a feature or accessory that permits the effective grounding of the faceplate.
- (E)  Controlled Receptacle Marking. All nonlocking-type, 125-volt, 15- and 20-ampere receptacles that are controlled by an automatic control device, or that incorporate control features that remove  power  from  the  receptacle for  the purpose of energy management or building automation, shall be  permanently  marked  with  the  symbol  shown  in  Figure 406.3(E) and the word 'controlled.'
Informational Note: For installation requirements for the reduction of electrical noise, see 250.146(D).
The branch-circuit  wiring  method  shall  include  or  provide an  equipment  grounding  conductor  to  which  the  equipment grounding  conductor  contacts of the receptacle or  cord connector are connected.
Informational Note No. 1: See 250.118 for acceptable grounding means.
Informational  Note  No.  2:  For  extensions  of  existing  branch circuits, see 250.130.
- (D)  Replacements. Replacement  of  receptacles  shall  comply with 406.4(D)(1)  through  (D)(6),  as  applicable. Arc-fault circuit-interrupter type and  ground-fault circuit-interrupter type  receptacles  shall  be  installed  in  a  readily  accessible  location.
- (1)  Grounding-Type Receptacles. Where a grounding means exists in the receptacle enclosure or an equipment grounding conductor is installed in accordance with 250.130(C), grounding-type receptacles shall be used and shall be connected to the equipment grounding conductor in accordance with 406.4(C) or 250.130(C).
- (2)  Non-Grounding-Type Receptacles. Where attachment to an  equipment  grounding  conductor  does  not  exist  in  the receptacle enclosure, the installation shall comply with (D)(2)(a), (D)(2)(b), or (D)(2)(c).
3. (b)     A non-grounding-type receptacle(s) shall be permitted to be replaced with a ground-fault circuit interrupter-type of receptacle(s). These receptacles or their cover plates shall be marked  'No  Equipment  Ground.'  An  equipment  grounding conductor  shall  not  be  connected  from  the  ground-fault circuit-interrupter-type  receptacle  to  any  outlet  supplied  from the ground-fault circuit-interrupter receptacle.
4. (a)     A non-grounding-type receptacle(s) shall be permitted  to  be  replaced  with  another  non-grounding-type  receptacle(s).
5. (c)     A non-grounding-type receptacle(s) shall be permitted to be replaced with a grounding-type receptacle(s) where supplied  through  a  ground-fault  circuit  interrupter.  Where grounding-type  receptacles  are  supplied  through  the  groundfault  circuit  interrupter,  grounding-type  receptacles  or  their cover plates shall be marked 'GFCI Protected' and 'No Equipment Ground,' visible after installation. An equipment grounding conductor shall not be connected between the groundingtype receptacles.
- (3) A  listed  combination  type  arc-fault  circuit-interrupter  circuit breaker is not commercially available.
- (4) GFCI/AFCI dual function receptacles are not commercially available.
Exception  No.  2:  Section  210.12(B),  Exception  shall  not  apply  to replacement of receptacles.
- (5)  Tamper-Resistant Receptacles. Listed tamper-resistant receptacles shall be provided where replacements are made at receptacle outlets that are required to be tamper-resistant elsewhere in this Code , except where a non-grounding receptacle is replaced with another non-grounding receptacle.
- (6)  Weather-Resistant  Receptacles. Weather-resistant  receptacles shall be provided where replacements are made at receptacle  outlets  that  are  required  to  be  so  protected  elsewhere  in this Code .
3. (E)  Cord- and Plug-Connected Equipment. The installation of grounding-type receptacles shall not be used as a requirement that  all  cord-and  plug-connected  equipment be of the grounded type.
Informational  Note:  See  250.114  for  types  of  cord-and  plugconnected equipment to be grounded.
#### (F)  Noninterchangeable Types. Receptacles connected to circuits  that  have  different  voltages,  frequencies,  or  types  of current (ac or dc) on the same premises shall be of such design that the attachment plugs used on these circuits are not interchangeable.
Informational Note No. 1: Some equipment or appliance manufacturers  require  that  the  branch  circuit  to  the  equipment  or appliance includes an equipment grounding conductor. Informational Note No. 2: See 250.114 for a list of a cord-andplug-connected equipment or appliances that require an equipment grounding conductor. 406.5  Receptacle Mounting. Receptacles shall be mounted in identified boxes or assemblies. The boxes or assemblies shall be securely fastened in place unless otherwise permitted elsewhere in this Code .  Screws used for the purpose of attaching receptacles to a box shall be of the type provided with a listed receptacle, or shall be machine screws having 32 threads per inch or part  of  listed  assemblies  or  systems,  in  accordance  with  the manufacturer's instructions.
- (3)  Ground-Fault  Circuit  Interrupters. Ground-fault  circuitinterrupter  protected  receptacles  shall  be  provided  where replacements are made at receptacle outlets that are required to be so protected elsewhere in this Code .
Exception:  Where  replacement  of  the  receptacle  type  is  impracticable, such as where the outlet box size will not permit the installation of the GFCI receptacle, the receptacle shall be permitted to be replaced with a new receptacle  of  the  existing  type,  where  GFCI  protection  is  provided and  the  receptacle  is  marked  'GFCI  Protected'  and  'No  Equipment Ground,' in accordance with 406.4(D)(2)(a), (b), or (c), as applicable.
(4)  Arc-Fault Circuit-Interrupter Protection. Where a receptacle outlet is located in any areas specified in 210.12(A) or (B), a  replacement  receptacle  at  this  outlet  shall  be  one  of  the following:
- (1) A listed outlet branch-circuit type arc-fault circuitinterrupter receptacle
- (3) A receptacle protected by a listed combination type arcfault circuit-interrupter type circuit breaker
- (2) A  receptacle  protected  by  a  listed  outlet  branch-circuit type arc-fault circuit-interrupter type receptacle
Exception  No.  1:  Arc-fault  circuit-interrupter  protection  shall  not  be required where all of the following apply:
- (1) The replacement complies with 406.4(D)(2)(b).
- (2) It is impracticable to provide an equipment grounding conductor as provided by 250.130(C).
3. (A)  Boxes That Are Set Back. Receptacles mounted in boxes that  are  set  back  from  the  finished  surface  as  permitted  in 314.20 shall be installed such that the mounting yoke or strap of the receptacle is held rigidly at the finished surface.
4. (B)  Boxes That Are Flush. Receptacles mounted in boxes that are flush with the finished surface or project therefrom shall be installed such that the mounting yoke or strap of the receptacle is held rigidly against the box or box cover.
5. (C)  Receptacles Mounted on Covers. Receptacles mounted to and supported by a cover shall be held rigidly against the cover by more than one screw or shall be a device assembly or box cover listed and identified for securing by a single screw.
6. (D)  Position  of  Receptacle  Faces. After  installation,  receptacle faces shall be flush with or project from faceplates of insulating  material  and  shall  project  a  minimum  of  0.4  mm (0.015 in.) from metal faceplates.
Exception:  Listed  kits  or  assemblies  encompassing  receptacles  and nonmetallic  faceplates  that  cover  the  receptacle  face,  where  the  plate cannot be installed on any other receptacle, shall be permitted.
#### (E)  Receptacles  in  Countertops. Receptacle  assemblies  for installation  in  countertop  surfaces  shall  be  listed  for  countertop  applications.  Where  receptacle  assemblies  for  countertop applications are required to provide ground-fault circuit-
Copyright 2017 National Fire Protection Association (NFPAfi). Licensed, by agreement, for individual use and download on 08/08/2017 to Brian Chambers for designated user Brian Chambers. No other reproduction or transmission in any form permitted without written permission of NFPAfi. For inquiries or to report unauthorized use, contact licensing@nfpa.org.  This NFCSS All Access subscription expires on August 30, 2018.
interrupter protection for personnel in accordance with 210.8, such assemblies shall be permitted to be listed as GFCI receptacle assemblies for countertop applications.
- (F)  Receptacles in Work Surfaces. Receptacle assemblies and GFCI receptacle assemblies listed for work surface or countertop  applications  shall  be  permitted  to  be  installed  in  work surfaces. N
- (G)  Receptacle Orientation. Receptacles shall not be installed in  a  face-up  position  in  or  on  countertop  surfaces  or  work surfaces  unless  listed  for  countertop  or  work  surface  applications. N
#### (H)  Receptacles in Seating Areas and Other Similar Surfaces. In  seating  areas  or  similar  surfaces,  receptacles  shall  not  be installed in a face-up position unless the receptacle is any of the following:
- (1) Part  of  an  assembly  listed  as  a  furniture  power  distribution unit
- (3) Listed  either  as  a  receptacle  assembly  for  countertop applications or as a GFCI receptacle assembly for countertop applications
- (2) Part of an assembly listed either as household furnishings or as commercial furnishings
- (4) Installed in a listed floor box
#### (I)  Exposed Terminals. Receptacles shall be enclosed so that live wiring terminals are not exposed to contact.
#### (J)  Voltage Between Adjacent Devices. A receptacle shall not be  grouped  or  ganged  in  enclosures  with  other  receptacles, snap  switches,  or  similar  devices,  unless  they  are  arranged  so that  the  voltage  between  adjacent  devices  does  not  exceed 300  volts,  or  unless  they  are  installed  in  enclosures  equipped with  identified,  securely  installed  barriers  between  adjacent devices. 406.9  Receptacles in Damp or Wet Locations.
### 406.6  Receptacle Faceplates (Cover Plates). Receptacle faceplates shall be installed so as to completely cover the opening and seat against the mounting surface.
Receptacle faceplates mounted inside a box having a recessmounted receptacle shall effectively close the opening and seat against the mounting surface.
#### (A)  Thickness  of  Metal  Faceplates. Metal faceplates  shall  be of ferrous metal not less than 0.76 mm (0.030 in.) in thickness or  of  nonferrous  metal  not  less  than  1.02  mm  (0.040  in.)  in thickness.
#### (B)  Grounding. Metal faceplates shall be grounded.
#### (C)  Faceplates of Insulating Material. Faceplates of insulating material  shall  be  noncombustible  and  not  less  than  2.54  mm (0.10  in.)  in  thickness  but  shall  be  permitted  to  be  less  than 2.54  mm  (0.10  in.)  in  thickness  if  formed  or  reinforced  to provide adequate mechanical strength.
- (D)  Receptacle  Faceplate  (Cover  Plates)  with  Integral  Night Light  and/or  USB  Charger. A  flush  device  cover  plate  that additionally  provides  a  night  light  and/or  Class  2  output connector(s)  shall  be  listed  and  constructed  such  that  the night  light  and/or  Class  2  circuitry  is  integral  with  the  flush device cover plate. N
### 406.7  Attachment Plugs, Cord Connectors, and Flanged Surface Devices. All  attachment plugs, cord connectors, and flanged surface devices (inlets and outlets) shall be listed and marked  with  the  manufacturer's  name  or  identification  and voltage and ampere ratings.
#### (A)  Construction  of  Attachment  Plugs  and  Cord  Connectors. Attachment plugs and cord connectors shall be constructed so that  there  are  no  exposed  current-carrying  parts  except  the prongs, blades, or pins. The cover for wire terminations shall be a part that is  essential  for  the  operation  of  an  attachment plug or connector (dead-front construction).
#### (B)  Connection of Attachment Plugs. Attachment plugs shall be installed so that their prongs, blades, or pins are not energized  unless  inserted  into  an  energized  receptacle  or  cord connectors. No receptacle shall be installed so as to require the insertion  of  an  energized  attachment  plug  as  its  source  of supply.
#### (C)  Attachment  Plug  Ejector  Mechanisms. Attachment  plug ejector  mechanisms  shall  not  adversely  affect  engagement  of the  blades  of  the  attachment  plug  with  the  contacts  of  the receptacle.
#### (D)  Flanged  Surface  Inlet. A  flanged  surface  inlet  shall  be installed such that the prongs, blades, or pins are not energized unless an energized cord connector is inserted into it.
### 406.8  Noninterchangeability. Receptacles,  cord  connectors, and attachment plugs shall be constructed such that receptacle or  cord  connectors  do  not  accept  an  attachment  plug  with  a different  voltage  or  current  rating  from  that  for  which  the device is  intended.  However, a 20-ampere T-slot receptacle or cord  connector  shall  be  permitted  to  accept  a  15-ampere attachment  plug  of  the  same  voltage  rating.  Non-groundingtype  receptacles  and  connectors  shall  not  accept  groundingtype attachment plugs.
#### (A)  Damp  Locations. A  receptacle  installed  outdoors  in  a location  protected  from  the  weather  or  in  other  damp  locations shall have an enclosure for the receptacle that is weatherproof when the receptacle is covered (attachment plug cap not inserted and receptacle covers closed).
An installation suitable for wet locations shall also be considered suitable for damp locations.
A receptacle shall be considered to be in a location protected  from  the  weather  where  located  under  roofed  open porches,  canopies,  marquees,  and  the  like,  and  will  not  be subjected  to  a  beating  rain  or  water  runoff.  All  15-  and 20-ampere, 125- and 250-volt nonlocking receptacles shall be a listed weather-resistant type.
Informational  Note:  The  types  of  receptacles  covered  by  this requirement are identified as 5-15, 5-20, 6-15, and 6-20 in ANSI/ NEMA WD 6-2012, Wiring Devices - Dimensional Specifications .
## (B)  Wet Locations.
(1)  Receptacles  of  15  and  20  Amperes  in  a  Wet  Location. Receptacles of 15 and 20 amperes, 125 and 250 volts installed in a wet location shall have an enclosure that is weatherproof whether or not the attachment plug cap is inserted. An outlet box hood installed for this purpose shall be listed and shall be identified as 'extra-duty.' Other listed products, enclosures, or assemblies  providing  weatherproof  protection  that  do  not utilize an outlet box hood need not be marked 'extra duty.'
Informational  Note  No.  1:  Requirements  for  extra-duty  outlet box  hoods  are  found  in  ANSI/UL  514D-2013, Cover  Plates  for Flush-Mounted  Wiring  Devices .  'Extra  duty'  identification  and requirements are not applicable to listed receptacles, faceplates, outlet  boxes,  enclosures,  or  assemblies  that  are  identified  as either  being  suitable  for  wet  locations  or  rated  as  one  of  the outdoor enclosure-type numbers of Table 110.28 that does not utilize an outlet box hood.
Exception: 15- and 20-ampere, 125- through 250-volt receptacles installed in a wet location and subject to routine high-pressure spray washing shall  be  permitted  to  have  an  enclosure  that  is  weatherproof  when  the attachment plug is removed.
All  15-  and  20-ampere,  125-  and  250-volt  nonlocking-type receptacles  shall  be  listed  and  so  identified  as  the  weatherresistant type.
Informational  Note  No.  2:    The  configuration  of  weatherresistant receptacles covered by this requirement are identified as 5-15, 5-20, 6-15, and 6-20 in ANSI/NEMA WD 6-2012, Wiring Devices - Dimensional Specifications .
- (2)  Other Receptacles. All other receptacles installed in a wet location shall comply with (B)(2)(a) or (B)(2)(b).
(b)     A  receptacle  installed  in  a  wet  location  where  the product intended to be plugged into it will be attended while in  use  (e.g.,  portable  tools)  shall  have  an  enclosure  that  is weatherproof when the attachment plug is removed.
(a)     A  receptacle  installed  in  a  wet  location,  where  the product intended to be plugged into it is not attended while in use,  shall  have  an  enclosure  that  is  weatherproof  with  the attachment plug cap inserted or removed.
#### (C)  Bathtub  and  Shower  Space. Receptacles  shall  not  be installed within or directly over a bathtub or shower stall.
- (3) A similar green-colored connection device, in the case of adapters. The grounding terminal of a grounding adapter shall be a green-colored rigid ear, lug, or similar device. The equipment grounding connection shall be so designed  that it cannot  make  contact  with currentcarrying  parts  of  the  receptacle,  adapter,  or  attachment plug. The adapter shall be polarized.
- (4) If the terminal for the equipment grounding conductor is not visible, the conductor entrance hole shall be marked with  the  word green or ground ,  the  letters G or GR ,  a grounding symbol, or otherwise identified by a distinctive green color. If the terminal for the equipment grounding conductor is readily removable, the area adjacent to the terminal shall be similarly marked.
Informational Note: See Informational Note Figure 406.10(B)(4).
#### (C)  Grounding Terminal Use. A grounding terminal shall not be used for purposes other than grounding.
#### (D)  Grounding-Pole  Requirements. Grounding-type  attachment plugs and mating cord connectors and receptacles shall be designed such that the equipment grounding connection is made before the current-carrying connections. Grounding-type devices  shall  be  so  designed  that  grounding  poles  of  attachment  plugs  cannot  be  brought  into  contact  with  currentcarrying parts of receptacles or cord connectors.
- (E)  Use. Grounding-type attachment plugs shall be used only with a cord having an equipment grounding conductor.
Informational Note: See 250.126 for identification of grounding conductor terminals.
### 406.11  Connecting  Receptacle  Grounding  Terminal  to  Box. The  connection  of  the  receptacle  grounding  terminal  shall comply with 250.146.
### 406.12  Tamper-Resistant Receptacles. All 15- and 20-ampere, 125-  and  250-volt  nonlocking-type  receptacles  in  the  areas specified  in  406.12(1)  through  (7)  shall  be  listed  tamperresistant receptacles.
- (D)  Protection  for  Floor  Receptacles. Standpipes  of  floor receptacles shall allow floor-cleaning equipment to be operated without damage to receptacles.
#### (E)  Flush  Mounting  with  Faceplate. The  enclosure  for  a receptacle installed  in  an  outlet  box  flush-mounted  in  a finished  surface  shall  be  made  weatherproof  by  means  of  a weatherproof  faceplate  assembly  that  provides  a  watertight connection between the plate and the finished surface.
## 406.10  Grounding-Type  Receptacles,  Adapters,  Cord  Connectors, and Attachment Plugs.
#### (A)  Grounding Poles. Grounding-type receptacles, cord connectors, and attachment plugs shall be provided with one fixed  grounding  pole  in  addition  to  the  circuit  poles.  The grounding contacting pole of grounding-type plug-in groundfault circuit interrupters shall be permitted to be of the movable, self-restoring type on circuits operating at not over 150  volts  between  any  two  conductors  or  any  conductor  and ground.
#### (B)  Grounding-Pole  Identification. Grounding-type  receptacles,  adapters,  cord  connections,  and  attachment  plugs  shall have  a  means  for  connection  of  an  equipment  grounding conductor to the grounding pole.
A  terminal  for  connection  to  the  grounding  pole  shall  be designated by one of the following:
- (1) A  green-colored  hexagonal-headed  or  -shaped  terminal screw or nut, not readily removable.
- (2) A  green-colored  pressure  wire  connector  body  (a  wire barrel).
- (1) Dwelling units in all areas specified in 210.52 and 550.13
- (3) Child care facilities
- (2) Guest rooms and guest suites of hotels and motels
- (4) Preschools and elementary education facilities
- (6) Subset  of  assembly  occupancies  described  in  518.2  to include  places  of  waiting  transportation,  gymnasiums, skating rinks, and auditoriums
- (5) Business offices, corridors, waiting rooms and the like in clinics, medical and dental offices and outpatient facilities
- (7) Dormitories
Informational  Note:  This  requirement  would  include  receptacles  identified  as  5-15,  5-20,  6-15,  and  6-20  in  ANSI/NEMA WD 6-2016, Wiring Devices - Dimensional Specifications .
Exception  to  (1),  (2),  (3),  (4),  (5),  (6),  and  (7):  Receptacles  in  the following locations shall not be required to be tamper resistant:
- (1) Receptacles located more than 1.7 m (5 1 ∕ 2 ft) above the floor
Informational Note Figure 406.10(B)(4) One Example of a Symbol Used to Identify the Termination Point for an Equipment Grounding Conductor.
- (2) Receptacles that are part of a luminaire or appliance
- (4) Nongrounding receptacles used for replacements as permitted in 406.4(D)(2)(a)
- (3) A single receptacle or a duplex receptacle for two appliances located within the dedicated space for each appliance that, in normal use,  is  not  easily  moved  from  one  place  to  another  and  that  is cord-and-plug-connected in accordance with 400.10(A)(6), (A)(7), or (A)(8)
## ARTICLE 408 Switchboards, Switchgear, and Panelboards
## Part I. General
### 408.1  Scope. This article covers switchboards, switchgear, and panelboards. It does not apply to equipment operating at over 1000  volts,  except  as  specifically  referenced  elsewhere  in  the Code .
### 408.2  Other Articles. Switches, circuit breakers, and overcurrent devices used on switchboards, switchgear, and panelboards and their enclosures shall comply with this article and also with the requirements of Articles 240, 250, 312, 404, and other articles  that  apply.  Switchboards,  switchgear,  and  panelboards  in hazardous (classified) locations shall comply with the applicable provisions of Articles 500 through 517.
### 408.3  Support and Arrangement of Busbars and Conductors.
#### (A)  Conductors and Busbars on a Switchboard, Switchgear, or Panelboard. Conductors and busbars on a switchboard, switchgear, or panelboard  shall comply  with 408.3(A)(1), (A)(2), and (A)(3) as applicable.
Exception:  Equipment  within  the  same  single  section  or  multisection switchboard, switchgear, or panelboard as the meter on 3-phase, 4-wire, delta-connected systems shall be permitted to have the same phase configuration as the metering equipment.
(1)  Location. Conductors and busbars shall be located so as to  be  free  from  physical  damage  and  shall  be  held  firmly  in place.
(2)  Service Panelboards, Switchboards, and Switchgear. Barriers shall be placed in all service panelboards, switchboards, and switchgear such that no  uninsulated,  ungrounded  service busbar or service terminal is exposed to inadvertent contact by persons or maintenance equipment while servicing load terminations.
Exception: This requirement shall not apply to service panelboards with provisions for more than one service disconnect within a single enclosure as permitted in 408.36, Exceptions 1, 2, and 3.
(3)  Same Vertical Section. Other than the required interconnections  and  control  wiring,  only  those  conductors  that  are intended for termination in a vertical section of a switchboard or switchgear shall be located in that section.
Exception: Conductors shall be permitted to travel horizontally through vertical sections of switchboards and switchgear where such conductors are isolated from busbars by a barrier.
#### (B)  Overheating  and  Inductive  Effects. The arrangement of busbars and conductors shall be such as to avoid overheating due to inductive effects.
#### (C)  Used  as  Service  Equipment. Each  switchboard,  switchgear,  or  panelboard,  if  used  as  service  equipment,  shall  be provided with a main bonding jumper sized in accordance with 250.28(D) or the equivalent placed within the panelboard or one  of  the  sections  of  the  switchboard  or  switchgear  for connecting the grounded service conductor on its supply side to the switchboard, switchgear, or panelboard  frame. All sections of a  switchboard  or  switchgear  shall  be  bonded together using an equipment-bonding jumper or a supply-side bonding jumper sized in accordance with 250.122 or 250.102(C)(1) as applicable.
Exception:  Switchboards,  switchgear,  and  panelboards  used  as  service equipment on high-impedance grounded neutral systems in accordance with 250.36 shall not be required to be provided with a main bonding jumper.
#### (D)  Terminals. In switchboards, switchgear, and panelboards, load  terminals  for  field  wiring,  including  grounded  circuit conductor  load  terminals  and  connections  to  the  equipment grounding  conductor  bus  for  load  equipment  grounding conductors, shall be so located that it is not necessary to reach across or beyond an uninsulated ungrounded bus in order to make connections.
## (E)  Bus Arrangement.
(1)  AC Phase Arrangement. Alternating-current phase arrangement on 3-phase buses shall be A, B, C from front to back, top to bottom, or left to right, as viewed from the front of the switchboard, switchgear, or panelboard. The B phase shall be that phase having the higher voltage to ground on 3-phase, 4-wire,  delta-connected  systems.  Other  busbar  arrangements shall  be  permitted  for  additions  to  existing  installations  and shall be marked.
Informational  Note:  See  110.15  for  requirements  on  marking the  busbar  or  phase  conductor  having  the  higher  voltage  to ground where supplied from a 4-wire, delta-connected system.
(2)  DC  Bus  Arrangement. Direct-current  ungrounded  buses shall be permitted to be in any order. Arrangement of dc buses shall  be  field  marked  as  to  polarity,  grounding  system,  and nominal voltage.
#### (F)  Switchboard, Switchgear, or Panelboard Identification. A caution  sign(s)  or  a  label(s)  provided  in  accordance  with 408.3(F)(1) through (F)(5) shall comply with 110.21(B).
(1)  High-Leg  Identification. A  switchboard,  switchgear,  or panelboard containing a 4-wire, delta-connected system where the midpoint of one phase winding is grounded shall be legibly and permanently field marked as follows:
'Caution \_\_\_\_\_ Phase Has \_\_\_\_\_ Volts to Ground'
(2)  Ungrounded  AC  Systems. A  switchboard,  switchgear,  or panelboard containing an ungrounded ac electrical system as permitted  in  250.21  shall  be  legibly  and  permanently  field marked as follows:
'Caution  Ungrounded  System  Operating  -  \_\_\_\_\_  Volts Between Conductors'
(3)  High-Impedance Grounded Neutral AC System. A switchboard, switchgear, or panelboard containing a high-impedance grounded neutral ac system in accordance with 250.36 shall be legibly and permanently field marked as follows:
CAUTION:  HIGH-IMPEDANCE  GROUNDED  NEUTRAL AC SYSTEM OPERATING -  \_\_\_\_\_  VOLTS  BETWEEN CONDUCTORS  AND  MAY  OPERATE  -  \_\_\_\_\_  VOLTS  TO GROUND  FOR  INDEFINITE PERIODS  UNDER  FAULT CONDITIONS
(4)  Ungrounded  DC  Systems. A  switchboard,  switchgear,  or panelboard containing an ungrounded dc electrical system in accordance with 250.169 shall be legibly and permanently field marked as follows:
## CAUTION: UNGROUNDED DC SYSTEM OPERATING -\_\_\_\_\_ VOLTS BETWEEN CONDUCTORS
(5)  Resistively Grounded DC Systems. A switchboard, switchgear, or panelboard containing a resistive connection between current-carrying conductors and the grounding system to stabilize  voltage  to  ground  shall  be  legibly  and  permanently  field marked as follows:
CAUTION:  DC  SYSTEM  OPERATING  -  \_\_\_\_\_  VOLTS BETWEEN CONDUCTORS AND MAY OPERATE - \_\_\_\_\_ VOLTS TO GROUND FOR INDEFI-
NITE PERIODS UNDER FAULT CONDITIONS
#### (G)  Minimum Wire-Bending Space. The minimum  wirebending space at terminals and minimum gutter space provided  in  switchboards,  switchgear,  and  panelboards  shall  be  as required in 312.6.
Table 408.5  Clearance for Conductors Entering Bus Enclosures
|                                                          | Minimum Spacing Between Bottom of Enclosure and Busbars, Their Supports, or Other Obstructions   | Minimum Spacing Between Bottom of Enclosure and Busbars, Their Supports, or Other Obstructions   |
|----------------------------------------------------------|--------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------|
| Conductor                                                | mm                                                                                               | in.                                                                                              |
| Insulated busbars, their supports, or other obstructions | 200                                                                                              | 8                                                                                                |
| Noninsulated busbars                                     | 250                                                                                              | 10                                                                                               |
### 408.7  Unused Openings. Unused openings for circuit breakers  and  switches  shall  be  closed  using  identified  closures,  or other  approved  means  that  provide  protection  substantially equivalent to the wall of the enclosure.
## Part II. Switchboards and Switchgear
### 408.16  Switchboards  and  Switchgear  in  Damp  or  Wet  Locations. Switchboards and switchgear in damp or wet locations shall be installed in accordance with 312.2.
### 408.17  Location Relative to  Easily  Ignitible  Material. Switchboards and switchgear shall be placed so as to reduce to a minimum  the  probability of communicating fire to adjacent combustible  materials.  Where  installed  over  a  combustible floor, suitable protection thereto shall be provided.
## 408.18  Clearances.
### 408.4  Field Identification Required. (A)  From  Ceiling. For  other  than  a  totally  enclosed  switchboard or switchgear, a space not less than 900 mm (3 ft) shall be provided between the top of the switchboard or switchgear and any combustible ceiling, unless a noncombustible shield is provided between the switchboard or switchgear and the ceiling.
#### (B)  Around Switchboards and Switchgear. Clearances around switchboards and switchgear shall comply with the provisions of 110.26.
### 408.19  Conductor  Insulation. An  insulated  conductor  used within  a  switchboard  or  switchgear  shall  be  listed,  shall  be flame  retardant,  and  shall  be  rated  not  less  than  the  voltage applied  to  it  and  not  less  than  the  voltage  applied  to  other conductors or busbars with which it may come into contact.
### 408.20  Location of Switchboards  and  Switchgear. Switchboards and switchgear that have any exposed live parts shall be located  in  permanently  dry  locations  and  then  only  where under competent supervision and accessible only to qualified persons. Switchboards and switchgear shall be located such that the  probability  of  damage  from  equipment  or  processes  is reduced to a minimum.
### 408.22  Grounding of Instruments, Relays, Meters, and Instrument  Transformers  on  Switchboards  and  Switchgear. Instruments, relays, meters, and instrument transformers located on switchboards and switchgear shall be grounded as specified in 250.170 through 250.178.
#### (A)  Circuit  Directory  or  Circuit  Identification. Every  circuit and  circuit  modification  shall  be  legibly  identified  as  to  its clear,  evident,  and  specific  purpose  or  use.  The  identification shall  include  an  approved  degree  of  detail  that  allows  each circuit to be distinguished from all others. Spare positions that contain unused overcurrent devices or switches shall be described  accordingly.  The  identification  shall  be  included  in  a circuit  directory  that  is  located  on  the  face  or  inside  of  the panel door in the case of a panelboard and at each switch or circuit breaker in a switchboard or switchgear. No circuit shall be described in a manner that depends on transient conditions of occupancy.
#### (B)  Source of Supply. All switchboards, switchgear, and panelboards supplied by a feeder(s) in other than one- or two-family dwellings shall be permanently marked to indicate each device or  equipment  where  the  power  originates.  The  label  shall  be permanently  affixed,  of  sufficient  durability  to  withstand  the environment involved, and not handwritten.
### 408.5  Clearance for Conductor Entering Bus Enclosures. Where conduits or other raceways enter a switchboard, switchgear,  floor-standing  panelboard,  or  similar  enclosure  at  the bottom, approved space shall be provided to permit installation of conductors in the enclosure. The wiring space shall not be less than shown in Table 408.5 where the conduit or raceways enter or leave the enclosure below the busbars, their supports, or other obstructions. The conduit or raceways, including their end fittings, shall not rise more than 75 mm (3 in.) above the bottom of the enclosure.
## Part III. Panelboards
### 408.30  General. All  panelboards  shall  have  a  rating  not  less than the minimum feeder capacity required for the load calculated  in  accordance  with  Part  III,  IV,  or  V  of  Article  220,  as applicable.
### 408.36  Overcurrent  Protection. In  addition  to  the  requirement of 408.30, a panelboard shall be protected by an overcurrent protective device having a rating not greater than that of the  panelboard.  This  overcurrent  protective  device  shall  be located within or at any point on the supply side of the panelboard.
Exception  No.  1:  Individual  protection  shall  not  be  required  for  a panelboard  used  as  service  equipment  with  multiple  disconnecting means in accordance with 230.71. In panelboards protected by three or more main circuit breakers or sets of fuses, the circuit breakers or sets of fuses  shall  not  supply  a  second  bus  structure  within  the  same  panelboard assembly.
Exception  No.  2:  Individual  protection  shall  not  be  required  for  a panelboard protected on its supply side by two main circuit breakers or two sets of fuses having a combined rating not greater than that of the panelboard.  A  panelboard  constructed  or  wired  under  this  exception shall not contain more than 42 overcurrent devices. For the purposes of determining  the  maximum  of  42  overcurrent  devices,  a  2-pole  or  a 3-pole  circuit  breaker  shall  be  considered  as  two  or  three  overcurrent devices, respectively.
Exception No. 3: For existing panelboards, individual protection shall not be required for a panelboard used as service equipment for an individual residential occupancy.
#### (B)  Supplied Through a Transformer. Where a panelboard is supplied  through  a  transformer,  the  overcurrent  protection required  by  408.36  shall  be  located  on  the  secondary  side  of the transformer.
### 408.39  Relative Arrangement of Switches and Fuses. In panelboards, fuses of any type shall be installed on the load side of any switches.
Exception:  Fuses  installed  as  part  of  service  equipment  in  accordance with the provisions of 230.94 shall be permitted on the line side of the service switch.
### 408.40  Grounding  of  Panelboards. Panelboard  cabinets  and panelboard frames, if of metal, shall be in physical contact with each other and shall be connected to an equipment grounding conductor.  Where  the  panelboard  is  used  with  nonmetallic raceway  or  cable  or  where  separate  equipment  grounding conductors  are  provided,  a  terminal  bar  for  the  equipment grounding conductors shall be secured inside the cabinet. The terminal  bar  shall  be  bonded  to  the  cabinet  and  panelboard frame, if of metal; otherwise it shall be connected to the equipment  grounding  conductor  that  is  run  with  the  conductors feeding the panelboard.
Exception: Where an isolated equipment grounding conductor is provided  as  permitted  by  250.146(D),  the  insulated  equipment  grounding conductor that is run with the circuit conductors shall be permitted to pass  through  the  panelboard  without  being  connected  to  the  panelboard's equipment grounding terminal bar.
Equipment grounding conductors shall not be connected to a  terminal  bar  provided  for  grounded  conductors  or  neutral conductors unless the bar is identified for the purpose and is located where interconnection between equipment grounding conductors  and  grounded  circuit  conductors  is  permitted  or required by Article 250.
#### (A)  Snap Switches Rated at 30 Amperes or Less. Panelboards equipped with snap switches rated at 30 amperes or less shall have overcurrent protection of 200 amperes or less. 408.41  Grounded  Conductor  Terminations. Each  grounded conductor shall terminate within the panelboard in an individual terminal that is not also used for another conductor.
Exception: A panelboard supplied by the secondary side of a transformer shall be considered as protected by the overcurrent protection provided on the primary side of the transformer where that protection is in accordance with 240.21(C)(1).
#### (C)  Delta  Breakers. A  3-phase  disconnect  or  overcurrent device shall not be connected to the bus of any panelboard that has less than 3-phase buses. Delta breakers shall not be installed in panelboards.
#### (D)  Back-Fed  Devices. Plug-in-type  overcurrent  protection devices  or  plug-in  type  main  lug  assemblies  that  are  backfed and used to terminate field-installed ungrounded  supply conductors shall be secured in place by an additional fastener that requires other than a pull to release the device from the mounting means on the panel.
### 408.37  Panelboards in Damp or Wet Locations. Panelboards in  damp  or  wet  locations  shall  be  installed  to  comply  with 312.2.
### 408.38  Enclosure. Panelboards shall be mounted in cabinets, cutout boxes, or identified enclosures and shall be dead-front.
Exception: Panelboards other than of the dead-front, externally operable type shall be permitted where accessible only to qualified persons.
Exception:  Grounded  conductors  of  circuits  with  parallel  conductors shall  be  permitted  to  terminate  in  a  single  terminal  if  the  terminal  is identified for connection of more than one conductor.
## Part IV. Construction Specifications
### 408.50  Panels. The  panels  of  switchboards  and  switchgear shall be made of moisture-resistant, noncombustible material.
### 408.51  Busbars. Insulated  or  bare  busbars  shall  be  rigidly mounted.
### 408.52  Protection  of  Instrument  Circuits. Instruments,  pilot lights, voltage (potential) transformers, and other switchboard or switchgear devices with potential coils shall be supplied by a circuit that is protected by standard overcurrent devices rated 15 amperes or less.
Exception No. 1: Overcurrent devices rated more than 15 amperes shall be permitted where the interruption of the circuit could create a hazard. Short-circuit protection shall be provided.
Exception  No.  2:  For  ratings  of  2  amperes  or  less,  special  types  of enclosed fuses shall be permitted.
### 408.53  Component  Parts. Switches,  fuses,  and  fuseholders used on panelboards shall comply with the applicable requirements of Articles 240 and 404.
### 408.54  Maximum Number of Overcurrent Devices. A panelboard  shall  be  provided  with  physical  means  to  prevent  the
installation of more overcurrent devices than that number for which the panelboard was designed, rated, and listed.
For the purposes of this section, a 2-pole circuit breaker or fusible switch shall be considered two overcurrent devices; a 3pole circuit breaker or fusible switch shall be considered three overcurrent devices.
## 408.55  Wire-Bending Space Within an Enclosure Containing a Panelboard.
#### (A)  Top and Bottom Wire-Bending Space. The enclosure for a panelboard shall have the top and bottom wire-bending space sized in accordance with Table 312.6(B) for the largest conductor entering or leaving the enclosure.
Exception No. 1: Either the top or bottom wire-bending space shall be permitted  to  be  sized  in  accordance  with  Table  312.6(A)  for  a  panelboard  rated  225  amperes  or  less  and  designed  to  contain  not  over 42 overcurrent devices. For the purposes of this exception, a 2-pole or a 3-pole  circuit  breaker  shall  be  considered  as  two  or  three  overcurrent devices, respectively.
Exception  No.  2:  Either  the  top  or  bottom  wire-bending  space  for  any panelboard shall be permitted to be sized in accordance with Table  312.6(A) where at least one side wire-bending space is sized in accordance with Table 312.6(B) for the largest conductor to be terminated in any side wire-bending space.
Exception  No.  3:  The  top  and  bottom  wire-bending  space  shall  be permitted to be sized in accordance with Table 312.6(A) spacings if the panelboard is designed and constructed for wiring using only a single 90-degree  bend  for  each  conductor,  including  the  grounded  circuit conductor, and the wiring diagram shows and specifies the method of wiring that shall be used.
## Table 408.56  Minimum Spacings Between Bare Metal Parts
| AC or DC                     | Opposite Polarity Where Mounted on the Same Surface   | Opposite Polarity Where Mounted on the Same Surface   | Opposite Polarity Where Held Free in Air   | Opposite Polarity Where Held Free in Air   | Live Parts to Ground*   | Live Parts to Ground*   |
|------------------------------|-------------------------------------------------------|-------------------------------------------------------|--------------------------------------------|--------------------------------------------|-------------------------|-------------------------|
| Voltage                      | mm                                                    | in.                                                   | mm                                         | in.                                        | mm                      | in.                     |
| Not over 125 volts, nominal  | 19.1                                                  | 3 ∕ 4                                                 | 12.7                                       | 1 ∕ 2                                      | 12.7                    | 1 ∕ 2                   |
| Not over 250 volts, nominal  | 31.8                                                  | 1 1 ∕ 4                                               | 19.1                                       | 3 ∕ 4                                      | 12.7                    | 1 ∕ 2                   |
| Not over 1000 volts, nominal | 50.8                                                  | 2                                                     | 25.4                                       | 1                                          | 25.4                    | 1                       |
*For spacing between live parts and doors of cabinets, see 312.11(A) (1), (2), and (3).
### 408.58  Panelboard  Marking. Panelboards  shall  be  durably marked by the manufacturer with the voltage and the current rating and the number of ac phases or dc buses for which they are designed and with the manufacturer's name or trademark in such a manner so as to be visible after installation, without disturbing the interior parts or wiring.
## ARTICLE 409 Industrial Control Panels
## Part I. General
Exception No. 4: Either the top or the bottom wire-bending space, but not both, shall be permitted to be sized in accordance with Table 312.6(A) where there are no conductors terminated in that space.
#### (B)  Side  Wire-Bending  Space. Side  wire-bending  space  shall be in accordance with Table 312.6(A) for the largest conductor to be terminated in that space.
#### (C)  Back  Wire-Bending  Space. Where  a  raceway  or  cable entry is in the wall of the enclosure opposite a removable cover, the distance from that wall to the cover shall be permitted to comply with the distance required for one wire per terminal in Table  312.6(A).  The  distance  between  the  center  of  the  rear entry and the nearest termination for the entering conductors shall not be less than the distance given in Table 312.6(B).
### 408.56  Minimum Spacings. The distance between bare metal parts, busbars, and so forth shall not be less than specified in Table 408.56.
Where  close  proximity  does  not  cause  excessive  heating, parts  of  the  same  polarity  at  switches,  enclosed  fuses,  and  so forth  shall  be  permitted  to  be  placed  as  close  together  as convenience in handling will allow.
Exception: The distance shall be permitted to be less than that specified in Table 408.56 at circuit breakers and switches and in listed components installed in switchboards, switchgear, and panelboards.
### 409.1  Scope. This  article  covers  industrial  control  panels intended for general use and operating at 1000 volts or less.
Informational  Note:  ANSI/UL  508A, Standard for Industrial Control Panels , is a safety standard for industrial control panels.
### 409.3  Other Articles. In addition to the requirements of Article  409,  industrial  control  panels  that  contain  branch  circuits for specific loads or components, or are for control of specific types  of  equipment  addressed  in  other  articles  of  this Code , shall be constructed and installed in accordance with the applicable requirements from the specific articles in Table 409.3.
## Part II. Installation
### 409.20  Conductor  -  Minimum Size and Ampacity. The size of the industrial control panel supply conductor shall have an ampacity  not  less  than  125  percent  of  the  full-load  current rating  of  all  heating  loads  plus  125  percent  of  the  full-load current rating of the highest rated motor plus the sum of the full-load  current  ratings  of  all  other  connected  motors  and apparatus based on their duty cycle that may be in operation at the same time.
## 409.21  Overcurrent Protection.
#### (A)  General. Industrial control panels shall be provided with overcurrent protection in accordance with Parts I, II, and IX of Article 240.
## Table 409.3  Other Articles
| Equipment/Occupancy                                                                                                                                                                    | Article                             | Section      |
|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------|--------------|
| Branch circuits                                                                                                                                                                        | 210                                 |              |
| Luminaires                                                                                                                                                                             | 410                                 |              |
| Motors, motor circuits, and controllers                                                                                                                                                | 430                                 |              |
| Air-conditioning and refrigerating equipment                                                                                                                                           | 440                                 |              |
| Capacitors                                                                                                                                                                             |                                     | 460.8, 460.9 |
| Hazardous (classified) locations                                                                                                                                                       | 500, 501, 502, 503, 504, 505 511,   |              |
| Commercial garages; aircraft hangars; motor fuel dispensing facilities; bulk storage plants; spray application, dipping, and coating processes; and inhalation anesthetizing locations | 513, 514, 515, 516, and 517 Part IV |              |
| Cranes and hoists                                                                                                                                                                      | 610                                 |              |
| Electrically driven or controlled irrigation machines                                                                                                                                  | 675                                 |              |
| Elevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chair lifts                                                                                           | 620                                 |              |
| Industrial machinery                                                                                                                                                                   | 670                                 |              |
| Resistors and reactors                                                                                                                                                                 | 470                                 |              |
| Transformers                                                                                                                                                                           | 450                                 |              |
| Class 1, Class 2, and Class 3 remote-control, signaling, and power-limited circuits                                                                                                    | 725                                 |              |
#### (B)  Location. This  protection  shall  be  provided  for  each incoming supply circuit by either of the following:
- (1) An  overcurrent  protective  device  located  ahead  of  the industrial control panel.
## 409.22  Short-Circuit Current Rating.
#### (A)  Installation. An  industrial  control  panel  shall  not  be installed  where  the  available  short-circuit  current  exceeds  its short-circuit  current  rating  as  marked  in  accordance  with 409.110(4).
#### (B)  Documentation. If an industrial control panel is required to be marked with a short-circuit current rating in accordance with 409.110(4), the available short-circuit current at the industrial control panel and the date the short-circuit current calculation was performed shall be documented and made available to those authorized to inspect the installation.
- (2) A single main  overcurrent protective device located within  the  industrial  control  panel.  Where  overcurrent protection  is  provided  as  part  of  the  industrial  control panel, the supply conductors shall be considered as either feeders or taps as covered by 240.21.
#### (C)  Rating. The rating or setting of the overcurrent protective device  for  the  circuit  supplying  the  industrial  control  panel shall not be greater than the sum of the largest rating or setting of  the  branch-circuit  short-circuit  and  ground-fault  protective device provided with the industrial control panel, plus 125 percent of the full-load current rating of all resistance heating  loads,  plus  the  sum  of  the  full-load  currents  of  all  other motors and apparatus that could be in operation at the same time.
Exception:  Where  one  or  more  instantaneous  trip  circuit  breakers  or motor  short-circuit  protectors  are  used  for  motor  branch-circuit  shortcircuit  and  ground-fault  protection  as  permitted  by  430.52(C),  the procedure  specified  above  for  determining  the  maximum  rating  of  the protective  device  for  the  circuit  supplying  the  industrial  control  panel shall apply with the following provision: For the purpose of the calculation,  each  instantaneous  trip  circuit  breaker  or  motor  short-circuit protector shall be assumed to have a rating not exceeding the maximum percentage of motor full-load current permitted by Table 430.52 for the type of control panel supply circuit protective device employed.
Where no branch-circuit short-circuit and ground-fault protective device is provided with the industrial control panel for motor or combination of motor and non-motor loads, the rating  or  setting  of  the  overcurrent  protective  device  shall  be based on 430.52 and 430.53, as applicable.
### 409.30  Disconnecting Means. Disconnecting means that supply motor loads shall comply with Part IX of Article 430.
### 409.60  Grounding. Multisection industrial control panels shall  be  bonded  together  with  an  equipment  grounding conductor or an equivalent equipment grounding bus sized in accordance with Table 250.122. Equipment grounding conductors shall be connected to this equipment grounding bus or to an  equipment  grounding  termination  point  provided  in  a single-section industrial control panel.
## Part III. Construction Specifications
### 409.100  Enclosures. Table 110.28 shall be used as the basis for selecting industrial control panel enclosures for use in specific locations other than  hazardous  (classified) locations.  The enclosures are not intended to protect against conditions such as  condensation,  icing,  corrosion,  or  contamination  that  may occur within the enclosure or enter via the conduit or unsealed openings.
### 409.102  Busbars  and  Conductors. Industrial  control  panels utilizing busbars shall comply with 409.102(A) and (B).
#### (A)  Support  and  Arrangement. Busbars  shall  be  protected from physical damage and be held firmly in place.
#### (B)  Phase Arrangement. The phase arrangement on 3-phase horizontal common power and vertical buses shall be A, B, C from front  to  back,  top  to  bottom,  or  left  to  right,  as  viewed from  the  front  of  the  industrial  control  panel.  The  B  phase shall be that phase having the higher voltage to ground on 3phase, 4-wire, delta-connected systems. Other busbar arrangements shall be permitted for additions to existing installations, and the phases shall be permanently marked.
## 409.104  Wiring Space.
#### (A)  General. Industrial control panel enclosures shall not be used  as  junction  boxes,  auxiliary  gutters,  or  raceways  for conductors feeding through or tapping off to other switches or overcurrent devices or other equipment, unless the conductors fill less than 40 percent of the cross-sectional area of the wiring space.  In  addition,  the  conductors,  splices,  and  taps  shall  not fill the wiring space at any cross section  to  more  than 75 percent of the cross-sectional area of that space.
#### (B)  Wire  Bending  Space. Wire  bending  space  within  industrial control panels for field wiring terminals shall be in accordance with the requirements in 430.10(B).
### 409.106  Spacings. Spacings in feeder circuits between uninsulated  live  parts  of  adjacent  components,  between  uninsulated live  parts  of  components  and  grounded  or  accessible  noncurrent-carrying metal parts, between uninsulated live parts of components  and  the  enclosure,  and  at  field  wiring  terminals shall be as shown in Table 430.97(D).
### 409.108  Service  Equipment. Where  used  as  service  equipment, each industrial control panel shall be of the type that is suitable for use as service equipment.
Where  a  grounded  conductor  is  provided,  the  industrial control panel shall be provided with a main bonding jumper, sized in accordance with 250.28(D), for connecting the grounded  conductor,  on  its  supply  side,  to  the  industrial  control panel equipment ground bus or equipment ground terminal.
### 409.110  Marking. An industrial control panel shall be marked with the following information that is plainly visible after installation:
- (1) Manufacturer's  name,  trademark,  or  other  descriptive marking  by  which  the  organization  responsible  for  the product can be identified.
- (3) Industrial control panels supplied by more than one electrical source where more than one disconnecting means is  required  to  disconnect  all  circuits  50-volts  or  more within the control panel shall be marked to indicate that more  than  one  disconnecting  means  is  required  to  deenergize  the  equipment.  The  location  of  the  means necessary to disconnect all circuits 50-volts or more shall be documented and available.
- (2) Supply  voltage,  number  of  phases,  frequency,  and  fullload current for each incoming supply circuit.
- (4) Short-circuit current rating of the industrial control panel based on one of the following:
- a. Short-circuit  current  rating  of  a  listed  and  labeled assembly
- b. Short-circuit  current  rating  established  utilizing  an approved method
Informational  Note:  ANSI/UL  508A, Standard  for  Industrial  Control  Panels ,  Supplement  SB,  is  an  example  of  an approved method.
Exception  to  (4):  Short-circuit  current  rating  markings  are  not required  for  industrial  control  panels  containing  only  control circuit components.
- (5) If  the  industrial  control  panel  is  intended  as  service equipment, it shall be marked to identify it as being suitable for use as service equipment.
- (7) An enclosure type number shall be marked on the industrial control panel enclosure.
- (6) Electrical wiring diagram or the identification number of a  separate  electrical  wiring  diagram  or  a  designation referenced in a separate wiring diagram.
## ARTICLE 410 Luminaires, Lampholders, and Lamps
## Part I. General
Exception: Spacings shall be permitted to be less than those specified in Table 430.97(D) at circuit breakers and switches and in listed components installed in industrial control panels. 410.1  Scope. This  article  covers  luminaires,  portable  luminaires, lampholders, pendants, incandescent filament lamps, arc lamps,  electric-discharge  lamps,  decorative  lighting  products, lighting  accessories  for  temporary  seasonal  and  holiday  use, portable flexible lighting products, and the wiring and equipment forming part of such products and lighting installations.
## 410.2  Definition.
Closet Storage Space. The volume bounded by the sides and back  closet  walls  and  planes  extending  from  the  closet  floor vertically to a height of 1.8 m (6 ft) or to the highest clotheshanging rod and parallel to the walls at a horizontal distance of 600  mm (24 in.) from the sides and back of the closet walls, respectively,  and  continuing  vertically  to  the  closet  ceiling parallel to the walls at a horizontal distance of 300 mm (12 in.) or the width of the shelf, whichever is greater; for a closet that permits  access  to  both  sides  of  a  hanging  rod,  this  space includes the volume below the highest rod extending 300 mm (12 in.) on either side of the rod on a plane horizontal to the floor extending the entire length of the rod. See Figure 410.2.
### 410.5  Live Parts. Luminaires, portable luminaires, lampholders,  and  lamps  shall  have  no  live  parts  normally  exposed  to contact.  Exposed  accessible  terminals  in  lampholders  and switches shall not be installed in metal luminaire canopies or in open bases of portable table or floor luminaires.
Exception: Cleat-type lampholders located at least 2.5 m (8 ft) above the floor shall be permitted to have exposed terminals.
### 410.6  Listing  Required. All  luminaires,  lampholders,  and retrofit kits shall be listed.
### 410.8  Inspection. Luminaires shall be installed such that the connections between the luminaire conductors and the circuit conductors can be inspected without requiring the disconnec-
tion of any part of the wiring unless the luminaires are connected by attachment plugs and receptacles.
## Part II. Luminaire Locations
## 410.10  Luminaires in Specific Locations.
- (A)  Wet and Damp Locations. Luminaires installed in wet or damp locations shall be installed such that water cannot enter or accumulate in wiring compartments, lampholders, or other electrical parts. All luminaires installed in wet locations shall be marked, 'Suitable for Wet Locations.' All luminaires installed in damp locations shall be marked 'Suitable for Wet Locations' or 'Suitable for Damp Locations.'
- (B)  Corrosive  Locations. Luminaires  installed  in  corrosive locations shall be of a type suitable for such locations.
- (C)  In Ducts or Hoods. Luminaires shall be permitted to be installed in commercial cooking hoods where all of the following conditions are met:
- (1) The luminaire shall be identified for use within commercial  cooking  hoods  and  installed  such  that  the  temperature limits of the materials used are not exceeded.
- (3) Parts of the luminaire exposed within the hood shall be corrosion  resistant  or  protected  against  corrosion,  and the surface shall be smooth so as not to collect deposits and to facilitate cleaning.
- (2) The  luminaire  shall  be  constructed  so  that  all  exhaust vapors, grease, oil, or cooking vapors are excluded from the  lamp  and  wiring  compartment.  Diffusers  shall  be resistant to thermal shock.
- (4) Wiring methods and materials supplying the luminaire(s) shall not be exposed within the cooking hood.
- (D)  Bathtub  and  Shower  Areas. No parts  of  cord-connected luminaires, chain-, cable-, or cord-suspended luminaires, lighting track, pendants, or ceiling-suspended (paddle) fans shall be
- Informational Note: See 110.11 for conductors and equipment exposed to deteriorating agents. 410.14  Luminaires in Show Windows. Chain-supported luminaires used in a show window shall be permitted to be externally wired. No other externally wired luminaires shall be used.
FIGURE  410.2 Closet Storage Space.
located within a zone measured 900 mm (3 ft) horizontally and 2.5  m  (8  ft)  vertically  from  the  top  of  the  bathtub  rim  or shower  stall  threshold.  This  zone  is  all  encompassing  and includes the space directly over the tub or shower stall. Luminaires located within the actual outside dimension of the bathtub or shower to a height of 2.5 m (8 ft) vertically from the top of  the  bathtub  rim  or  shower  threshold  shall  be  marked  for damp locations, or marked for wet locations where subject to shower spray.
- (E)  Luminaires in Indoor Sports, Mixed-Use, and All-Purpose Facilities. Luminaires  subject  to  physical  damage,  using  a mercury vapor or metal halide lamp, installed in playing and spectator  seating  areas  of  indoor  sports,  mixed-use,  or  allpurpose  facilities  shall  be  of  the  type  that  protects  the  lamp with a glass or plastic lens. Such luminaires shall be permitted to have an additional guard.
- (F)  Luminaires Installed in or Under Roof Decking. Luminaires installed in exposed or concealed locations under metalcorrugated sheet roof decking shall be installed and supported so  there  is  not  less  than  38  mm  (1 1 ∕ 2 in.)  measured  from  the lowest surface of the roof decking to the top of the luminaire.
- 410.11  Luminaires  Near  Combustible  Material. Luminaires shall  be  constructed,  installed,  or  equipped  with  shades  or guards so that combustible material is not subjected to temperatures in excess of 90°C (194°F).
- 410.12  Luminaires  over  Combustible  Material. Lampholders installed  over  highly  combustible  material  shall  be  of  the unswitched  type.  Unless  an  individual  switch  is  provided  for each  luminaire,  lampholders  shall  be  located  at  least  2.5  m (8 ft) above the floor or shall be located or guarded so that the lamps cannot be readily removed or damaged.
## 410.16  Luminaires in Clothes Closets.
- (A)  Luminaire Types Permitted. Only luminaires of the following types shall be permitted in a closet:
- (1) Surface-mounted or recessed incandescent or  LED luminaires with completely enclosed light sources
- (3) Surface-mounted  fluorescent  or  LED  luminaires  identified  as  suitable  for  installation  within  the  closet  storage space
- (2) Surface-mounted or recessed fluorescent luminaires
- (B)  Luminaire Types Not Permitted. Incandescent luminaires with open or partially enclosed lamps and pendant luminaires or lampholders shall not be permitted.
- (C)  Location. The  minimum  clearance  between  luminaires installed in clothes closets and the nearest point of a closet storage space shall be as follows:
- (1) 300  mm  (12  in.)  for  surface-mounted  incandescent  or LED luminaires with a completely enclosed light source installed on the wall above the door or on the ceiling.
- (3) 150 mm (6 in.) for recessed incandescent or LED luminaires with a completely enclosed light source installed in the wall or the ceiling.
- (2) 150  mm  (6  in.)  for  surface-mounted  fluorescent  luminaires installed on the wall above the door or on the ceiling.
- (4) 150 mm (6 in.) for recessed fluorescent luminaires installed in the wall or the ceiling.
- (5) Surface-mounted fluorescent or LED luminaires shall be permitted to be installed within the closet storage space where identified for this use.
### 410.18  Space  for  Cove  Lighting. Coves  shall  have  adequate space and shall be located so that lamps and equipment can be properly installed and maintained.
## Part III. Provisions at Luminaire Outlet Boxes, Canopies, and Pans
### 410.20  Space  for  Conductors. Canopies  and  outlet  boxes taken together shall provide sufficient space so that luminaire conductors and their connecting devices are capable of being installed in accordance with 314.16.
### 410.21  Temperature  Limit  of  Conductors  in  Outlet  Boxes. Luminaires  shall  be  of  such  construction  or  installed  so  that the  conductors  in  outlet  boxes  shall  not  be  subjected  to temperatures  greater  than  that  for  which  the  conductors  are rated.
Branch-circuit wiring, other than 2-wire or multiwire branch circuits  supplying  power  to  luminaires  connected  together, shall  not  be  passed  through  an  outlet  box  that  is  an  integral part  of  a  luminaire  unless  the  luminaire  is  identified  for through-wiring.
Informational Note: See 410.64(C) for wiring supplying power to luminaires connected together.
#### (B)  Metal or Nonmetallic Poles Supporting Luminaires. Metal or nonmetallic poles shall be permitted to be used to support luminaires  and  as  a  raceway  to  enclose  supply  conductors, provided the following conditions are met:
- (1) A  pole  shall  have  a  handhole  not  less  than  50  mm  × 100 mm (2 in. × 4 in.) with a cover suitable for use in wet locations  to  provide  access  to  the  supply  terminations within the pole or pole base.
Exception No. 1: No handhole shall be required in a pole 2.5 m (8 ft) or less  in  height  abovegrade  where  the  supply  wiring  method  continues without splice or pull point, and where the interior of the pole and any splices are accessible by removing the luminaire.
Exception No. 2: No handhole shall be required in a pole 6.0 m (20 ft) or less in height abovegrade that is provided with a hinged base.
- (2) Where raceway risers or cable is not installed within the pole, a threaded fitting or nipple shall be brazed, welded, or  attached  to  the  pole  opposite  the  handhole  for  the supply connection.
- (3) A  metal  pole  shall  be  provided  with  an  equipment grounding terminal as follows:
- a. A  pole  with  a  handhole  shall  have  the  equipment grounding terminal accessible from the handhole.
- b. A pole with a hinged base shall have the equipment grounding terminal accessible within the base.
Exception to (3): No grounding terminal shall be required in a pole 2.5 m (8 ft) or less in height abovegrade where the supply wiring method continues without splice or pull, and where the interior of the pole and any splices are accessible by removing the luminaire.
### 410.22  Outlet Boxes to Be Covered. In a completed installation,  each  outlet  box  shall  be  provided  with  a  cover  unless covered by means of a luminaire canopy, lampholder, receptacle, or similar device. (4) A  metal  pole  with  a  hinged  base  shall  have  the  hinged base and pole bonded together.
### 410.23  Covering  of  Combustible  Material  at  Outlet  Boxes. Any  combustible  wall  or  ceiling  finish  exposed  between  the edge of a luminaire canopy or pan and an outlet box having a surface area of 1160 mm 2  (180 in. 2 ) or more shall be covered with noncombustible material.
## 410.24  Connection of Electric-Discharge and LED Luminaires.
#### (A)  Independent  of  the  Outlet  Box. Electric-discharge  and LED  luminaires  supported  independently  of  the  outlet  box shall  be  connected  to  the  branch  circuit  through  metal  raceway,  nonmetallic  raceway,  Type  MC  cable,  Type  AC  cable, Type MI cable, nonmetallic sheathed cable, or by flexible cord as permitted in 410.62(B) or 410.62(C).
#### (B)  Access  to  Boxes. Electric-discharge  and  LED  luminaires surface mounted over concealed outlet, pull, or junction boxes and designed not to be supported solely by the outlet box shall be provided with suitable openings in the back of the luminaire to provide access to the wiring in the box.
## Part IV. Luminaire Supports
## 410.30  Supports.
#### (A)  General. Luminaires  and  lampholders  shall  be  securely supported. A luminaire that weighs more than 3 kg (6 lb) or exceeds 400 mm (16 in.) in any dimension shall not be supported by the screw shell of a lampholder.
- (6) Conductors  in  vertical  poles  used  as  raceway  shall  be supported as provided in 300.19.
- (5) Metal  raceways  or  other  equipment  grounding  conductors shall be bonded to the metal pole with an equipment grounding conductor recognized by 250.118 and sized in accordance with 250.122.
## 410.36  Means of Support.
#### (A)  Outlet Boxes. Outlet boxes or fittings installed as required  by  314.23  and  complying  with  the  provisions  of 314.27(A)(1) and 314.27(A)(2) shall be permitted to support luminaires.
#### (B)  Suspended Ceilings. Framing members of suspended ceiling systems used  to support  luminaires  shall be securely fastened  to  each  other  and  shall  be  securely  attached  to  the building structure at appropriate intervals. Luminaires shall be securely fastened to the ceiling framing member by mechanical means such as bolts, screws, or rivets. Listed clips identified for use  with  the  type  of  ceiling  framing  member(s)  and  luminaire(s) shall also be permitted.
#### (C)  Luminaire Studs. Luminaire studs that are not a part of outlet  boxes,  hickeys,  tripods,  and  crowfeet  shall  be  made  of steel, malleable iron, or other material suitable for the application.
#### (D)  Insulating  Joints. Insulating  joints  that  are  not  designed to be mounted with screws or bolts shall have an exterior metal casing, insulated from both screw connections.
#### (E)  Raceway  Fittings. Raceway  fittings  used  to  support  a luminaire(s) shall be capable of supporting the weight of the complete fixture assembly and lamp(s).
#### (F)  Busways. Luminaires shall be permitted to be connected to busways in accordance with 368.17(C).
#### (G)  Trees. Outdoor  luminaires  and  associated  equipment shall be permitted to be supported by trees.
Informational Note No. 1: See 225.26 for restrictions for support of overhead conductors.
Informational  Note  No.  2:  See  300.5(D)  for  protection  of conductors.
## Part V. Grounding
### 410.40  General. Luminaires and lighting equipment shall be grounded as required in Article 250 and Part V of this article.
### 410.42  Luminaire(s) with Exposed Conductive Parts. Exposed  metal  parts  shall  be  connected  to  an  equipment grounding conductor or insulated from the equipment grounding  conductor  and  other  conducting  surfaces  or  be inaccessible to unqualified personnel. Lamp tie wires, mounting screws, clips, and decorative bands on glass spaced at least 38 mm (1 1 ∕ 2 in.) from lamp terminals shall not be required to be grounded.
### 410.44  Methods  of  Grounding. Luminaires  and  equipment shall  be  mechanically  connected  to  an  equipment  grounding conductor as specified in 250.118 and sized in accordance with 250.122.
### 410.52  Conductor Insulation. Luminaires shall be wired with conductors  having  insulation  suitable  for  the  environmental conditions,  current,  voltage,  and  temperature  to  which  the conductors will be subjected.
Informational  Note:  For  ampacity  of  fixture  wire,  maximum operating temperature, voltage limitations, minimum wire size, and other information, see Article 402.
## 410.54  Pendant Conductors for Incandescent Filament Lamps.
#### (A)  Support. Pendant lampholders with permanently attached leads, where used for other than festoon wiring, shall be  hung  from  separate  stranded  rubber-covered  conductors that are soldered directly to the circuit conductors but supported independently thereof.
#### (B)  Size. Unless part of listed decorative lighting assemblies, pendant  conductors  shall  not  be  smaller  than  14  AWG  for mogul-base or medium-base screw shell lampholders or smaller than 18 AWG for intermediate or candelabra-base lampholders.
#### (C)  Twisted  or  Cabled. Pendant  conductors  longer  than 900 mm (3 ft) shall be twisted together where not cabled in a listed assembly.
## 410.56  Protection of Conductors and Insulation.
#### (A)  Properly  Secured. Conductors  shall  be  secured  in  a manner that does not tend to cut or abrade the insulation.
#### (B)  Protection Through Metal. Conductor insulation shall be protected from abrasion where it passes through metal.
#### (C)  Luminaire  Stems. Splices  and  taps  shall  not  be  located within luminaire arms or stems.
Exception  No.  1:  Luminaires  made  of  insulating  material  that  is directly  wired  or  attached  to  outlets  supplied  by  a  wiring  method  that does not provide a ready means for grounding attachment to an equipment  grounding  conductor  shall  be  made  of  insulating  material  and shall have no exposed conductive parts. (D)  Splices and Taps. No unnecessary splices or taps shall be made within or on a luminaire. Informational  Note:  For  approved  means  of  making  connections, see 110.14.
Exception No. 2: Replacement luminaires shall be permitted to connect an equipment grounding conductor from the outlet in compliance with 250.130(C). The luminaire shall then comply with 410.42.
Exception  No.  3:  Where  no  equipment  grounding  conductor  exists  at the outlet, replacement luminaires that are GFCI protected shall not be required to be connected to an equipment grounding conductor.
### 410.46  Equipment Grounding Conductor Attachment. Luminaires with exposed metal parts shall be provided with a means for  connecting  an  equipment  grounding  conductor  for  such luminaires.
## Part VI. Wiring of Luminaires
### 410.48  Luminaire  Wiring  -  General. Wiring  on  or  within luminaires shall be neatly arranged and shall not be exposed to physical  damage.  Excess  wiring  shall  be  avoided.  Conductors shall  be  arranged  so  that  they  are  not  subjected  to  temperatures above those for which they are rated.
### 410.50  Polarization of Luminaires. Luminaires shall be wired so  that  the  screw  shells  of  lampholders  are  connected  to  the same luminaire  or  circuit  conductor  or  terminal.  The  grounded conductor, where connected to a screw shell lampholder, shall be connected to the screw shell.
#### (E)  Stranding. Stranded conductors shall be used for wiring on luminaire chains and on other movable or flexible parts.
#### (F)  Tension. Conductors shall be arranged so that the weight of the luminaire or movable parts does not put tension on the conductors.
### 410.59  Cord-Connected Showcases. Individual showcases, other than fixed, shall be permitted to be connected by flexible cord  to  permanently  installed  receptacles,  and  groups  of  not more than six such showcases shall be permitted to be coupled together  by  flexible  cord  and  separable  locking-type  connectors  with  one  of  the  group  connected  by  flexible  cord  to  a permanently installed receptacle.
The installation shall comply with 410.59(A) through (E).
#### (A)  Cord  Requirements. Flexible  cord  shall  be  of  the  hardservice  type,  having  conductors  not  smaller  than  the  branchcircuit  conductors,  having  ampacity  at  least  equal  to  the branch-circuit  overcurrent  device,  and  having  an  equipment grounding conductor.
Informational  Note:  See  Table  250.122  for  size  of  equipment grounding conductor.
#### (B)  Receptacles, Connectors, and Attachment Plugs. Receptacles,  connectors,  and  attachment  plugs  shall  be  of  a  listed grounding type rated 15 or 20 amperes.
#### (C)  Support. Flexible  cords  shall  be  secured  to  the  undersides of showcases such that all of the following conditions are ensured:
- (1) The wiring is not exposed to physical damage.
- (3) The free lead at the end of a group of showcases has a female fitting not extending beyond the case.
- (2) The separation between cases is not in excess of 50 mm (2 in.), or more than 300 mm (12 in.) between the first case and the supply receptacle.
#### (D)  No  Other  Equipment. Equipment other than showcases shall not be electrically connected to showcases.
#### (E)  Secondary Circuit(s). Where showcases are cordconnected, the secondary circuit(s)  of  each  electric-discharge lighting ballast shall be limited to one showcase.
## 410.62  Cord-Connected Lampholders and Luminaires.
#### (A)  Lampholders. Where a metal lampholder is attached to a flexible  cord,  the  inlet  shall  be  equipped  with  an  insulating bushing that, if threaded, is not smaller than metric designator 12  (trade  size 3 ∕ 8 )  pipe  size.  The  cord  hole  shall  be  of  a  size appropriate  for  the  cord,  and  all  burrs  and  fins  shall  be removed in order to provide a smooth bearing surface for the cord.
Bushing  having  holes  7  mm  ( 9 ∕ 32 in.)  in  diameter  shall  be permitted  for  use  with  plain  pendant  cord  and  holes  11  mm ( 13 ∕ 32 in.) in diameter with reinforced cord.
#### (B)  Adjustable Luminaires. Luminaires that require adjusting or aiming after installation shall not be required to be equipped with an attachment plug or cord connector, provided the exposed cord is suitable for hard-usage or extra-hard-usage and is not longer than that required for maximum adjustment. The cord shall not be subject to strain or physical damage.
#### (C)  Electric-Discharge and LED Luminaires. Electricdischarge and LED luminaires shall comply with (1), (2), and (3) as applicable.
branch circuits of 50 amperes or less by cords complying with 240.5. Receptacles and attachment plugs shall be permitted to be of a lower ampere rating than the branch circuit but not less than 125 percent of the luminaire full-load current.
(3)  Equipped  with  Flanged  Surface  Inlet. Electric-discharge luminaires  equipped  with  a  flanged  surface  inlet  shall  be permitted to be supplied by cord pendants equipped with cord connectors. Inlets and connectors shall be permitted to be of a lower ampere rating than the branch circuit but not less than 125 percent of the luminaire load current.
### 410.64  Luminaires as Raceways. Luminaires shall not be used as  a  raceway  for  circuit  conductors  unless  they  comply  with 410.64(A), (B), or (C).
#### (A)  Listed. Luminaires listed and marked for use as a raceway shall be permitted to be used as a raceway.
#### (B)  Through-Wiring. Luminaires identified for throughwiring, as permitted by 410.21, shall be permitted to be used as a raceway.
#### (C)  Luminaires  Connected  Together. Luminaires  designed for  end-to-end  connection  to  form  a  continuous  assembly,  or luminaires connected together by recognized wiring methods, shall be permitted to contain the conductors of a 2-wire branch circuit, or one multiwire branch circuit, supplying the connected luminaires and shall not be required to be listed as a raceway. One additional 2-wire branch circuit separately supplying one or more of the connected luminaires shall also be permitted.
Informational Note: See Article 100 for the definition of Multiwire Branch Circuit.
Informational Note: For application provisions, see Table 400.4, 'Use' column. 410.68  Feeder  and  Branch-Circuit  Conductors  and  Ballasts. Feeder and branch-circuit conductors within 75 mm (3 in.) of a ballast, LED driver, power supply, or transformer shall have an insulation  temperature  rating  not  lower  than  90°C  (194°F), unless supplying a luminaire marked as suitable for a different insulation temperature.
(1)  Cord-Connected  Installation. A luminaire or a listed assembly  in  compliance  with  any  of  the  conditions  in  (a) through (c) shall be permitted to be cord connected provided the luminaire is located directly below the outlet or busway, the cord is not subject to strain or physical damage, and the cord is visible over its entire length except at terminations.
(b)       A  luminaire  assembly  equipped  with  a  strain  relief and  canopy  shall  be  permitted  to  use  a  cord  connection between the luminaire assembly and the canopy. The canopy shall  be  permitted  to  include  a  section  of  raceway  not  over 150 mm (6 in.) in length and intended to facilitate the connection to an outlet box mounted above a suspended ceiling.
(a)      A luminaire shall be permitted to be connected with a  cord  terminating  in  a  grounding-type  attachment  plug  or busway plug.
- (c)       Listed  luminaires  connected using listed assemblies that  incorporate  manufactured  wiring  system  connectors  in accordance  with  604.100(C)  shall  be  permitted  to  be  cord connected.
(2)  Provided with Mogul-Base, Screw Shell Lampholders. Electric-discharge  luminaires  provided  with  mogul-base,  screw shell  lampholders  shall  be  permitted  to  be  connected  to
## Part VII. Construction of Luminaires
### 410.70  Combustible Shades and Enclosures. Adequate airspace shall be provided between lamps and shades or other enclosures of combustible material.
## 410.74  Luminaire Rating.
#### (A)  Marking. All  luminaires  shall  be  marked  with  the  maximum lamp wattage or electrical rating, manufacturer's name, trademark, or other suitable means of identification. A luminaire requiring supply wire rated higher than 60°C (140°F) shall be marked with the minimum supply wire temperature rating on the luminaire and shipping carton or equivalent.
#### (B)  Electrical  Rating. The  electrical  rating  shall  include  the voltage and frequency and shall indicate the current rating of the unit, including the ballast, transformer, LED driver, power supply, or autotransformer.
## 410.82  Portable Luminaires.
#### (A)  General. Portable luminaires shall be wired with flexible cord recognized by 400.4 and an attachment plug of the polarized  or  grounding  type.  Where  used  with  Edison-base  lampholders,  the  grounded  conductor  shall  be  identified  and
attached  to  the  screw  shell  and  the  identified  blade  of  the attachment plug.
#### (B)  Portable  Handlamps. In  addition  to  the  provisions  of 410.82(A),  portable  handlamps  shall  comply  with  the  following:
- (1) Metal shell, paper-lined lampholders shall not be used.
- (3) Handlamps  shall  be  equipped  with  a  substantial  guard attached to the lampholder or handle.
- (2) Handlamps shall  be  equipped  with  a  handle  of  molded composition or other insulating material.
- (4) Metallic guards shall be grounded by means of an equipment  grounding  conductor  run  with  circuit  conductors within the power-supply cord.
- (5) Portable handlamps shall not be required to be grounded where supplied through an isolating transformer with an ungrounded secondary of not over 50 volts.
### 410.84  Cord Bushings. A bushing or the equivalent shall be provided where flexible cord enters the base or stem of a portable  luminaire.  The  bushing  shall  be  of  insulating  material unless a jacketed type of cord is used.
## Part VIII. Installation of Lampholders
### 410.90  Screw Shell Type. Lampholders of the screw shell type shall be installed for use as lampholders only. Where supplied by  a  circuit  having  a  grounded  conductor,  the  grounded conductor shall be connected to the screw shell.
## Part X. Special Provisions for Flush and Recessed Luminaires
### 410.110  General. Luminaires installed in recessed cavities in walls  or  ceilings,  including  suspended  ceilings,  shall  comply with 410.115 through 410.122.
## 410.115  Temperature.
#### (A)  Combustible  Material. Luminaires  shall  be  installed  so that  adjacent  combustible  material  will  not  be  subjected  to temperatures in excess of 90°C (194°F).
#### (B)  Fire-Resistant Construction. Where a luminaire is recessed in fire-resistant material in a building of fire-resistant construction, a temperature higher than 90°C (194°F) but not higher  than  150°C  (302°F)  shall  be  considered  acceptable  if the luminaire is plainly marked for that service.
#### (C)  Recessed Incandescent Luminaires. Incandescent luminaires  shall  have  thermal  protection  and  shall  be  identified  as thermally protected.
Exception No. 1: Thermal protection shall not be required in a recessed luminaire identified for use and installed in poured concrete.
Exception No. 2: Thermal protection shall not be required in a recessed luminaire whose design, construction, and thermal performance characteristics  are  equivalent  to  a  thermally  protected  luminaire  and  are identified as inherently protected.
## 410.116  Clearance and Installation.
## (A)  Clearance.
### 410.93  Double-Pole  Switched  Lampholders. Where  supplied by  the  ungrounded  conductors  of  a  circuit,  the  switching device of lampholders of the switched type shall simultaneously disconnect both conductors of the circuit. (1)  Non-Type IC. A recessed luminaire that is not identified for contact with insulation shall have all recessed parts spaced not less than 13 mm ( 1 ∕ 2 in.)  from combustible materials. The points of support and the trim finishing off the openings in the ceiling, wall, or other finished surface shall be permitted to be in contact with combustible materials.
### 410.96  Lampholders in Wet or Damp Locations. Lampholders installed in wet locations shall be listed for use in wet locations. Lampholders  installed  in  damp  locations  shall  be  listed  for damp locations or shall be listed for wet locations.
### 410.97  Lampholders Near Combustible Material. Lampholders shall be constructed, installed, or equipped with shades or guards so that combustible material is not subjected to temperatures in excess of 90°C (194°F).
## Part IX. Lamps and Auxiliary Equipment
### 410.103  Bases,  Incandescent  Lamps. An  incandescent  lamp for general use on lighting branch circuits shall not be equipped  with  a  medium  base  if  rated  over  300  watts,  or  with  a mogul base if rated over 1500 watts. Special bases or other devices shall be used for over 1500 watts.
## 410.104  Electric-Discharge Lamp Auxiliary Equipment.
#### (A)  Enclosures. Auxiliary  equipment  for  electric-discharge lamps shall be enclosed in noncombustible cases and treated as sources of heat.
#### (B)  Switching. Where  supplied  by  the  ungrounded  conductors  of  a  circuit,  the  switching  device  of  auxiliary  equipment shall simultaneously disconnect all conductors.
(2)  Type  IC. A  recessed  luminaire  that  is  identified  for contact  with  insulation,  Type  IC,  shall  be  permitted  to  be  in contact with combustible materials at recessed parts, points of support,  and  portions  passing  through  or  finishing  off  the opening in the building structure.
#### (B)  Installation. Thermal  insulation  shall  not  be  installed above  a  recessed  luminaire  or  within  75  mm  (3  in.)  of  the recessed  luminaire's  enclosure,  wiring  compartment,  ballast, transformer, LED driver, or power supply unless the luminaire is identified as Type IC for insulation contact.
## 410.117  Wiring.
#### (A)  General. Conductors that have insulation suitable for the temperature encountered shall be used.
#### (B)  Circuit  Conductors. Branch-circuit  conductors  that  have an insulation suitable for the temperature encountered shall be permitted to terminate in the luminaire.
#### (C)  Tap Conductors. Tap conductors of a type suitable for the temperature encountered shall be permitted to run from the luminaire terminal connection to an outlet box placed at least 300 mm (1 ft) from the luminaire. Such tap conductors shall be  in  suitable  raceway  or  Type  AC  or  MC  cable  of  at  least 450 mm (18 in.) but not more than 1.8 m (6 ft) in length.
## Part XI. Construction of Flush and Recessed Luminaires
### 410.118  Temperature. Luminaires  shall  be  constructed  such that  adjacent  combustible  material  is  not  subject  to  temperatures in excess of 90°C (194°F).
### 410.120  Lamp  Wattage  Marking. Incandescent  lamp  luminaires  shall  be  marked  to  indicate  the  maximum  allowable wattage of lamps. The markings shall be permanently installed, in letters at least 6 mm ( 1 ∕ 4 in.) high, and shall be located where visible during relamping.
### 410.121  Solder  Prohibited. No  solder  shall  be  used  in  the construction of a luminaire recessed housing.
### 410.122  Lampholders. Lampholders  of  the  screw  shell  type shall be of porcelain or other suitable insulating materials.
## Part XII. Special Provisions for Electric-Discharge Lighting Systems of 1000 Volts or Less
## 410.130  General.
#### (A)  Open-Circuit  Voltage  of  1000  Volts  or  Less. Equipment for  use  with  electric-discharge  lighting  systems  and  designed for  an  open-circuit  voltage  of  1000  volts  or  less  shall  be  of  a type identified for such service.
#### (B)  Considered  as  Energized. The  terminals  of  an  electricdischarge  lamp  shall  be  considered  as  energized  where  any lamp terminal is connected to a circuit of over 300 volts.
#### (C)  Transformers of the Oil-Filled Type. Transformers of the oil-filled type shall not be used.
(3)  Installed  in  Poured  Concrete. Thermal  protection  shall not  be  required  in  a  recessed  high-intensity  discharge  luminaire identified for use and installed in poured concrete.
(4)  Recessed Remote Ballasts. A recessed remote ballast for a high-intensity  discharge  luminaire  shall  have  thermal  protection  that  is  integral  with  the  ballast  and  shall  be  identified  as thermally protected.
(5)  Metal  Halide  Lamp  Containment. Luminaires that  use  a metal halide lamp other than a thick-glass parabolic reflector lamp (PAR) shall be provided with a containment barrier that encloses the lamp, or shall be provided with a physical means that only allows the use of a lamp that is Type O.
Informational  Note:  See  ANSI  Standard  C78.389, American National  Standard  for  Electric  Lamps  -  High  Intensity  Discharge, Methods of Measuring Characteristics.
## (G)  Disconnecting Means.
(1)  General. In  indoor  locations  other  than  dwellings  and associated accessory structures, fluorescent  luminaires  that utilize  double-ended lamps and contain ballast(s) that can be serviced in place shall have a disconnecting means either internal or external to each luminaire. For existing installed luminaires  without  disconnecting  means,  at  the  time  a  ballast  is replaced,  a  disconnecting  means  shall  be  installed.  The  line side terminals of the disconnecting means shall be guarded.
Exception  No.  1:  A  disconnecting  means  shall  not  be  required  for luminaires installed in hazardous (classified) location(s).
Exception  No.  2:  A  disconnecting  means  shall  not  be  required  for luminaires that provide emergency illumination required in 700.16.
#### (D)  Additional Requirements. In addition to complying with the general requirements for luminaires, such equipment shall comply with Part XII of this article. Exception No. 3: For cord-and-plug-connected luminaires, an accessible separable connector or an accessible plug and receptacle shall be permitted to serve as the disconnecting means.
## (E)  Thermal Protection - Fluorescent Luminaires.
(1)  Integral Thermal Protection. The ballast of a fluorescent luminaire installed indoors shall have integral thermal protection.  Replacement  ballasts  shall  also  have  thermal  protection integral with the ballast.
(2)  Simple Reactance Ballasts. A simple reactance ballast in a fluorescent luminaire with straight tubular lamps shall not be required to be thermally protected.
(3)  Exit Luminaires. A ballast in a fluorescent exit luminaire shall not have thermal protection.
(4)  Egress  Luminaires. A  ballast  in  a  fluorescent  luminaire that is used for egress lighting and energized only during a failure of the normal supply shall not have thermal protection.
## (F)  High-Intensity Discharge Luminaires.
(1)  Recessed. Recessed high-intensity luminaires designed to be installed in wall or ceiling cavities shall have thermal protection and be identified as thermally protected.
(2)  Inherently  Protected. Thermal  protection  shall  not  be required  in  a  recessed  high-intensity  luminaire  whose  design, construction, and  thermal  performance  characteristics  are equivalent  to  a  thermally  protected  luminaire  and  are  identified as inherently protected.
Exception  No.  4:  Where  more  than  one  luminaire  is  installed  and supplied  by  other  than  a  multiwire  branch  circuit,  a  disconnecting means shall not be required for every luminaire when the design of the installation  includes  disconnecting  means,  such  that  the  illuminated space cannot be left in total darkness.
(2)  Multiwire Branch Circuits. When connected to multiwire branch circuits, the disconnecting means shall simultaneously break  all  the  supply  conductors  to  the  ballast,  including  the grounded conductor.
(3)  Location. The disconnecting means shall be located so as to be accessible to qualified persons before servicing or maintaining the ballast. Where the disconnecting means is external to  the  luminaire,  it  shall  be  a  single  device,  and  shall  be attached  to  the  luminaire  or  the  luminaire  shall  be  located within sight of the disconnecting means.
### 410.134  Direct-Current  Equipment. Luminaires  installed  on dc  circuits  shall  be  equipped  with  auxiliary  equipment  and resistors  designed  for  dc  operation.  The  luminaires  shall  be marked for dc operation.
### 410.135  Open-Circuit  Voltage  Exceeding  300  Volts. Equipment having an open-circuit voltage exceeding 300 volts shall not be installed in dwelling occupancies unless such equipment is  designed  so  that  there  will  be  no  exposed  live  parts  when lamps are being inserted, are in place, or are being removed.
## 410.136  Luminaire Mounting.
#### (A)  Exposed  Components. Luminaires  that  have  exposed ballasts,  transformers, LED drivers, or power supplies shall be installed such that ballasts, transformers, LED drivers, or power supplies  shall  not  be  in  contact  with  combustible  material unless listed for such condition.
#### (B)  Combustible Low-Density Cellulose Fiberboard. Where a surface-mounted  luminaire  containing  a  ballast,  transformer, LED driver, or power supply is to be installed on combustible low-density  cellulose  fiberboard,  it  shall  be  marked  for  this condition or shall be spaced not less than 38 mm (1 1 ∕ 2 in.) from the surface of the fiberboard. Where such luminaires are partially  or  wholly  recessed,  the  provisions  of  410.110  through 410.122 shall apply.
Informational  Note:  Combustible  low-density  cellulose  fiberboard  includes  sheets,  panels,  and  tiles  that  have  a  density  of 320  kg/m 3 (20  lb/ft 3 )  or  less  and  that  are  formed  of  bonded plant  fiber  material  but  does  not  include  solid  or  laminated wood or fiberboard  that  has  a  density  in  excess  of  320  kg/m 3 (20 lb/ft 3 ) or is a material that has been integrally treated with fire-retarding  chemicals  to  the  degree  that  the  flame  spread index  in  any  plane  of  the  material  will  not  exceed  25,  determined in accordance with tests for surface burning characteristics of building materials. See ANSI/ASTM E84-2015a, Standard Test Method for Surface Burning Characteristics of Building Materials or ANSI/UL 723-2013, Standard for Test for Surface Burning Characteristics of Building Materials.
## 410.137  Equipment Not Integral with Luminaire.
#### (A)  Metal Cabinets. Auxiliary equipment, including reactors, capacitors,  resistors,  and  similar  equipment,  where  not  installed as part of a luminaire assembly, shall be enclosed in accessible, permanently installed metal cabinets.
#### (B)  Separate  Mounting. Separately  mounted  ballasts,  transformers,  LED  drivers,  or  power  supplies  that  are  listed  for direct connection to a wiring system shall not be required to be additionally enclosed.
#### (B)  Dwelling  Occupancies. Equipment  that  has  an  opencircuit voltage exceeding 1000 volts shall not be installed in or on dwelling occupancies.
#### (C)  Live  Parts. The  terminal  of  an  electric-discharge  lamp shall be considered as a live part.
#### (D)  Additional Requirements. In addition to complying with the general requirements for luminaires, such equipment shall comply with Part XIII of this article.
Informational  Note:  For  signs  and  outline  lighting,  see  Article 600.
## 410.141  Control.
#### (A)  Disconnection. Luminaires  or  lamp  installation  shall  be controlled either singly or in groups by an externally operable switch  or  circuit  breaker  that  opens  all  ungrounded  primary conductors.
#### (B)  Within  Sight  or  Locked  Type. The  switch  or  circuit breaker  shall  be  located  within  sight  from  the  luminaires  or lamps, or it shall be permitted to be located elsewhere if it is lockable in accordance with 110.25.
### 410.142  Lamp  Terminals  and  Lampholders. Parts  that  must be  removed  for  lamp  replacement  shall  be  hinged  or  held captive. Lamps or lampholders shall be designed so that there are  no  exposed  live  parts  when  lamps  are  being  inserted  or removed.
## 410.143  Transformers.
#### (A)  Type. Transformers  shall  be  enclosed,  identified  for  the use, and listed.
#### (B)  Voltage. The  secondary  circuit  voltage  shall  not  exceed 15,000 volts, nominal, under any load condition. The voltage to ground of any output terminals of the secondary circuit shall not exceed 7500 volts under any load conditions.
#### (C)  Wired Luminaire Sections. Wired luminaire sections are paired, with a ballast(s) supplying a lamp or lamps in both. For interconnection between paired units, it shall be permissible to use metric designator 12 (trade size 3 ∕ 8 ) flexible metal conduit in  lengths  not  exceeding  7.5  m  (25  ft),  in  conformance  with Article 348. Luminaire wire operating at line voltage, supplying only  the  ballast(s)  of  one  of  the  paired  luminaires  shall  be permitted in the same raceway as the lamp supply wires of the paired luminaires.
### 410.138  Autotransformers. An  autotransformer  that  is  used to raise the voltage to more than 300 volts, as part of a ballast for supplying  lighting units, shall be  supplied  only  by  a grounded system.
### 410.139  Switches. Snap switches shall comply with 404.14.
## Part XIII. Special Provisions for Electric-Discharge Lighting Systems of More Than 1000 Volts
## 410.140  General.
#### (A)  Listing. Electric-discharge lighting systems with an opencircuit voltage exceeding 1000 volts shall be listed and installed in conformance with that listing.
#### (C)  Rating. Transformers shall have a secondary short-circuit current rating of not more than 150 mA if the open-circuit voltage is over 7500 volts, and not more than 300 mA if the opencircuit voltage rating is 7500 volts or less.
#### (D)  Secondary  Connections. Secondary  circuit  outputs  shall not be connected in parallel or in series.
## 410.144  Transformer Locations.
#### (A)  Accessible. Transformers shall be accessible after installation.
#### (B)  Secondary Conductors. Transformers shall be installed as near to the lamps as practicable to keep the secondary conductors as short as possible.
#### (C)  Adjacent to Combustible Materials. Transformers shall be located so that adjacent combustible materials are not subjected to temperatures in excess of 90°C (194°F).
### 410.145  Exposure  to  Damage. Lamps  shall  not  be  located where normally exposed to physical damage.
### 410.146  Marking. Each luminaire or each secondary circuit of tubing  having  an  open-circuit  voltage  of  over  1000  volts  shall have  a  clearly  legible  marking  in  letters  not  less  than  6  mm ( 1 ∕ 4 in.)  high reading 'Caution \_\_\_\_ volts.' The voltage indicated shall be the rated open-circuit voltage. The caution sign(s) or label(s) shall comply with 110.21(B).
## Part XIV. Lighting Track
## 410.151  Installation.
#### (A)  Lighting Track. Lighting track shall be permanently installed and permanently connected to a branch circuit. Only lighting  track  fittings  shall  be  installed  on  lighting  track.  Lighting track fittings shall not be equipped with general-purpose receptacles.
#### (B)  Connected  Load. The  connected  load  on  lighting  track shall not exceed the rating of the track. Lighting track shall be supplied by a branch circuit having a rating not more than that of  the  track.  The  load  calculation  in  220.43(B)  shall  not  be required to limit the length of track on a single branch circuit, and it shall not be required to limit the number of luminaires on a single track.
#### (C)  Locations  Not  Permitted. Lighting  track  shall  not  be installed in the following locations:
- (1) Where likely to be subjected to physical damage
- (3) Where subject to corrosive vapors
- (2) In wet or damp locations
- (4) In storage battery rooms
- (6) Where concealed
- (5) In hazardous (classified) locations
- (7) Where extended through walls or partitions
- (9) Where prohibited by 410.10(D)
- (8) Less  than  1.5  m  (5  ft)  above  the  finished  floor  except where protected from physical damage or track operating at less than 30 volts rms open-circuit voltage
#### (D)  Support. Fittings identified for use on lighting track shall be designed specifically for the track on which they are to be installed.  They  shall  be  securely  fastened  to  the  track,  shall maintain polarization and connections to  the  equipment grounding conductor, and shall be designed to be suspended directly from the track. (B)  Assembly  of  Listed  Parts. A  lighting  system  assembled from the following listed parts shall be permitted:
### 410.153  Heavy-Duty Lighting Track. Heavy-duty lighting track is lighting track identified for use exceeding 20 amperes. Each fitting attached to a heavy-duty lighting track shall have individual overcurrent protection.
### 410.154  Fastening. Lighting track shall be securely mounted so that each fastening is suitable for supporting the maximum weight of luminaires that can be installed. Unless identified for supports  at  greater  intervals,  a  single  section  1.2  m  (4  ft)  or shorter in length shall have two supports, and, where installed in a continuous row, each individual section of not more than 1.2 m (4 ft) in length shall have one additional support.
## 410.155  Construction Requirements.
#### (A)  Construction. The housing for the  lighting  track  system shall  be  of  substantial  construction  to  maintain  rigidity.  The conductors shall be installed within the track housing, permitting insertion of a luminaire, and designed to prevent tampering  and  accidental  contact  with  live  parts.  Components  of lighting  track  systems  of  different  voltages  shall  not  be  interchangeable. The track conductors shall be a minimum 12 AWG or  equal  and  shall  be  copper.  The  track  system  ends  shall  be insulated and capped.
#### (B)  Grounding. Lighting track  shall  be  grounded  in  accordance with Article 250, and the track sections shall be securely coupled  to  maintain  continuity  of  the  circuitry,  polarization, and grounding throughout.
## Part XV. Decorative Lighting and Similar Accessories
### 410.160  Listing  of  Decorative  Lighting. Decorative  lighting and  similar  accessories  used  for  holiday  lighting  and  similar purposes, in accordance with 590.3(B), shall be listed.
## ARTICLE 411 Low-Voltage Lighting
### 411.1  Scope. This  article  covers  lighting  systems  and  their associated components operating at no more than 30 volts ac or 60 volts dc. Where wet contact is likely to occur, the limits are 15 volts ac or 30 volts dc.
Informational Note: Refer to Article 680 for applications involving immersion.
### 411.3  Low-Voltage  Lighting  Systems. Low  voltage  lighting systems  shall  consist  of  an  isolating  power  supply,  low-voltage luminaires, and associated equipment that are all identified for the use. The output circuits of the power supply shall be rated for 25 amperes maximum under all load conditions.
### 411.4  Listing  Required. Low-voltage  lighting  systems  shall comply with 411.4(A) or 411.4(B).
#### (A)  Listed System. The luminaires, power supply, and luminaire  fittings  (including  the  exposed  bare  conductors)  of  an exposed bare conductor lighting system shall be listed for the use as part of the same identified lighting system.
- (1) Low-voltage luminaires
- (3) Low-voltage luminaire fittings
- (2) Power supply
- (4) Suitably  rated  cord,  cable,  conductors  in  conduit,  or other  fixed  Chapter  3  wiring  method  for  the  secondary circuit
## 411.5  Specific Location Requirements.
#### (A)  Walls,  Floors,  and  Ceilings. Conductors  concealed  or extended  through  a  wall,  floor,  or  ceiling  shall  be  in  accordance with (1) or (2):
- (1) Installed  using  any  of  the  wiring  methods  specified  in Chapter 3
- (2) Installed using wiring supplied by a listed Class 2 power source and installed in accordance with 725.130
#### (B)  Pools,  Spas,  Fountains,  and  Similar  Locations. Lighting systems shall be installed not less than 3 m (10 ft) horizontally from the nearest edge of the water, unless permitted by Article 680.
## 411.6  Secondary Circuits.
- (A)  Grounding. Secondary circuits shall not be grounded.
- (B)  Isolation. The  secondary  circuit  shall  be  insulated  from the branch circuit by an isolating transformer.
#### (C)  Bare Conductors. Exposed bare conductors and currentcarrying parts shall be permitted for indoor installations only.
Bare  conductors  shall  not  be  installed  less  than  2.1  m  (7  ft) above  the  finished  floor,  unless  specifically  listed  for  a  lower installation height.
#### (D)  Insulated Conductors. Insulated secondary circuit conductors shall be of the type, and installed as, described in (1), (2), or (3):
- (1) Class  2  cable  supplied  by  a  Class  2  power  source  and installed in accordance with Parts I and III of Article 725.
- (3) Wiring methods described in Chapter 3.
- (2) Conductors, cord, or cable of the listed system and installed  not  less  than  2.1  m  (7  ft)  above  the  finished  floor unless the system is specifically listed for a lower installation height.
### 411.7  Branch Circuit. Lighting systems covered by this article shall be supplied from a maximum 20-ampere branch circuit.
### 411.8  Hazardous  (Classified)  Locations. Where  installed  in hazardous  (classified)  locations,  these  systems  shall  conform with Articles 500 through 517 in addition to this article.
## ARTICLE 422 Appliances
## Part I. General
- 422.1  Scope. This article covers electrical appliances used in any occupancy.
- (4) Within the supply cord not more than 300 mm (12 in.) from the attachment plug
- (5) Factory installed within the appliance
- 422.6  Listing Required. All appliances operating at 50 volts or more shall be listed. N
## Part II. Installation
### 422.10  Branch-Circuit Rating. This section specifies the ratings of branch circuits capable of carrying appliance current without overheating under the conditions specified.
#### (A)  Individual  Circuits. The  rating  of  an  individual  branch circuit shall not be less than the marked rating of the appliance or the marked rating of an appliance having combined loads as provided in 422.62.
The  rating of an individual branch  circuit for  motoroperated  appliances  not  having  a  marked  rating  shall  be  in accordance with Part II of Article 430.
The branch-circuit rating for an appliance that is a continuous load, other than a motor-operated appliance, shall not be less  than  125  percent  of  the  marked  rating,  or  not  less  than 100 percent of the marked rating if the branch-circuit device and its assembly are listed for continuous loading at 100 percent of its rating.
Branch circuits and branch-circuit conductors for household ranges  and  cooking  appliances  shall  be  permitted  to  be  in accordance with Table 220.55 and shall be sized in accordance with 210.19(A)(3).
#### (B)  Circuits  Supplying  Two  or  More  Loads. For  branch circuits supplying appliance and other loads, the rating shall be determined in accordance with 210.23.
### 422.3  Other  Articles. The  requirements  of  Article  430  shall apply to the installation of motor-operated appliances, and the requirements  of  Article  440  shall  apply  to  the  installation  of appliances containing a hermetic refrigerant motorcompressor(s), except as specifically amended in this article. 422.11  Overcurrent Protection. Appliances shall be protected against overcurrent in accordance with 422.11(A) through (G) and 422.10.
### 422.4  Live Parts. Appliances shall have no live parts normally exposed to contact other than those parts functioning as openresistance heating elements, such as the heating element of a toaster, which are necessarily exposed.
## 422.5  Ground-Fault Circuit-Interrupter  (GFCI)  Protection  for Personnel.
- (A)  General. Appliances  identified  in  422.5(A)(1)  through (5)  rated  250  volts  or  less  and  60  amperes  or  less,  single-  or 3-phase, shall be provided with GFCI protection for personnel. Multiple  GFCI  protective  devices  shall  be  permitted  but  shall not be required.
- (1) Automotive vacuum machines provided for public use
- (3) High-pressure spray washing machines - cord-and-plugconnected
- (2) Drinking water coolers
- (4) Tire inflation machines provided for public use
- (5) Vending machines
- (B)  Type. The  GFCI  shall  be  readily  accessible,  listed,  and located in one or more of the following locations: N
- (1) Within the branch circuit overcurrent device
- (3) An integral part of the attachment plug
- (2) A device or outlet within the supply circuit
#### (A)  Branch-Circuit  Overcurrent  Protection. Branch  circuits shall be protected in accordance with 240.4.
If a protective device rating is marked on an appliance, the branch-circuit  overcurrent  device  rating  shall  not  exceed  the protective device rating marked on the appliance.
- (B)  Household-Type Appliances with Surface Heating Elements. Household-type  appliances  with  surface  heating elements having a maximum demand of more than 60 amperes calculated  in  accordance  with  Table  220.55  shall  have  their power  supply  subdivided  into  two  or  more  circuits,  each  of which  shall  be  provided  with  overcurrent  protection  rated  at not over 50 amperes.
- (C)  Infrared Lamp Commercial and Industrial Heating Appliances. Infrared lamp commercial and industrial heating appliances shall have overcurrent protection not exceeding 50 amperes.
- (D)  Open-Coil  or  Exposed  Sheathed-Coil  Types  of  Surface Heating  Elements  in  Commercial-Type  Heating  Appliances. Open-coil  or  exposed  sheathed-coil  types  of  surface  heating elements in commercial-type heating appliances shall  be protected  by  overcurrent  protective  devices  rated  at  not  over 50 amperes.
#### (E)  Single  Non-Motor-Operated  Appliance. If  the  branch circuit  supplies  a  single  non-motor-operated  appliance,  the rating  of  overcurrent  protection  shall  comply  with  the  following:
- (1) Not exceed that marked on the appliance.
- (3) Not exceed 150 percent of the appliance rated current if the overcurrent protection rating is not marked and the appliance is rated over 13.3 amperes. Where 150 percent of the appliance rating does not correspond to a standard overcurrent device ampere rating, the next higher standard rating shall be permitted.
- (2) Not  exceed  20  amperes  if  the  overcurrent  protection rating is not marked and the appliance is rated 13.3 amperes or less; or
## (F)  Electric  Heating  Appliances  Employing  Resistance-Type Heating Elements Rated More Than 48 Amperes.
(1)  Electric  Heating  Appliances. Electric  heating  appliances employing  resistance-type  heating  elements  rated  more  than 48  amperes,  other  than  household  appliances  with  surface heating  elements  covered  by  422.11(B),  and  commercial-type heating appliances covered by 422.11(D), shall have the heating elements subdivided. Each  subdivided load shall  not exceed  48  amperes  and  shall  be  protected  at  not  more  than 60 amperes.
These supplementary overcurrent protective devices shall be (1) factory-installed within or on the heater enclosure or provided  as a separate assembly by the heater  manufacturer; (2) accessible; and (3) suitable for branch-circuit protection.
The main conductors supplying these overcurrent protective devices shall be considered branch-circuit conductors.
#### (G)  Motor-Operated  Appliances. Motors  of  motor-operated appliances shall be provided  with overload protection in accordance  with  Part  III  of  Article  430.  Hermetic  refrigerant motor-compressors  in  air-conditioning  or  refrigerating  equipment shall be provided with overload protection in accordance with  Part  VI  of  Article  440.  Where  appliance  overcurrent protective  devices  that  are  separate  from  the  appliance  are required, data for selection of these devices shall be marked on the appliance. The minimum marking shall be that specified in 430.7 and 440.4.
### 422.12  Central  Heating  Equipment. Central  heating  equipment other than fixed electric  space-heating  equipment  shall be supplied by an individual branch circuit.
Exception No. 1: Auxiliary equipment, such as a pump, valve, humidifier, or electrostatic air cleaner directly associated with the heating equipment, shall be permitted to be connected to the same branch circuit.
Exception  No.  2:  Permanently  connected  air-conditioning  equipment shall be permitted to be connected to the same branch circuit.
### 422.13  Storage-Type Water Heaters. A fixed storage-type water heater that has a capacity of 450 L (120 gal) or less shall be  considered  a  continuous  load  for  the  purposes  of  sizing branch circuits.
Informational Note: For branch-circuit rating, see 422.10.
## 422.15  Central Vacuum Outlet Assemblies.
#### (A) Listed central vacuum outlet assemblies shall be permitted to  be  connected  to  a  branch  circuit  in  accordance  with 210.23(A).
#### (B) The ampacity of the connecting conductors shall not be less  than  the  ampacity  of  the  branch  circuit  conductors  to which they are connected.
#### (C) Accessible non-current-carrying metal parts of the central vacuum  outlet  assembly  likely  to  become  energized  shall  be connected  to  an  equipment  grounding  conductor  in  accordance  with  250.110.  Incidental  metal  parts  such  as  screws  or rivets  installed  into  or  on  insulating  material  shall  not  be considered likely to become energized.
## 422.16  Flexible Cords.
#### (A)  General. Flexible  cord  shall  be  permitted  (1)  for  the connection  of  appliances  to  facilitate  their  frequent  interchange or to prevent the transmission of noise or vibration or (2) to facilitate the removal or disconnection of appliances that are fastened in place, where the fastening means and mechanical connections  are  specifically  designed  to  permit  ready removal for maintenance or repair and the appliance is intended or identified for flexible cord connection.
## (B)  Specific Appliances.
(1)  Electrically Operated In-Sink Waste Disposers. Electrically operated in-sink waste disposers shall be permitted to be cordand-plug-connected with a flexible cord identified as suitable in the  installation  instructions  of  the  appliance  manufacturer where all of the following conditions are met:
- (1) The flexible cord shall be terminated with a groundingtype attachment plug.
(2)  Commercial  Kitchen  and  Cooking  Appliances. Commercial  kitchen and cooking appliances using sheathed-type heating elements not covered in 422.11(D) shall be permitted to be subdivided into circuits not exceeding 120 amperes and protected at not more than 150 amperes where one of the following is met:
- (1) Elements are integral with and enclosed within a cooking surface.
- (3) Elements are contained within an ASME-rated and stamped vessel.
- (2) Elements  are  completely  contained  within  an  enclosure identified as suitable for this use.
(3)  Water Heaters and Steam Boilers. Resistance-type immersion electric heating elements shall be permitted to be subdivided into circuits not exceeding 120 amperes and protected at not more than 150 amperes as follows:
- (1) Where contained in ASME-rated and stamped vessels
- (3) Where  installed  in  low-pressure  water  heater  tanks  or open-outlet water heater vessels
- (2) Where included in listed instantaneous water heaters
Informational  Note:  Low-pressure  and  open-outlet  heaters  are atmospheric pressure water heaters as defined in IEC 60335-2-21, Household and similar electrical  appliances  -  Safety  Particular requirements for storage water heaters .
Exception: A listed in-sink waste disposer distinctly marked to identify it as protected by a system of double insulation shall not be required to be terminated with a grounding-type attachment plug.
- (2) The  length  of  the  cord  shall  not  be  less  than  450  mm (18 in.) and not over 900 mm (36 in.).
- (4) The receptacle shall be accessible.
- (3) Receptacles  shall  be  located  to  protect  against  physical damage to the flexible cord.
(2)  Built-in Dishwashers and Trash Compactors. Built-in dishwashers  and  trash  compactors  shall  be  permitted  to  be  cordand-plug-connected  with  a  flexible  cord  identified  as  suitable for the purpose in the installation instructions of the appliance manufacturer where all of the following conditions are met:
- (1) The flexible cord shall be terminated with a groundingtype attachment plug.
Exception: A listed dishwasher or trash compactor distinctly marked to identify  it  as  protected  by  a  system  of  double  insulation  shall  not  be required to be terminated with a grounding-type attachment plug.
- (2) For  a  trash  compactor,  the  length  of  the  cord  shall  be 0.9 m to 1.2 m (3 ft to 4 ft) measured from the face of the attachment plug to the plane of the rear of the appliance.
- (4) Receptacles  shall  be  located  to  protect  against  physical damage to the flexible cord.
- (3) For a built-in dishwasher, the length of the cord shall be 0.9 m to 2.0 m (3 ft to 6.5 ft) measured from the face of the attachment plug to the plane of the rear of the appliance.
- (5) The receptacle for a trash compactor shall be located in the space occupied by the appliance or adjacent thereto.
- (7) The receptacle shall be accessible.
- (5) The  receptacle is supplied by an individual  branch circuit.
### 422.17  Protection of Combustible Material. Each electrically heated appliance that is intended by size, weight, and service to be located in a fixed position shall be placed so as to provide ample protection between the appliance and adjacent combustible material.
### 422.18  Support of Ceiling-Suspended (Paddle) Fans. Ceilingsuspended (paddle) fans shall be supported independently of an outlet box or by one of the following:
- (1) A listed outlet box or listed outlet box system identified for the use and installed in accordance with 314.27(C)
- (2) A  listed  outlet  box  system,  a  listed  locking  support  and mounting receptacle,  and  a  compatible  factory  installed attachment fitting designed for support, identified for the use and installed in accordance with 314.27(E)
### 422.19  Space for Conductors. Canopies of ceiling-suspended (paddle)  fans  and  outlet  boxes  taken  together  shall  provide sufficient space so that conductors and their connecting devices are capable of being installed in accordance with 314.16.
### 422.20  Outlet Boxes to Be Covered. In a completed installation,  each  outlet  box  shall  be  provided  with  a  cover  unless covered by means of a ceiling-suspended (paddle) fan canopy.
### 422.21  Covering  of  Combustible  Material  at  Outlet  Boxes. Any  combustible  ceiling  finish  that  is  exposed  between  the edge of a ceiling-suspended (paddle) fan canopy or pan and an outlet box and that has a surface area of 1160 mm 2  (180 in. 2 ) or more shall be covered with noncombustible material.
(6) The receptacle for a built-in dishwasher shall be located in the space adjacent to the space occupied by the dishwasher. 422.22  Other  Installation  Methods. Appliances  employing methods of installation other than covered by this article shall be permitted to be used only by special permission.
(3)  Wall-Mounted Ovens and Counter-Mounted Cooking Units. Wall-mounted ovens and counter-mounted cooking units complete with provisions for mounting and for making electrical connections shall be permitted to be permanently connected or,  only  for  ease  in  servicing  or  for  installation,  cord-andplug-connected.
A separable connector or a plug and receptacle combination in the supply line to an oven or cooking unit shall be approved for the temperature of the space in which it is located.
(4)  Range Hoods. Range hoods shall be permitted to be cordand-plug-connected  with  a  flexible  cord  identified  as  suitable for  use  on  range  hoods  in  the  installation  instructions  of  the appliance manufacturer, where all of the following conditions are met:
- (1) The  flexible  cord  is  terminated  with  a  grounding-type attachment plug.
Exception: A listed range hood distinctly marked to identify it as protected by a system of double insulation shall not be required to be terminated with a grounding-type attachment plug.
- (2) The length of the cord is not less than 450 mm (18 in.) and not over 1.2 m (4 ft).
- (4) The receptacle is accessible.
- (3) Receptacles are located to protect against physical damage to the flexible cord.
## Part III. Disconnecting Means
### 422.30  General. A means shall be provided to simultaneously disconnect each appliance from all ungrounded conductors in accordance with the following sections of Part III. If an appliance  is  supplied  by  more  than  one  branch  circuit  or  feeder, these disconnecting means shall be grouped and identified as being  the  multiple  disconnecting  means  for  the  appliance. Each disconnecting means shall simultaneously disconnect all ungrounded conductors that it controls.
## 422.31  Disconnection of Permanently Connected Appliances.
#### (A)  Rated  at  Not  over  300  Volt-Amperes  or 1 ∕ 8 Horsepower. For permanently  connected  appliances  rated  at not  over 300  volt-amperes  or 1 ∕ 8 hp,  the  branch-circuit  overcurrent device shall be permitted to serve as the disconnecting means where  the  switch  or  circuit  breaker  is  within  sight  from  the appliance or is lockable in accordance with 110.25.
#### (B)  Appliances  Rated  over  300  Volt-Amperes. For  permanently  connected  appliances  rated  over  300  volt-amperes,  the branch-circuit  switch  or  circuit  breaker  shall  be  permitted  to serve  as  the  disconnecting  means  where  the  switch  or  circuit breaker  is  within  sight  from  the  appliance  or  is  lockable  in accordance with 110.25.
Informational Note: For appliances employing unit switches, see 422.34.
#### (C)  Motor-Operated  Appliances  Rated  over 1 ∕ 8 Horsepower. The  disconnecting  means  shall  comply  with  430.109  and 430.110.  For  permanently  connected  motor-operated  appliances with motors rated over 1 ∕ 8 hp, the disconnecting means shall be  within  sight  from  the  appliance  or  be  capable  of  being locked in the open position in compliance with 110.25.
Exception: If an appliance of more than 1 ∕ 8 hp is provided with a unit switch  that  complies  with  422.34(A),  (B),  (C),  or  (D),  the  switch  or circuit breaker serving as the other disconnecting means shall be permitted to be out of sight from the appliance.
## 422.33  Disconnection  of  Cord-and-Plug-Connected  or  Attachment Fitting-Connected Appliances.
#### (A)  Separable  Connector  or  an  Attachment  Plug  (or  Attachment  Fitting)  and  Receptacle. For  cord-and-plug-(or  attachment  fitting-)  connected  appliances,  an  accessible  separable connector  or  an  accessible  plug  (or  attachment  fitting)  and receptacle  combination  shall  be  permitted  to  serve  as  the disconnecting means. The attachment fitting shall be a factory installed  part  of  the  appliance  and  suitable  for  disconnection of  the  appliance.  Where  the  separable  connector  or  plug  (or attachment fitting) and receptacle combination are not accessible,  cord-and-plug-connected  or  attachment  fitting-and-plugconnected  appliances  shall  be  provided  with  disconnecting means in accordance with 422.31.
#### (B)  Connection  at  the  Rear  Base  of  a  Range. For  cord-andplug-connected household electric ranges, an attachment plug and receptacle connection at the rear base of a range, accessible from the front by removal of a drawer, shall meet the intent of 422.33(A).
#### (C)  Rating. The  rating  of  a  receptacle  or  of  a  separable connector  shall  not  be  less  than  the  rating  of  any  appliance connected thereto.
### 422.34  Unit Switch(es) as Disconnecting Means. A unit switch(es) with a marked-off position that is a part of an appliance  and  disconnects  all  ungrounded  conductors  shall  be permitted as the disconnecting means required by this article where other means for disconnection are provided in occupancies specified in 422.34(A) through (D).
#### (A)  Multifamily Dwellings. In multifamily dwellings, the other disconnecting  means  shall  be  within  the  dwelling  unit,  or  on the  same  floor  as  the  dwelling  unit  in  which  the  appliance  is installed,  and  shall  be  permitted  to  control  lamps  and  other appliances.
#### (B)  Two-Family Dwellings. In two-family dwellings, the other disconnecting means  shall be permitted either inside or outside of the dwelling unit in which the appliance is installed. In  this  case,  an  individual  switch  or  circuit  breaker  for  the dwelling unit shall be permitted and shall also be permitted to control lamps and other appliances.
#### (C)  One-Family  Dwellings. In  one-family  dwellings,  the  service  disconnecting  means  shall  be  permitted  to  be  the  other disconnecting means.
#### (D)  Other  Occupancies. In  other  occupancies,  the  branchcircuit  switch  or  circuit  breaker,  where  readily  accessible  for servicing  of  the  appliance,  shall  be  permitted  as  the  other disconnecting means.
### 422.35  Switch and Circuit Breaker to Be Indicating. Switches and  circuit  breakers  used  as  disconnecting  means  shall  be  of the indicating type.
## Part IV. Construction
### 422.40  Polarity  in  Cord-and  Plug-Connected  Appliances. If the  appliance  is  provided  with  a  manually  operated,  lineconnected,  single-pole  switch  for  appliance  on-off  operation, an Edison-base lampholder, or a 15- or 20-ampere receptacle, the  attachment  plug  shall  be  of  the  polarized  or  grounding type.
A  2-wire,  nonpolarized  attachment  plug  shall  be  permitted to be used on a listed double-insulated shaver.
Informational  Note:  For  polarity  of  Edison-base  lampholders, see 410.82(A).
### 422.41  Cord-and Plug-Connected Appliances Subject to Immersion. Cord-and  plug-connected  portable,  freestanding hydromassage units and hand-held hair dryers shall be constructed  to  provide  protection  for  personnel  against  electrocution when immersed while in the 'on' or 'off' position.
### 422.42  Signals for Heated Appliances. In other than dwellingtype occupancies, each electrically heated appliance or group of  appliances  intended  to  be  applied  to  combustible  material shall  be  provided  with  a  signal  or  an  integral  temperaturelimiting device.
## 422.43  Flexible Cords.
Exception:  Demand  factors  authorized  elsewhere  in  this  Code  shall  be permitted  to  be  applied  to  the  rating  of  a  receptacle  or  of  a  separable connector. (A)  Heater  Cords. All  cord-and  plug-connected  smoothing irons and electrically heated appliances that are rated at more than  50  watts  and  produce  temperatures  in  excess  of  121°C (250°F)  on  surfaces  with  which  the  cord  is  likely  to  be  in contact  shall  be  provided  with  one  of  the  types  of  approved heater cords listed in Table 400.4.
- (B)  Other Heating Appliances. All other cord-and plugconnected  electrically  heated  appliances  shall  be  connected with  one  of  the  approved  types  of  cord  listed  in  Table  400.4, selected in accordance with the usage specified in that table.
- 422.44  Cord-and  Plug-Connected  Immersion  Heaters. Electric  heaters  of  the  cord-and  plug-connected  immersion  type shall be constructed and installed so that current-carrying parts are effectively insulated from electrical contact with the substance in which they are immersed.
- 422.45  Stands for Cord-and Plug-Connected Appliances. Each smoothing iron and other cord-and plug-connected electrically heated appliance intended to be applied to combustible material  shall  be  equipped with an approved stand, which shall be permitted to be a separate piece of equipment or a part of the appliance.
### 422.46  Flatirons. Electrically heated smoothing irons shall be equipped with an identified temperature-limiting means.
### 422.47  Water  Heater  Controls. All  storage  or  instantaneoustype  water  heaters  shall  be  equipped  with  a  temperaturelimiting means in addition to its control thermostat to disconnect  all  ungrounded  conductors.  Such  means  shall comply with both of the following:
- (1) Installed to sense maximum water temperature.
- (2) Be either a trip-free, manually reset type or a type having a  replacement  element.  Such  water  heaters  shall  be marked to require the installation of a temperature and pressure relief valve.
Exception No. 1: Storage water heaters that are identified as being suitable for use with a supply water temperature of 82°C (180°F) or above and a capacity of 60 kW or above.
Exception No. 2: Instantaneous-type water heaters that are identified as being suitable for such use, with a capacity of 4 L (1 gal) or less.
Informational Note: See ANSI Z21.22-1999/CSA 4.4-M99, Relief Valves for Hot Water Supply Systems .
## 422.48  Infrared Lamp Industrial Heating Appliances.
#### (A)  300 Watts or Less. Infrared heating  lamps  rated  at 300  watts  or  less  shall  be  permitted  with  lampholders  of  the medium-base, unswitched porcelain type or other types identified  as  suitable  for  use  with  infrared  heating  lamps  rated 300 watts or less.
#### (B)  Over  300  Watts. Screw  shell  lampholders  shall  not  be used with infrared lamps rated over 300 watts, unless the lampholders  are  identified  as  being  suitable  for  use  with  infrared heating lamps rated over 300 watts.
### 422.50  Cord-and-Plug-Connected Pipe Heating Assemblies. Cord-and-plug-connected pipe heating assemblies intended to prevent freezing of piping shall be listed.
## Part V. Marking
## 422.60  Nameplate.
#### (B)  Additional  Nameplate  Markings. Appliances,  other  than those  factory-equipped  with  cords  and  attachment  plugs  and with nameplates in compliance with 422.60, shall be marked in accordance with 422.62(B)(1) or (B)(2).
(1)  Marking. In addition to the marking required in 422.60, the marking on an appliance consisting of a motor with other load(s)  or  motors  with  or  without  other  load(s)  shall  specify the minimum supply circuit conductor ampacity and the maximum rating of the circuit  overcurrent  protective  device.  This requirement shall not apply to an appliance with a nameplate in  compliance  with  422.60  where  both  the  minimum  supply circuit conductor ampacity and maximum rating of the circuit overcurrent protective device are not more than 15 amperes.
(2)  Alternate Marking Method. An alternative marking method shall be permitted to specify the rating of the largest motor in volts and amperes, and the additional load(s) in volts and  amperes,  or  volts  and  watts  in  addition  to  the  marking required  in  422.60.  The  ampere  rating  of  a  motor 1 ∕ 8 horsepower  or  less  or  a  nonmotor  load  1  ampere  or  less  shall  be permitted to be omitted unless such loads constitute the principal load.
## ARTICLE 424 Fixed Electric Space-Heating Equipment
## Part I. General
#### (A)  Nameplate  Marking. Each  electrical  appliance  shall  be provided with a nameplate giving the identifying name and the rating in volts and amperes, or in volts and watts. If the appliance  is  to  be  used  on  a  specific  frequency  or  frequencies,  it shall be so marked. 424.1  Scope. This article covers fixed electric equipment used for  space  heating.  For  the  purpose  of  this  article,  heating equipment  shall  include  heating  cable,  unit  heaters,  boilers, central systems, or other approved fixed electric space-heating equipment. This article shall not apply to process heating and room air conditioning.
Where motor overload protection external to the appliance is required, the appliance shall be so marked.
Informational  Note:  See  422.11  for  overcurrent  protection requirements.
#### (B)  To Be Visible. Marking shall be located so as to be visible or easily accessible after installation.
### 422.61  Marking  of  Heating  Elements. All  heating  elements that are rated over one ampere, replaceable in the field, and a part of an appliance shall be legibly marked with the ratings in volts and amperes, or in volts and watts, or with the manufacturer's part number.
## 422.62  Appliances Consisting of Motors and Other Loads.
#### (A)  Nameplate Horsepower Markings. Where a motoroperated  appliance  nameplate  includes  a  horsepower  rating, that rating shall not be less than the horsepower rating on the motor  nameplate.  Where  an  appliance  consists  of  multiple motors, or one or more motors and other loads, the nameplate value  shall  not  be  less  than  the  equivalent  horsepower  of  the combined loads, calculated in accordance with 430.110(C)(1).
### 424.2  Other Articles. Fixed electric space-heating equipment incorporating  a  hermetic  refrigerant  motor-compressor  shall also comply with Article 440.
## 424.3  Branch Circuits.
#### (A)  Branch-Circuit  Requirements. Individual  branch  circuits shall be permitted to supply any volt-ampere or wattage rating of  fixed  electric  space-heating  equipment  for  which  they  are rated.
Branch circuits supplying two or more outlets for fixed electric space-heating equipment shall be rated not over 30 amperes. In other than a dwelling unit, fixed infrared heating equipment shall be permitted to be supplied from branch circuits rated not over 50 amperes.
#### (B)  Branch-Circuit Sizing. Fixed electric space-heating equipment and motors shall be considered continuous load.
### 424.6  Listed  Equipment. Electric  baseboard heaters, heating cables, duct heaters, and radiant heating systems shall be listed and labeled.
## Part II. Installation
- 424.9  General. Permanently installed electric baseboard heaters equipped with factory-installed receptacle outlets, or outlets provided  as  a  separate  listed  assembly,  shall  be  permitted  in lieu  of  a  receptacle  outlet(s)  that  is  required  by  210.50(B). Such  receptacle  outlets  shall  not  be  connected  to  the  heater circuits. ·
Informational  Note:  Listed  baseboard  heaters  include  instructions  that  may  not  permit  their  installation  below  receptacle outlets.
### 424.10  Special Permission. Fixed electric space-heating equipment  and  systems installed by methods  other  than covered  by  this  article  shall  be  permitted  only  by  special permission.
### 424.11  Supply Conductors. Fixed electric space-heating equipment requiring supply conductors with over 60°C insulation  shall  be  clearly  and  permanently  marked.  This  marking shall be plainly visible after installation and shall be permitted to be adjacent to the field connection box.
## 424.12  Locations.
#### (A)  Exposed  to  Physical  Damage. Where subject  to  physical damage, fixed electric space-heating equipment shall be protected in an approved manner.
#### (B)  Damp or Wet Locations. Heaters and related equipment installed in damp or wet locations shall be listed for such locations  and  shall  be  constructed  and  installed  so  that  water  or other  liquids  cannot  enter  or  accumulate  in  or  on  wired sections, electrical components, or ductwork.
Informational Note No. 1: See 110.11 for equipment exposed to deteriorating agents.
Informational Note No. 2: See 680.27(C) for pool deck areas.
fuses,  and,  in  addition,  shall  comply  with  either  424.19(A)(1) or (A)(2).
(1)  Heater  Containing  No  Motor  Rated  over 1 ∕ 8 Horsepower. The disconnecting means specified in 424.19 or unit switches complying  with  424.19(C)  shall  be  permitted  to  serve  as  the required disconnecting means for both the motor controller(s) and heater under either of the following conditions:
- (1) The  disconnecting  means  provided  is  also  within  sight from the motor controller(s) and the heater.
- (2) The disconnecting means is lockable in accordance with 110.25.
(2)  Heater  Containing  a  Motor(s)  Rated  over 1 ∕ 8 Horsepower. The above disconnecting means shall be permitted to serve as the required disconnecting means for both the motor controller(s) and heater under either of the following conditions:
- (1) Where  the  disconnecting  means  is  in  sight  from  the motor  controller(s)  and  the  heater  and  complies  with Part IX of Article 430.
- (2) Where a motor(s) of more than  1 ∕ 8 hp and the heater are provided  with  a  single  unit  switch  that  complies  with 422.34(A),  (B),  (C),  or  (D),  the  disconnecting  means shall  be  permitted  to  be  out  of  sight  from  the  motor controller.
## (B)  Heating  Equipment  Without  Supplementary  Overcurrent Protection.
(1)  Without  Motor  or  with  Motor  Not  over 1 ∕ 8 Horsepower. For  fixed  electric  space-heating  equipment  without  a  motor rated  over 1 ∕ 8 hp,  the  branch-circuit  switch  or  circuit  breaker shall be permitted to serve as the disconnecting means where the switch or circuit breaker is within sight from the heater or is lockable in accordance with 110.25.
(2)  Over 1 ∕ 8  Horsepower. For  motor-driven  electric  spaceheating equipment with a motor rated over  1 ∕ 8 hp, a disconnecting  means  shall  be  located  within  sight  from  the  motor controller  or  shall  be  permitted  to  comply  with  the  requirements in 424.19(A)(2).
### 424.13  Spacing  from  Combustible  Materials. Fixed  electric space-heating  equipment  shall  be  installed  to  provide  the required spacing between the equipment and adjacent combustible material, unless it is listed to be installed in direct contact with combustible material.
## Part III. Control and Protection of Fixed Electric SpaceHeating Equipment
### 424.19  Disconnecting  Means. Means  shall  be  provided  to simultaneously disconnect the heater, motor controller(s), and supplementary  overcurrent  protective  device(s)  of  all  fixed electric space-heating equipment from all ungrounded conductors.  Where heating equipment is supplied by more than one source, feeder, or branch circuit, the disconnecting means shall be  grouped  and  identified  as  having  multiple  disconnecting means. Each disconnecting means shall simultaneously disconnect  all  ungrounded  conductors  that  it  controls.  The  disconnecting  means  specified  in  424.19(A)  and  (B)  shall  have  an ampere rating not less than 125 percent of the total load of the motors  and  the  heaters  and  shall  be  lockable  in  accordance with 110.25.
#### (A)  Heating Equipment with Supplementary Overcurrent Protection. The disconnecting means for fixed electric spaceheating equipment with supplementary overcurrent protection shall  be  within  sight  from  the  supplementary  overcurrent protective  device(s),  on  the  supply  side  of  these  devices,  if
#### (C)  Unit Switch(es) as Disconnecting Means. A unit switch(es) with a marked 'off' position that is part of a fixed heater  and  disconnects  all  ungrounded  conductors  shall  be permitted as the disconnecting means required by this article where other means for disconnection are provided in the types of occupancies in 424.19(C)(1) through (C)(4).
(1)  Multifamily Dwellings. In multifamily dwellings, the other disconnecting  means  shall  be  within  the  dwelling  unit,  or  on the same floor as the dwelling unit in which the fixed heater is installed,  and  shall  also  be  permitted  to  control  lamps  and appliances.
(2)  Two-Family  Dwellings. In  two-family  dwellings,  the  other disconnecting means  shall be permitted either inside or outside of the dwelling unit in which the fixed heater is installed. In this case, an individual switch or circuit breaker for the dwelling unit shall be permitted and shall also be permitted to control lamps and appliances.
(3)  One-Family Dwellings. In one-family dwellings, the service disconnecting means shall be permitted to be the other disconnecting means.
(4)  Other  Occupancies. In  other  occupancies,  the  branchcircuit  switch  or  circuit  breaker,  where  readily  accessible  for
servicing  of  the  fixed  heater,  shall  be  permitted  as  the  other disconnecting means.
## 424.20  Thermostatically Controlled Switching Devices.
#### (A)  Serving  as  Both  Controllers  and  Disconnecting  Means. Thermostatically controlled switching devices and combination thermostats and manually controlled switches shall be permitted  to  serve  as  both  controllers  and  disconnecting  means, provided they meet all of the following conditions:
- (1) Provided with a marked 'off' position
- (3) Designed so that the circuit cannot be energized automatically  after  the  device  has  been  manually  placed  in  the 'off' position
- (2) Directly open all ungrounded conductors when manually placed in the 'off' position
- (4) Located as specified in 424.19
#### (B)  Thermostats That Do Not Directly Interrupt All Ungrounded Conductors. Thermostats that do not directly interrupt all ungrounded conductors and thermostats that operate remotecontrol circuits shall not be required to meet the requirements of  424.20(A).  These  devices  shall  not  be  permitted  as  the disconnecting means.
### 424.21  Switch and Circuit Breaker to Be Indicating. Switches and  circuit  breakers  used  as  disconnecting  means  shall  be  of the indicating type.
## 424.22  Overcurrent Protection.
#### (A)  Branch-Circuit Devices. Electric space-heating equipment, other than such motor-operated equipment as required by Articles 430 and 440 to have additional overcurrent protection,  shall  be  permitted  to  be  protected  against  overcurrent where supplied by one of the branch circuits in Article 210.
#### (D)  Branch-Circuit  Conductors. The  conductors  supplying the  supplementary  overcurrent  protective  devices  shall  be considered branch-circuit conductors.
Where the heaters are rated 50 kW or more, the conductors supplying  the  supplementary  overcurrent  protective  devices specified in 424.22(C) shall be permitted to be sized at not less than 100 percent of the nameplate rating of the heater, provided all of the following conditions are met:
- (1) The heater is marked with a minimum conductor size.
- (3) A temperature-actuated device controls the cyclic operation of the equipment.
- (2) The  conductors  are  not  smaller  than  the  marked  minimum size.
#### (E)  Conductors  for  Subdivided  Loads. Field-wired  conductors  between  the  heater  and  the  supplementary  overcurrent protective devices shall be sized at not less than 125 percent of the  load  served.  The  supplementary  overcurrent  protective devices specified in 424.22(C) shall protect these conductors in accordance with 240.4.
Where the heaters are rated 50 kW or more, the ampacity of field-wired conductors between the heater and the supplementary overcurrent protective devices shall be permitted to be not less than 100 percent of the load of their respective subdivided circuits, provided all of the following conditions are met:
- (1) The heater is marked with a minimum conductor size.
- (3) A temperature-activated device controls the cyclic operation of the equipment.
- (2) The  conductors  are  not  smaller  than  the  marked  minimum size.
#### (B)  Resistance Elements. Resistance-type heating elements in electric  space-heating  equipment  shall  be  protected  at  not more than 60 amperes. Equipment rated more than 48 amperes and employing such elements shall have the heating  elements  subdivided,  and  each  subdivided  load  shall  not exceed  48  amperes.  Where  a  subdivided  load  is  less  than 48  amperes,  the  rating  of  the  supplementary  overcurrent protective device shall comply with 424.3(B). A boiler employing  resistance-type  immersion  heating  elements  contained  in an  ASME-rated  and  stamped  vessel  shall  be  permitted  to comply with 424.72(A). Part IV. Marking of Heating Equipment 424.28  Nameplate. (A)  Marking  Required. Each  unit  of  fixed  electric  spaceheating equipment shall be provided with a nameplate giving the identifying name and the normal rating in volts and watts or in volts and amperes.
#### (C)  Overcurrent Protective Devices. The supplementary overcurrent protective devices for the subdivided loads specified in 424.22(B) shall be (1) factory-installed within or on the heater enclosure  or  supplied  for  use  with  the  heater  as  a  separate assembly by the heater manufacturer; (2) accessible, but shall not  be  required  to  be  readily  accessible;  and  (3)  suitable  for branch-circuit protection.
Informational Note: See 240.10.
Where cartridge fuses  are  used  to  provide  this  overcurrent protection, a single disconnecting means shall be permitted to be used for the several subdivided loads.
Informational Note  No. 1: For  supplementary  overcurrent protection, see 240.10.
Informational Note No. 2: For disconnecting means for cartridge fuses in circuits of any voltage, see 240.40.
Electric space-heating equipment intended for use on alternating  current  only,  direct  current  only,  or  both  shall  be marked to so indicate. The marking of equipment consisting of motors over  1 ∕ 8 hp and other loads shall specify the rating of the motor in volts, amperes, and frequency, and the heating load in volts and watts or in volts and amperes.
#### (B)  Location. This nameplate shall be located so as to be visible or easily accessible after installation.
### 424.29  Marking  of  Heating  Elements. All  heating  elements that  are  replaceable  in  the  field  and  are  part  of  an  electric heater  shall  be  legibly  marked  with  the  ratings  in  volts  and watts or in volts and amperes.
## Part V. Electric Space-Heating Cables
### 424.34  Heating Cable Construction. Factory-assembled nonheating  leads  of  heating  cables,  if  any,  shall  be  at  least 2.1 m (7 ft) in length.
### 424.35  Marking of Heating Cables. Each unit shall be marked with  the  identifying  name  or  identification  symbol,  catalog number, and ratings in volts and watts or in volts and amperes.
Copyright 2017 National Fire Protection Association (NFPAfi). Licensed, by agreement, for individual use and download on 08/08/2017 to Brian Chambers for designated user Brian Chambers. No other reproduction or transmission in any form permitted without written permission of NFPAfi. For inquiries or to report unauthorized use, contact licensing@nfpa.org.  This NFCSS All Access subscription expires on August 30, 2018.
### 424.36  Clearances of Wiring in Ceilings. Wiring located above heated  ceilings  shall  be  spaced  not  less  than  50  mm  (2  in.) above the heated ceiling. The ampacity of conductors shall be calculated on the basis of an assumed ambient temperature of 50°C  (122°F),  applying  the  correction  factors  shown  in  the 0-2000 volt ampacity tables of Article 310. If this wiring is located  above  thermal  insulation  having  a  minimum  thickness  of 50  mm  (2  in.),  the  wiring  shall  not  require  correction  for temperature.
## 424.38  Area Restrictions.
#### (A)  Extending  Beyond  the  Room  or  Area. Heating  cables shall be permitted to extend beyond the room or area in which they originate.
#### (B)  Uses Not Permitted. Heating cables shall not be installed as follows:
- (1) In closets, other than as noted in 424.38(C)
- (3) Over partitions that extend to the ceiling, unless they are isolated single runs of embedded cable
- (2) Over the top of walls where the wall intersects the ceiling
- (4) Under or through walls
- (6) In tub and shower walls
- (5) Over  cabinets  whose  clearance  from  the  ceiling  is  less than the minimum horizontal dimension of the cabinet to the nearest cabinet edge that is open to the room or area
- (7) Under cabinets or similar built-ins having no clearance to the floor
#### (C)  In  Closet  Ceilings  as  Low-Temperature  Heat  Sources  to Control Relative Humidity. The provisions of 424.38(B) shall not prevent the use of cable in closet ceilings as lowtemperature heat sources to control relative humidity, provided they  are  used  only  in  those  portions  of  the  ceiling  that  are unobstructed to the floor by shelves or other permanent luminaires. (H)  Free from Contact with Conductive Surfaces. Cables shall be  kept  free  from  contact  with  metal  or  other  electrically conductive surfaces.
### 424.39  Clearance from Other Objects and Openings. Heating elements  of  cables  installed  in  ceilings  shall  be  separated  at least 200 mm (8 in.) from the edge of outlet boxes and junction boxes that are to be used for mounting surface luminaires. A clearance of not less than 50 mm (2 in.) shall be provided from recessed luminaires and their trims, ventilating openings, and other such openings in room surfaces. No heating cable shall be covered by any surface-mounted equipment.
### 424.40  Splices. The  length  of  heating  cable  shall  only  be altered  using  splices  identified  in  the  manufacturer's  instructions.
## 424.41  Ceiling Installation of Heating Cables on Dry Board, in Plaster, and on Concrete.
#### (A)  In Walls. Cables shall not be installed in walls unless it is necessary  for  an  isolated  single  run  of  cable  to  be  installed down a vertical surface to reach a dropped ceiling.
#### (B)  Adjacent  Runs. Adjacent  runs  of  heating  cable  shall  be installed in accordance with the manufacturer's instructions.
#### (C)  Surfaces to Be Applied. Heating cables shall be applied only to gypsum board, plaster lath, or other fire-resistant material. With metal lath or other electrically conductive surfaces, a coat  of  plaster  or  other  means  employed  in  accordance  with the heating cable manufacturer's instructions shall be applied to  completely  separate  the  metal  lath  or  conductive  surface from the cable.
Informational Note: See also 424.41(F).
#### (D)  Splices. All heating cables, the splice between the heating cable  and  nonheating  leads,  and  75-mm  (3-in.)  minimum  of the nonheating lead at the splice shall be embedded in plaster or dry board in the same manner as the heating cable.
#### (E)  Ceiling  Surface. The  entire  ceiling  surface  shall  have  a finish of thermally noninsulating sand plaster that has a nominal thickness of 13 mm ( 1 ∕ 2 in.), or other noninsulating material identified  as  suitable  for  this  use  and  applied  according  to specified thickness and directions.
#### (F)  Secured. Cables  shall  be  secured  by  means  of  approved stapling, tape, plaster, nonmetallic spreaders, or other approved  means  either  at  intervals  not  exceeding  400  mm (16  in.)  or  at  intervals  not  exceeding  1.8  m  (6  ft)  for  cables identified for such use. Staples or metal fasteners that straddle the cable shall not be used with metal lath or other electrically conductive surfaces.
#### (G)  Dry  Board  Installations. In  dry  board  installations,  the entire  ceiling  below  the  heating  cable  shall  be  covered  with gypsum  board  not  exceeding  13  mm  ( 1 ∕ 2 in.)  thickness.  The void between the upper layer of gypsum board, plaster lath, or other  fire-resistant  material  and  the  surface  layer  of  gypsum board  shall  be  completely  filled  with  thermally  conductive, nonshrinking plaster or other approved material or equivalent thermal conductivity.
#### (I)  Joists. In  dry  board  applications,  cable  shall  be  installed parallel  to  the  joist,  leaving  a  clear  space  centered  under  the joist  of  65  mm  (2 1 ∕ 2 in.)  (width)  between  centers  of  adjacent runs of cable. A surface layer of gypsum board shall be mounted so that the nails or other fasteners do not pierce the heating cable.
#### (J)  Crossing Joists. Cables shall cross joists only at the ends of the room unless the cable is required to cross joists elsewhere in  order  to  satisfy  the  manufacturer's  instructions  that  the installer  avoid  placing  the  cable  too  close  to  ceiling  penetrations and luminaires.
### 424.42  Finished Ceilings. Finished ceilings shall not  be covered with decorative panels or beams constructed of materials that have thermal insulating properties, such as wood, fiber, or  plastic.  Finished  ceilings  shall  be  permitted  to  be  covered with paint, wallpaper, or other approved surface finishes.
## 424.43  Installation of Nonheating Leads of Cables.
#### (A)  Free Nonheating Leads. Free nonheating leads of cables shall be installed in accordance with approved wiring methods from  the  junction  box  to  a  location  within  the  ceiling.  Such installations  shall  be  permitted  to  be  single  conductors  in approved raceways, single or multiconductor Type UF, Type NMC, Type MI, or other approved conductors.
#### (B)  Leads in Junction Box. Not less than 150 mm (6 in.) of free  nonheating  lead  shall  be  within  the  junction  box.  The marking of the leads shall be visible in the junction box.
Copyright 2017 National Fire Protection Association (NFPAfi). Licensed, by agreement, for individual use and download on 08/08/2017 to Brian Chambers for designated user Brian Chambers. No other reproduction or transmission in any form permitted without written permission of NFPAfi. For inquiries or to report unauthorized use, contact licensing@nfpa.org.  This NFCSS All Access subscription expires on August 30, 2018.
#### (C)  Excess Leads. Excess leads of heating cables shall not be cut  but  shall  be  secured  to  the  underside  of  the  ceiling  and embedded in plaster or other approved material, leaving only a length sufficient to reach the junction box with not less than 150 mm (6 in.) of free lead within the box.
## 424.44  Installation of Cables in Concrete or Poured Masonry Floors.
#### (A)  Adjacent  Runs. Adjacent  runs  of  heating  cable  shall  be installed in accordance with the manufacturer's instructions.
#### (B)  Secured  in  Place. Cables  shall  be  secured  in  place  by nonmetallic  frames  or  spreaders  or  other  approved  means while the concrete or other finish is applied.
#### (C)  Leads  Protected. Leads  shall  be  protected  where  they leave  the  floor  by  rigid  metal  conduit,  intermediate  metal conduit,  rigid  nonmetallic  conduit,  electrical  metallic  tubing, or by other approved means.
#### (D)  Bushings  or  Approved  Fittings. Bushings  or  approved fittings shall be used where the leads emerge within the floor slab.
#### (E)  Ground-Fault Circuit-Interrupter Protection. Groundfault circuit-interrupter protection for personnel shall be provided for cables installed in electrically heated floors of bathrooms  and  kitchens  and  in  hydromassage  bathtub  locations.
## 424.45  Installation of Cables Under Floor Coverings. N
#### (A)  Identification. Heating cables for installation under floor covering  shall  be  identified  as  suitable  for  installation  under floor covering.
#### (B)  Expansion  Joints. Heating  cables  shall  not  be  installed where they bridge expansion joints unless provided with expansion and contraction fittings applicable to the manufacture of the cable.
distinguishable after installation, the labels shall not be required to be provided and affixed to the panelboards.
## Part VI. Duct Heaters
### 424.57  General. Part VI shall apply to any heater mounted in the airstream of a forced-air system where the air-moving unit is not provided as an integral part of the equipment.
### 424.58  Identification. Heaters installed in an air duct shall be identified as suitable for the installation.
### 424.59  Airflow. Means  shall  be  provided  to  ensure  uniform airflow  over  the  face  of  the  heater  in  accordance  with  the manufacturer's instructions.
Informational Note: Heaters installed within 1.2 m (4 ft) of the outlet  of  an  air-moving  device,  heat  pump,  air  conditioner, elbows,  baffle  plates,  or  other  obstructions  in  ductwork  may require turning vanes, pressure plates, or other devices on the inlet side of the duct heater to ensure an even distribution of air over the face of the heater.
### 424.60  Elevated  Inlet  Temperature. Duct  heaters  intended for use with elevated inlet air temperature shall be identified as suitable for use at the elevated temperatures.
### 424.61  Installation of Duct Heaters with Heat Pumps and Air Conditioners. Heat  pumps  and  air  conditioners  having  duct heaters closer than 1.2 m (4 ft) to the heat pump or air conditioner  shall  have  both  the  duct  heater  and  heat  pump  or  air conditioner  identified  as  suitable  for  such  installation  and  so marked.
### 424.62  Condensation. Duct heaters used with air conditioners or other air-cooling equipment that could result in condensation of moisture shall be identified as suitable for use with air conditioners.
#### (C)  Connection to Conductors. Heating cables shall  be connected to branch-circuit and supply wiring by wiring methods described in the installation instructions or as recognized in Chapter 3.
#### (D)  Anchoring. Heating cables shall be positioned or secured in  place  under  the  floor  covering,  per  the  manufacturer's instructions.
#### (E)  Ground-Fault Circuit-Interrupter Protection. Groundfault circuit-interrupter protection for personnel shall be provided.
#### (F)  Grounding  Braid  or  Sheath. Grounding  means,  such  as copper braid, metal sheath, or other approved means, shall be provided as part of the heated length.
### 424.46  Inspection and Tests. Cable installations shall be made with  due  care  to  prevent  damage  to  the  cable  assembly  and shall be inspected and approved before cables are covered or concealed.
- 424.47  Label  Provided  by  Manufacturer. The manufacturers of  electric  space-heating  cables  shall  provide  marking  labels that  indicate  that  the  space-heating  installation  incorporates electric  space-heating  cables  and  instructions  that  the  labels shall  be  affixed  to  the  panelboards  to  identify  which  branch circuits supply the circuits to those space-heating installations. If  the  electric  space-heating  cable  installations  are  visible  and N
### 424.63  Fan  Circuit  Interlock. Means  shall  be  provided  to ensure that the fan circuit is energized when any heater circuit is energized. However, time- or temperature-controlled delay in energizing the fan motor shall be permitted.
### 424.64  Limit  Controls. Each  duct  heater  shall  be  provided with an approved, integral, automatic-reset temperaturelimiting  control  or  controllers  to  de-energize  the  circuit  or circuits.
In addition, an integral independent supplementary control or  controllers  shall  be  provided  in  each  duct  heater  that disconnects  a  sufficient  number  of  conductors  to  interrupt current  flow. This  device shall  be  manually  resettable  or replaceable.
### 424.65  Location of Disconnecting Means. Duct heater controller equipment shall be either accessible with the disconnecting means installed at or within sight from the controller or as permitted by 424.19(A).
### 424.66  Installation. Duct heaters shall be installed in accordance  with  the  manufacturer's  instructions  in  such  a  manner that operation does not create a hazard to persons or property. Furthermore,  duct  heaters  shall  be  located  with  respect  to building  construction  and  other  equipment  so  as  to  permit access to the heater. Sufficient clearance shall be maintained to permit replacement of controls and heating elements and for adjusting  and  cleaning  of  controls  and  other  parts  requiring such attention. See 110.26 .
Informational Note: For additional installation information, see NFPA  90A -2015, Standard  for  the  Installation  of  Air-Conditioning and Ventilating Systems , and NFPA 90B-2015, Standard for the Installation of Warm Air Heating and Air-Conditioning Systems .
## Part VII. Resistance-Type Boilers
### 424.70  Scope. The provisions in Part VII of this article shall apply  to  boilers  employing  resistance-type  heating  elements. See Part VIII of this article for electrode-type boilers.
### 424.71  Identification. Resistance-type  boilers  shall  be  identified as suitable for the installation.
## 424.72  Overcurrent Protection.
#### (A)  Boiler Employing Resistance-Type Immersion Heating Elements  in  an  ASME-Rated  and  Stamped  Vessel. A  boiler employing resistance-type immersion heating elements contained in an ASME-rated and stamped vessel shall have the heating  elements  protected  at  not  more  than  150  amperes. Such a boiler rated more than 120 amperes shall have the heating elements subdivided into loads not exceeding 120 amperes.
Where a subdivided load is less than 120 amperes, the rating of the overcurrent protective device shall comply with 424.3(B).
#### (B)  Boiler Employing Resistance-Type Heating Elements Rated More Than 48 Amperes and Not Contained in an ASME-Rated and Stamped Vessel. A boiler employing resistance-type heating  elements  not  contained  in  an  ASME-rated  and  stamped vessel  shall  have  the  heating  elements  protected  at  not  more than  60  amperes.  Such  a  boiler  rated  more  than  48  amperes shall  have  the  heating  elements  subdivided  into  loads  not exceeding 48 amperes.
- (3) A  temperature-  or  pressure-actuated  device  controls  the cyclic operation of the equipment.
#### (E)  Conductors  for  Subdivided  Loads. Field-wired  conductors  between  the  heater  and  the  supplementary  overcurrent protective devices shall be sized at not less than 125 percent of the  load  served.  The  supplementary  overcurrent  protective devices specified in 424.72(C) shall protect these conductors in accordance with 240.4.
Where the heaters are rated 50 kW or more, the ampacity of field-wired conductors between the heater and the supplementary overcurrent protective devices shall be permitted to be not less than 100 percent of the load of their respective subdivided circuits, provided all of the following conditions are met:
- (1) The heater is marked with a minimum conductor size.
- (3) A temperature-activated device controls the cyclic operation of the equipment.
- (2) The  conductors  are  not  smaller  than  the  marked  minimum size.
### 424.73  Overtemperature Limit Control. Each boiler designed so that in normal operation there is no change in state of the heat  transfer  medium  shall  be  equipped  with  a  temperaturesensitive limiting means. It shall be installed to limit maximum liquid  temperature  and  shall  directly  or  indirectly  disconnect all  ungrounded  conductors  to  the  heating  elements.  Such means shall be in addition to a temperature-regulating system and  other  devices  protecting  the  tank  against  excessive  pressure.
Where a subdivided load is less than 48 amperes, the rating of the overcurrent protective device shall comply with 424.3(B). 424.74  Overpressure Limit Control. Each boiler designed so that in normal operation there is a change in state of the heat transfer medium from liquid to vapor shall be equipped with a pressure-sensitive  limiting  means.  It  shall  be  installed  to  limit maximum pressure and shall directly or indirectly disconnect all  ungrounded  conductors  to  the  heating  elements.  Such means shall be in addition to a pressure-regulating system and other devices protecting the tank against excessive pressure.
#### (C)  Supplementary Overcurrent Protective Devices. The supplementary  overcurrent  protective  devices  for  the  subdivided loads as required by 424.72(A) and (B) shall be as follows:
- (1) Factory-installed  within  or  on  the  boiler  enclosure  or provided  as  a  separate  assembly  by  the  boiler  manufacturer
- (3) Suitable for branch-circuit protection
- (2) Accessible, but need not be readily accessible
Where cartridge fuses  are  used  to  provide  this  overcurrent protection, a single disconnecting means shall be permitted for the several subdivided circuits. See 240.40.
#### (D)  Conductors Supplying Supplementary Overcurrent Protective  Devices. The conductors supplying these supplementary overcurrent  protective  devices  shall  be  considered  branchcircuit conductors.
Where the heaters are rated 50 kW or more, the conductors supplying the overcurrent protective device specified in 424.72(C)  shall  be  permitted  to  be  sized  at  not  less  than 100 percent of the nameplate rating of the heater, provided all of the following conditions are met:
- (1) The heater is marked with a minimum conductor size.
- (2) The  conductors  are  not  smaller  than  the  marked  minimum size.
## Part VIII. Electrode-Type Boilers
### 424.80  Scope. The provisions in Part VIII of this article shall apply to boilers for operation at 600 volts, nominal, or less, in which heat is generated by the passage of current between electrodes through the liquid being heated.
Informational Note: For over 600 volts, see Part V of Article 490.
### 424.81  Identification. Electrode-type  boilers  shall  be  identified as suitable for the installation.
### 424.82  Branch-Circuit  Requirements. The size  of  branchcircuit  conductors and overcurrent protective devices shall be calculated on the basis of 125 percent of the total load (motors not included). A contactor, relay, or other device, approved for continuous  operation  at  100  percent  of  its  rating,  shall  be permitted  to  supply  its  full-rated  load.  See  210.19(A),  Exception. The provisions of this section shall not apply to conductors that form an integral part of an approved boiler.
Where  an  electrode  boiler  is  rated  50  kW  or  more,  the conductors supplying the boiler electrode(s) shall be permitted to be sized at not less than 100 percent of the nameplate rating of  the  electrode  boiler,  provided  all  the  following  conditions are met:
Copyright 2017 National Fire Protection Association (NFPAfi). Licensed, by agreement, for individual use and download on 08/08/2017 to Brian Chambers for designated user Brian Chambers. No other reproduction or transmission in any form permitted without written permission of NFPAfi. For inquiries or to report unauthorized use, contact licensing@nfpa.org.  This NFCSS All Access subscription expires on August 30, 2018.
- (1) The electrode boiler is marked with a minimum conductor size.
- (3) A  temperature-  or  pressure-actuated  device  controls  the cyclic operation of the equipment.
- (2) The  conductors  are  not  smaller  than  the  marked  minimum size.
### 424.83  Overtemperature Limit Control. Each boiler, designed so that in normal operation there is no change in state of the heat  transfer  medium,  shall  be  equipped  with  a  temperaturesensitive limiting means. It shall be installed to limit maximum liquid temperature and shall directly or indirectly interrupt all current  flow  through  the  electrodes.  Such  means  shall  be  in addition to the temperature-regulating system and other devices protecting the tank against excessive pressure.
### 424.84  Overpressure Limit Control. Each boiler, designed so that in normal operation there is a change in state of the heat transfer medium from liquid to vapor, shall be equipped with a pressure-sensitive  limiting  means.  It  shall  be  installed  to  limit maximum pressure and shall directly or indirectly interrupt all current  flow  through  the  electrodes.  Such  means  shall  be  in addition  to  a  pressure-regulating  system  and  other  devices protecting the tank against excessive pressure.
### 424.85  Grounding. For those boilers designed such that fault currents do not pass through the pressure vessel, and the pressure  vessel is electrically isolated  from  the  electrodes,  all exposed non-current-carrying metal parts, including the pressure  vessel,  supply,  and  return  connecting  piping,  shall  be grounded.
- (3) The electrical supply required specifying frequency, number of phases, and number of wires.
## 424.92  Markings.
#### (A)  Location. Markings shall be permanent and in a location that is visible prior to application of panel finish.
#### (B)  Identified as Suitable. Each unit shall be identified as suitable for the installation.
#### (C)  Required Markings. Each unit shall be marked with the identifying name or identification symbol, catalog number, and rating in volts and watts or in volts and amperes.
## 424.93  Installation.
## (A)  General.
(1)  Manufacturer's Instructions. Heating panels and heating panel sets shall be installed in accordance with the manufacturer's instructions.
(2)  Locations  Not  Permitted. The heating  portion  shall  not be installed as follows:
- (1) In or behind surfaces where subject to physical damage
- (3) Run  in  or  through  thermal  insulation,  but  shall  be permitted  to  be  in  contact  with  the  surface  of  thermal insulation
- (2) Run  through  or  above  walls,  partitions,  cupboards,  or similar portions of structures that extend to the ceiling
For all other designs, the pressure vessel containing the electrodes shall be isolated and electrically insulated from ground. 424.86  Markings. All electrode-type boilers shall be marked to show the following: (1) The manufacturer's name. (2) The normal rating in volts, amperes, and kilowatts. (3)  Separation from Outlets for Luminaires. Edges of panels and  panel  sets  shall  be  separated  by  not  less  than  200  mm (8 in.) from the edges of any outlet boxes and junction boxes that  are  to  be  used  for  mounting  surface  luminaires.  A  clearance  of  not  less  than  50  mm  (2  in.)  shall  be  provided  from recessed luminaires and their trims, ventilating openings, and other  such  openings  in  room  surfaces,  unless  the  heating panels and panel sets are listed and marked for lesser clearances, in which case they shall be permitted to be installed at the marked clearances. Sufficient area shall be provided to ensure that no heating panel or heating panel set is to be covered by any surface-mounted units.
- (4) The marking 'Electrode-Type Boiler.'
- (5) A warning marking, 'All Power Supplies Shall Be Disconnected Before Servicing, Including Servicing the Pressure Vessel.'  A  field-applied  warning  marking  or  label  shall comply with 110.21(B).
The nameplate shall be located so as to be visible after installation.
## Part IX. Electric Radiant Heating Panels and Heating Panel Sets
### 424.90  Scope. The provisions  of  Part  IX  of  this  article  shall apply to radiant heating panels and heating panel sets.
## 424.91  Definitions.
Heating Panel. A complete assembly provided with a junction box or a length of flexible conduit for connection to a branch circuit.
Heating Panel Set. A rigid or nonrigid assembly provided with nonheating leads or a terminal junction assembly identified as being suitable for connection to a wiring system.
(4)  Surfaces  Covering  Heating  Panels. After  the  heating panels or heating panel sets are installed and inspected, it shall be permitted to install a surface that has been identified by the manufacturer's  instructions  as  being  suitable  for  the  installation.  The  surface  shall  be  secured  so  that  the  nails  or  other fastenings  do  not  pierce  the  heating  panels  or  heating  panel sets.
(5)  Surface  Coverings. Surfaces  permitted  by  424.93(A)(4) shall be permitted to be covered with paint, wallpaper, or other approved surfaces identified in the manufacturer's instructions as being suitable.
## (B)  Heating Panel Sets.
(1)  Mounting Location. Heating panel sets shall be permitted to be secured to the lower face of joists or mounted in between joists, headers, or nailing strips.
(2)  Parallel to Joists or Nailing Strips. Heating panel sets shall be installed parallel to joists or nailing strips.
(3)  Installation of Nails, Staples, or Other Fasteners. Nailing or stapling of heating panel sets shall be done only through the unheated  portions  provided  for  this  purpose.  Heating  panel sets shall not be cut through or nailed through any point closer than  6  mm  ( 1 ∕ 4 in.)  to  the  element.  Nails,  staples,  or  other
fasteners  shall  not  be  used  where  they  penetrate  currentcarrying parts.
(4)  Installed  as  Complete  Unit. Heating  panel  sets  shall  be installed as complete units unless identified as suitable for field cutting in an approved manner.
### 424.94  Clearances of Wiring in Ceilings. Wiring located above heated  ceilings  shall  be  spaced  not  less  than  50  mm  (2  in.) above the heated ceiling. The ampacity shall be calculated on the basis of an assumed ambient temperature of 50°C (122°F), applying the correction factors given in the 0-2000 volt ampacity tables of Article 310. If this wiring is located above thermal insulations having a minimum thickness of 50 mm (2 in.), the wiring shall not require correction for temperature.
## 424.95  Location of Branch-Circuit and Feeder Wiring in Walls.
- (A)  Exterior  Walls. Wiring  methods  shall  comply  with  Article 300 and 310.15(A)(3).
- (B)  Interior Walls. The ampacity of any wiring behind heating panels or heating panel sets located in interior walls or partitions  shall  be  calculated  on  the  basis  of  an  assumed  ambient temperature of 40°C (104°F), applying correction factors given in the 0-2000 volt ampacity tables of Article 310.
## 424.96  Connection to Branch-Circuit Conductors.
- (A)  General. Heating panels or heating panel sets assembled together in the field to form a heating installation in one room or area shall be connected in accordance with the manufacturer's instructions.
- (B)  Heating  Panels. Heating  panels  shall  be  connected  to branch-circuit wiring by an approved wiring method.
- (1)  Connection to Branch-Circuit Wiring. Heating panel sets shall be connected to branch-circuit wiring by a method identified as being suitable for the purpose.
Grounded metal-clad heating panels shall be permitted to be in contact with metal embedded in the floor.
- (D)  Protection of Leads. Leads shall be protected where they leave  the  floor  by  rigid  metal  conduit,  intermediate  metal conduit, rigid nonmetallic conduit, or electrical metallic tubing, or by other approved means.
- (E)  Bushings  or  Fittings  Required. Bushings  or  approved fittings shall be used where the leads emerge within the floor slabs.
## 424.99  Installation Under Floor Covering.
- (A)  Identification. Heating  panels  or  heating  panel  sets  for installation under floor covering shall be identified as suitable for installation under floor covering.
- (B)  Installation. Listed heating panels or panel sets, if installed  under  floor  covering,  shall  be  installed  on  floor  surfaces that are smooth and flat in accordance with the manufacturer's instructions  and  shall  also  comply  with  424.99(B)(1)  through (B)(6).
- (1)  Expansion  Joints. Heating  panels  or  heating  panel  sets shall not be installed where they bridge expansion joints unless protected from expansion and contraction.
- (2)  Connection  to  Conductors. Heating  panels  and  heating panel  sets  shall  be  connected  to  branch-circuit  and  supply wiring by wiring methods recognized in Chapter 3.
- (3)  Anchoring. Heating panels and heating panel sets shall be firmly  anchored  to  the  floor  using  an  adhesive  or  anchoring system identified for this use.
- (C)  Heating Panel Sets. (4)  Coverings. After heating panels or heating panel sets are installed and inspected, they shall be permitted to be covered by  a  floor  covering  that  has  been  identified  by  the  manufacturer as being suitable for the installation.
- (2)  Panel  Sets  with  Terminal  Junction  Assembly. A  heating panel  set  provided  with  terminal  junction  assembly  shall  be permitted to have the nonheating leads attached at the time of installation in accordance with the manufacturer's instructions.
### 424.97  Nonheating Leads. Excess nonheating leads of heating panels or heating panel sets shall be permitted to be cut to the required length as indicated in the manufacturer's installation instructions.  Nonheating  leads  that  are  an  integral  part  of  a heating panel and a heating panel set, either attached or provided by the manufacturer as part of a terminal junction assembly,  shall  not  be  subjected  to  the  ampacity  requirements  of 424.3(B) for branch circuits.
## 424.98  Installation in Concrete or Poured Masonry.
- (A)  Secured  in  Place  and  Identified  as  Suitable. Heating panels or heating panel sets shall be secured in place by means specified  in  the  manufacturer's  instructions  and  identified  as suitable for the installation.
- (B)  Expansion  Joints. Heating  panels  or  heating  panel  sets shall not be installed where they bridge expansion joints unless provision is made for expansion and contraction.
- (C)  Spacings. Spacings shall be maintained between heating panels or heating panel sets and metal embedded in the floor.
- (5)  GFCI  Protection. Branch  circuits  supplying  the  heating panel  or  heating  panel  sets  shall  have  ground-fault  circuitinterrupter protection for personnel.
- (6)  Grounding Braid or Sheath. Excluding nonheating leads, grounding means, such as copper braid, metal sheath, or other approved means, shall be provided with or as an integral part of the heating panel or heating panel set. · N
## Part X. Low-Voltage Fixed Electric Space-Heating Equipment N
### 424.100  Scope. Low-voltage fixed electric space-heating equipment  shall  consist  of  an  isolating  power  supply,  lowvoltage  heaters,  and  associated  equipment  that  are  all  identified for use in dry locations.
## 424.101  Energy Source.
- (A)  Power Unit. The power unit shall be an isolating type with a  rated  output not exceeding 25 amperes, 30 volts (42.4 volts peak) ac, or 60 volts dc under all load conditions.
- (B)  Alternate Energy Sources. Listed low-voltage fixed electric space-heating  equipment  shall  be  permitted  to  be  supplied directly from an alternate energy source such as solar photovoltaic  (PV)  or  wind  power.  When  supplied  from  such  a  source, the source and any power conversion equipment between the source and the heating equipment and its supply shall be listed and  comply  with  the  applicable  section  of  the NEC for  the
## N
source used. The output of the source shall meet the limits of 424.101(A).
### 424.102  Listed  Equipment. Low-voltage  fixed  electric  spaceheating equipment shall be listed as a complete system.
## 424.103  Installation.
- (A)  General. Equipment shall  be  installed  per  the  manufacturer's installation instructions.
- (B)  Ground. Secondary circuits shall not be grounded.
- (C)  Ground-Fault  Protection. Ground-fault  protection  shall not be required.
## 424.104  Branch Circuit.
- (A) Equipment shall be permitted to be supplied from branch circuits rated not over 30 amperes.
- (B) The  equipment  shall  be  considered  a  continuous  duty load.
## ARTICLE 425 Fixed Resistance and Electrode Industrial Process Heating Equipment
## Part I. General
## Part II. Installation
## 425.8  General.
#### (A)  Location. Fixed  industrial  process  heating  equipment shall be located with respect to building construction and other equipment so as to permit access to the equipment. Sufficient clearance shall be maintained to permit replacement of controls and heating elements and for adjusting and cleaning of controls and other parts requiring such attention.
#### (B)  Working Space. Working space about electrical enclosures for  fixed  industrial  process  heating  equipment  that  require examination, adjustment, servicing, or maintenance  while energized shall be accessible, and the work space for personnel shall comply with 110.26 and 110.34, based upon the utilization voltage to ground.
Exception: With special permission, in industrial establishments only, where  conditions  of  maintenance  and  supervision  ensure  that  only qualified persons will service the installation, working space less than that required in 110.26 or 110.34 shall be permitted.
#### (C)  Above Grade Level, Floor, or Work Platform. Where the enclosure is located above grade, the floor, or a work platform, all of the following shall apply:
- (1) The enclosure shall be accessible.
- (3) The depth of the workspace shall comply with 110.26(A) or 110.34 based upon the voltage to ground.
### 425.1  Scope. This article covers fixed industrial process heating employing electric resistance or electrode heating technology.  For  the  purpose  of  this  article,  heating  equipment  shall include  boilers,  electrode  boilers,  duct  heaters,  strip  heaters, immersion heaters, process air heaters, or other approved fixed electric  equipment  used  for  industrial  process  heating.  This article shall not apply to heating and room air conditioning for personnel spaces covered by Article 424, fixed heating equipment for  pipelines  and  vessels  covered  by  Article  427,  induction and dielectric heating equipment covered by Article 665, and industrial furnaces incorporating silicon carbide, molybdenum, or graphite process heating elements. 425.9  Approval. All  fixed  industrial  process  heating  equipment shall be installed in an approved manner. 425.10  Special  Permission. Fixed  industrial  process  heating equipment  and  systems installed by methods  other  than covered  by  this  article  shall  be  permitted  only  by  special permission.
### 425.2  Other Articles. Fixed industrial process heating equipment  incorporating  a  hermetic  refrigerant  motor-compressor shall also comply with Article 440.
## 425.3  Branch Circuits.
#### (A)  Branch-Circuit  Requirements. Individual  branch  circuits shall be permitted to supply any volt-ampere or wattage rating of  fixed  industrial  process  heating  equipment  for  which  they are rated.
#### (B)  Branch-Circuit  Sizing. Fixed  industrial  process  heating equipment and motors shall be considered continuous loads.
### 425.6  Listed  Equipment. Fixed  industrial  process  heating equipment shall be listed.
- (2) The width of the working space shall be the width of the enclosure or a minimum of 762 mm (30 in.), whichever is greater.
- (4) All doors or hinged panels shall open to at least 90 degrees.
### 425.11  Supply  Conductors. Fixed  industrial  process  heating equipment requiring supply conductors with over 60°C insulation  shall  be  clearly  and  permanently  marked.  This  marking shall be plainly visible after installation and shall be permitted to be adjacent to the field connection box.
## 425.12  Locations.
#### (A)  Exposed  to  Physical  Damage. Where subject  to  physical damage,  fixed  industrial  process  heating  equipment  shall  be protected in an approved manner.
#### (B)  Damp or Wet Locations. Fixed industrial process heating equipment installed in damp or wet locations shall be listed for such  locations  and  shall  be  constructed  and  installed  so  that water  or  other  liquids  cannot  enter  or  accumulate  in  or  on wired sections, electrical components, or ductwork.
Informational Note: See 110.11 for equipment exposed to deteriorating agents.
### 425.13  Spacing from Combustible Materials. Fixed industrial process  heating  equipment  shall  be  installed  to  provide  the required spacing between the equipment and adjacent combustible material, unless it is listed to be installed in direct contact with combustible material.
### 425.14  Infrared Lamp  Industrial Heating  Equipment. In industrial occupancies, infrared industrial process heating equipment lampholders shall be permitted to be operated in series on circuits of over 150 volts to ground, provided the voltage rating of the lampholders is not less than the circuit voltage.
Each section, panel, or strip carrying a number of infrared lampholders,  including  the  terminal  wiring  of  such  section, panel, or strip, shall be considered as infrared industrial heating equipment. The terminal connection block of each assembly shall be considered an individual outlet.
## Part III. Control and Protection of Fixed Industrial Process Heating Equipment
### 425.19  Disconnecting  Means. Means  shall  be  provided  to simultaneously disconnect the heater, motor controller(s), and supplementary  overcurrent  protective  device(s)  of  all  fixed industrial  process  heating  equipment  from  all  ungrounded conductors.  Where  heating  equipment  is  supplied  by  more than one source, feeder,  or  branch  circuit,  the  disconnecting means  shall  be  grouped  and  identified  as  having  multiple disconnecting means. Each disconnecting means shall simultaneously disconnect all ungrounded conductors that it controls. The disconnecting means specified in 425.19(A) and (B) shall have  an  ampere  rating  not  less  than  125  percent  of  the  total load  of  the  motors  and  the  heaters  and  shall  be  lockable  in accordance with 110.25
motor  rated  over 1 ∕ 8 hp,  the  branch-circuit  switch  or  circuit breaker shall be permitted to serve as the disconnecting means where  the  switch  or  circuit  breaker  is  within  sight  from  the heater or is lockable in accordance with 110.25.
(2)  Over 1 ∕ 8 Horsepower. For  motor-driven  fixed  industrial process  heating  equipment  with  a  motor  rated  over 1 ∕ 8 hp,  a disconnecting  means  shall  be  located  within  sight  from  the motor  controller  or  shall  be  permitted  to  comply  with  the requirements in 425.19(A)(2).
#### (C)  Unit Switch(es) as Disconnecting Means. A unit switch(es) with a marked 'off' position that is part of a fixed heater  and  disconnects  all  ungrounded  conductors  shall  be permitted as the disconnecting means required by this article. The  branch  circuit  switch  or  circuit  breaker,  where  readily accessible for servicing of the fixed heater, shall be permitted as the other disconnecting means.
### 425.21  Switch and Circuit Breaker to Be Indicating. Switches and  circuit  breakers  used  as  disconnecting  means  shall  be  of the indicating type.
## 425.22
#### (A)  Branch-Circuit  Devices. Fixed  industrial  process  heating equipment  other  than  such  motor-operated  equipment  as required by Articles 430 and 440 to have additional overcurrent protection shall be permitted to be protected against overcurrent  where  supplied  by  one  of  the  branch  circuits  in  Article 210.
#### (A)  Heating Equipment with Supplementary Overcurrent Protection. The  disconnecting  means  for  fixed  industrial process  heating  equipment  with  supplementary  overcurrent protection shall be within sight from the supplementary overcurrent protective device(s), on the supply side of these devices, if fuses, and, in addition, shall comply with either 425.19(A)(1) or (A)(2).
(1)  Heater  Containing  No  Motor  Rated  over 1 ∕ 8 Horsepower. The disconnecting means specified in 425.19 or unit switches complying  with  425.19(C)  shall  be  permitted  to  serve  as  the required disconnecting means for both the motor controller(s) and heater under either of the following conditions:
- (1) The  disconnecting  means  provided  is  also  within  sight from the motor controller(s) and the heater.
- (2) The disconnecting means is lockable in accordance with 110.25.
(2)  Heater  Containing  a  Motor(s)  Rated  over 1 ∕ 8 Horsepower. The above disconnecting means shall be permitted to serve as the required disconnecting means for both the motor controller(s) and heater under either of the following conditions:
- (1) The  disconnecting  means  is  in  sight  from  the  motor controller(s) and the heater and complies with Part IX of Article 430.
- (2) Motor(s) of more than  1 ∕ 8 hp and the heater are provided with  a  single  unit  switch  that  complies  with  422.34(A), (B),  (C),  or  (D),  the  disconnecting  means  shall  be permitted to be out of sight from the motor controller.
## (B)  Heating  Equipment  Without  Supplementary  Overcurrent Protection.
(1)  Without  Motor  or  with  Motor  Not  over 1 ∕ 8 Horsepower. For  fixed  industrial  process  heating  equipment  without  a
#### (B)  Resistance Elements. Resistance-type heating elements in fixed industrial process heating equipment shall be protected at not more than 60 amperes. Equipment rated more than 48 amperes and employing such elements shall have the heating elements  subdivided, and  each  subdivided  load  shall  not exceed  48  amperes.  Where  a  subdivided  load  is  less  than  48 amperes, the rating of the supplementary overcurrent protective  device  shall  comply  with  425.3(B).  A  boiler  employing resistance-type  immersion  heating  elements  contained  in  an ASME-rated and stamped vessel shall be permitted to comply with 425.72(A).
#### (C)  Overcurrent Protective Devices. The supplementary overcurrent protective devices for the subdivided loads specified in 425.22(B) shall be (1) factory installed within or on the heater enclosure  or  supplied  for  use  with  the  heater  as  a  separate assembly by the heater manufacturer; (2) accessible, but shall not  be  required  to  be  readily  accessible;  and  (3)  suitable  for branch-circuit protection.
Informational Note No. 1: See 240.10. Where cartridge fuses are used to provide this overcurrent protection, a single disconnecting means shall be permitted to be used for the several subdivided loads.
Informational Note  No. 2: For  supplementary  overcurrent protection, see 240.10.
Informational  Note  No.  3:  disconnecting  means  for  cartridge fuses in circuits of any voltage, see 240.40.
#### (D)  Branch-Circuit  Conductors. The  conductors  supplying the  supplementary  overcurrent  protective  devices  shall  be considered branch-circuit conductors.
Where the heaters are rated 50 kW or more, the conductors supplying  the  supplementary  overcurrent  protective  devices specified in 425.22(C) shall be permitted to be sized at not less
## ARTICLE 425 - FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT 425.22
than 100 percent of the nameplate rating of the heater, provided all of the following conditions are met:
- (1) The heater is marked with a minimum conductor size.
- (3) A temperature-actuated device controls the cyclic operation of the equipment.
- (2) The  conductors  are  not  smaller  than  the  marked  minimum size.
#### (E)  Conductors  for  Subdivided  Loads. Field-wired  conductors  between  the  heater  and  the  supplementary  overcurrent protective  devices  for  fixed  industrial  process  heating  equipment  shall  be  sized  at  not  less  than  125  percent  of  the  load served. The  supplementary overcurrent protective devices specified in 425.22(C) shall protect these conductors in accordance with 240.4. Where the heaters are rated 50 kW or more, the ampacity of field-wired conductors between the heater and the  supplementary  overcurrent  protective  devices  shall  be permitted to be not less than 100 percent of the load of their respective  subdivided  circuits,  provided  all  of  the  following conditions are met:
- (1) The heater is marked with a minimum conductor size.
- (3) A temperature-activated device controls the cyclic operation of the equipment.
- (2) The  conductors  are  not  smaller  than  the  marked  minimum size.
## Part IV. Marking of Heating Equipment
## 425.28  Nameplate.
#### (A)  Marking Required. Fixed industrial process heating equipment shall be provided with a nameplate giving the identifying name and the normal rating in volts and watts or in volts and amperes.
Fixed industrial process heating equipment intended for use on alternating current only, direct current only, or both shall be marked to so indicate. The marking of equipment consisting of motors over 1 ∕ 8 hp and other loads shall specify the rating of the motor in volts, amperes, and frequency and the heating load in volts and watts or in volts and amperes.
#### (B)  Location. This nameplate shall be located so as to be visible or easily accessible after installation.
### 425.29  Marking  of  Heating  Elements. All  heating  elements that are replaceable in the field and are part of industrial process heating equipment shall be legibly marked with the ratings in volts or watts or in volts or amperes.
### 425.45  Concealed Fixed Industrial  Heating  Equipment  Inspection  and  Tests. Concealed  fixed  industrial  heating equipment installations shall be made with due care to prevent damage to the heating equipment and shall be inspected and approved before heating equipment is covered or concealed.
## Part V. Fixed Industrial Process Duct Heaters
### 425.57  General. Part V shall apply to any heater mounted in the airstream of a forced-air system where the air-moving unit is not provided as an integral part of the equipment.
### 425.58  Identification. Heaters installed in an air duct shall be identified as suitable for the installation.
### 425.59  Airflow. Means  shall  be  provided  to  ensure  uniform airflow  over  the  face  of  the  heater  in  accordance  with  the manufacturer's instructions.
Informational Note: Some heaters installed within 1.2 m (4 ft) of  the  outlet  of  an  air-moving  device,  elbows,  baffle  plates,  or other  obstructions  in  ductwork  use  turning  vanes,  pressure plates,  or  other  devices  on  the  inlet  side  of  the  duct  heater  to ensure an even distribution of air over the face of the heater.
### 425.60  Elevated  Inlet  Temperature. Duct  heaters  intended for use with elevated inlet air temperature shall be identified as suitable for use at the elevated temperatures.
### 425.63  Fan  Circuit  Interlock. Means  shall  be  provided  to ensure  that  the  fan  circuit,  where  present,  is  energized  when any heater circuit is energized. However, time- or temperaturecontrolled delay in energizing the fan motor shall be permitted.
### 425.64  Limit  Controls. Each  duct  heater  shall  be  provided with an approved, integral, automatic-reset temperature limiting control or controllers to de-energize the circuit or circuits. In addition, an integral independent supplementary control or controllers shall be provided in each duct heater that disconnects  a  sufficient  number  of  conductors  to  interrupt  current flow. This device shall be manually resettable or replaceable.
### 425.65  Location of Disconnecting Means. Duct heater controller equipment shall be either accessible with the disconnecting means installed at or within sight from the controller or as permitted by 425.19(A).
## Part VI. Fixed Industrial Process Resistance-Type Boilers
### 425.70  Scope. The  provisions  in  Part  VI  of  this  article  shall apply  to  boilers  employing  resistance-type  heating  elements. Electrode-type  boilers  shall  not  be  considered  as  employing resistance-type heating elements. See Part VII of this article.
### 425.71  Identification. Resistance-type  boilers  shall  be  identified as suitable for the installation.
## 425.72  Overcurrent Protection.
#### (A)  Boiler Employing Resistance-Type Immersion Heating Elements  in  an  ASME-Rated  and  Stamped  Vessel. A  boiler employing resistance-type immersion heating elements contained in an ASME-rated and stamped vessel shall have the heating  elements  protected  at  not  more  than  150  amperes. Such a boiler rated more than 120 amperes shall have the heating elements subdivided into loads not exceeding 120 amperes. Where a subdivided load is less than 120 amperes, the rating of the overcurrent protective device shall comply with 425.3(B).
#### (B)  Boiler Employing Resistance-Type Heating Elements Rated More Than 48 Amperes and Not Contained in an ASME-Rated and Stamped Vessel. A boiler employing resistance-type heating  elements  not  contained  in  an  ASME-rated  and  stamped vessel  shall  have  the  heating  elements  protected  at  not  more than  60  amperes.  Such  a  boiler  rated  more  than  48  amperes shall  have  the  heating  elements  subdivided  into  loads  not exceeding 48 amperes. Where a subdivided load is less than 48 amperes, the rating of the overcurrent protective device shall comply with 425.3(B).
#### (C)  Supplementary Overcurrent Protective Devices. The supplementary  overcurrent  protective  devices  for  the  subdivided loads as required by 425.72(A) and (B) shall be as follows:
- (1) Factory-installed  within  or  on  the  boiler  enclosure  or provided  as  a  separate  assembly  by  the  boiler  manufacturer.
- (2) Accessible, but need not be readily accessible.
#### (D)  Suitable  for  Branch-Circuit  Protection. Where  cartridge fuses are used to provide this overcurrent protection, a single disconnecting means shall be permitted for the several subdivided circuits. See 240.40.
#### (E)  Conductors Supplying Supplementary Overcurrent Protective  Devices. The conductors supplying these supplementary overcurrent  protective  devices  shall  be  considered  branchcircuit conductors. Where the heaters are rated 50 kW or more, the  conductors  supplying  the  overcurrent  protective  device specified in 424.72(C) shall be permitted to be sized at not less than 100 percent of the nameplate rating of the heater, provided all of the following conditions are met:
- (1) The heater is marked with a minimum conductor size.
- (3) A  temperature-  or  pressure-actuated  device  controls  the cyclic operation of the equipment.
- (2) The  conductors  are  not  smaller  than  the  marked  minimum size.
#### (F)  Conductors for Subdivided Loads. Field-wired conductors between the heater and the supplementary overcurrent protective  devices  shall  be  sized  at  not  less  than  125  percent  of  the load served. The supplementary overcurrent protective devices specified in 425.72(C) shall protect these conductors in accordance with 240.4. Where the heaters are rated 50 kW or more, the ampacity of field-wired conductors between the heater and the  supplementary  overcurrent  protective  devices  shall  be permitted to be not less than 100 percent of the load of their respective  subdivided  circuits,  provided  all  of  the  following conditions are met:
which heat is generated by the passage of current between electrodes through the liquid being heated.
### 425.81  Identification. Electrode-type  boilers  shall  be  identified as suitable for the installation.
### 425.82  Branch-Circuit  Requirements. The size  of  branchcircuit  conductors and overcurrent protective devices shall be calculated on the basis of 125 percent of the total load (motors not included). A contactor, relay, or other device, approved for continuous  operation  at  100  percent  of  its  rating,  shall  be permitted to supply its full-rated load. See 210.19(A).
Exception: The provisions of this section shall not apply to conductors that  form  an  integral  part  of  an  approved  boiler.  Where  an  electrode boiler is rated 50 kW or more, the conductors supplying the boiler electrode(s) shall be permitted to be sized at not less than 100 percent of the nameplate rating of the electrode boiler, provided all the following conditions are met:
- (1) The electrode boiler is marked with a minimum conductor size.
- (3) A temperature- or pressure-actuated device controls the cyclic operation of the equipment.
- (2) The conductors are not smaller than the marked minimum size.
### 425.83  Overtemperature Limit Control. Each boiler, designed so that in normal operation there is no change in state of the heat  transfer  medium,  shall  be  equipped  with  a  temperaturesensitive limiting means. It shall be installed to limit maximum liquid temperature and shall directly or indirectly interrupt all current  flow  through  the  electrodes.  Such  means  shall  be  in addition to the temperature regulating system and other devices protecting the tank against excessive pressure.
(1) The heater is marked with a minimum conductor size. (2) The  conductors  are  not  smaller  than  the  marked  minimum size. (3) A temperature-activated device controls the cyclic operation of the equipment. 425.84  Overpressure Limit Control. Each boiler, designed so that in normal operation there is a change in state of the heat transfer medium from liquid to vapor, shall be equipped with a pressure-sensitive  limiting  means.  It  shall  be  installed  to  limit maximum pressure and shall directly or indirectly interrupt all current  flow  through  the  electrodes.  Such  means  shall  be  in addition  to  a  pressure-regulating  system  and  other  devices protecting the tank against excessive pressure.
### 425.73  Overtemperature Limit Control. Each boiler designed so that in normal operation there is no change in state of the heat  transfer  medium  shall  be  equipped  with  a  temperaturesensitive limiting means. It shall be installed to limit maximum liquid  temperature  and  shall  directly  or  indirectly  disconnect all  ungrounded  conductors  to  the  heating  elements.  Such means shall be in addition to a temperature-regulating system and  other  devices  protecting  the  tank  against  excessive  pressure.
### 425.74  Overpressure Limit Control. Each boiler designed so that in normal operation there is a change in state of the heat transfer medium from liquid to vapor shall be equipped with a pressure-sensitive  limiting  means.  It  shall  be  installed  to  limit maximum pressure and shall directly or indirectly disconnect all  ungrounded  conductors  to  the  heating  elements.  Such means shall be in addition to a pressure-regulating system and other devices protecting the tank against excessive pressure.
## Part VII. Fixed Industrial Process Electrode-Type Boilers
### 425.80  Scope. The provisions in Part VII of this article shall apply to boilers for operation at 600 volts, nominal, or less, in
### 425.85  Grounding. For those boilers designed such that fault currents do not pass through the pressure vessel, and the pressure  vessel is electrically isolated  from  the  electrodes,  all exposed non-current-carrying metal parts, including the pressure  vessel,  supply,  and  return  connecting  piping,  shall  be grounded. For all other designs, the pressure vessel containing the electrodes shall be isolated and electrically insulated from ground.
### 425.86  Markings. All electrode-type boilers shall be marked to show the following:
- (1) The manufacturer's name.
- (3) The electrical supply required specifying frequency, number of phases, and number of wires.
- (2) The normal rating in volts, amperes, and kilowatts.
- (4) The marking 'Electrode-Type Process Heating Boiler.'
- (5) A warning marking, 'All Power Supplies Shall Be Disconnected Before Servicing, Including Servicing the Pressure Vessel.'  A  field-applied  warning  marking  or  label  shall comply with 110.21(B).
The nameplate shall be located so as to be visible after installation.
## ARTICLE 426 Fixed Outdoor Electric Deicing and SnowMelting Equipment
## Part I. General
### 426.1  Scope. The requirements  of  this  article  shall  apply  to electrically  energized  heating  systems  and  the  installation  of these systems.
- (A)  Embedded. Embedded  in  driveways,  walks,  steps,  and other areas.
- (B)  Exposed. Exposed on drainage systems, bridge structures, roofs, and other structures.
Informational  Note:  For  further  information,  see  ANSI/IEEE 515.1-2012, Standard for the Testing, Design, Installation and Maintenance  of  Electrical  Resistance  Trace  Heating  for  Commercial  Applications .
## 426.2  Definitions.
Heating System. A complete system consisting of components such as heating elements, fastening devices, nonheating circuit wiring,  leads,  temperature  controllers,  safety  signs,  junction boxes, raceways, and fittings.
## Part II. Installation
### 426.10  General. Equipment for outdoor electric deicing and snow melting shall be identified as being suitable for the following:
- (1) The chemical, thermal, and physical environment
- (2) Installation in accordance with the manufacturer's drawings and instructions
### 426.11  Use. Electric  heating  equipment shall  be  installed  in such  a  manner  as  to  be  afforded  protection  from  physical damage.
### 426.12  Thermal  Protection. External  surfaces  of  outdoor electric  deicing  and  snow-melting  equipment  that  operate  at temperatures exceeding 60°C (140°F) shall be physically guarded,  isolated,  or  thermally  insulated  to  protect  against contact by personnel in the area.
- 426.13  Identification. The presence of outdoor electric deicing and snow-melting equipment shall be evident by the posting  of  appropriate  caution  signs  or  markings  where  clearly visible.
### 426.14  Special Permission. Fixed outdoor deicing and snowmelting  equipment  employing  methods  of  construction  or installation other than covered by this article shall be permitted only by special permission.
Impedance Heating System. A  system  in  which heat is generated  in  a  pipe  or  rod,  or  combination  of  pipes  and  rods,  by causing  current  to  flow  through  the  pipe  or  rod  by  direct connection  to  an  ac  voltage  source  from  an  isolating  transformer. The pipe or rod shall be permitted to be embedded in the  surface  to  be  heated,  or  constitute  the  exposed  components to be heated. Part III. Resistance Heating Elements 426.20  Embedded Deicing and Snow-Melting Equipment. (A)  Watt Density. Panels or units shall not exceed 1300 watts/m 2 (120 watts/ft 2 ) of heated area.
Resistance  Heating  Element. A  specific  separate  element  to generate heat that is embedded in or fastened to the surface to be heated.
Informational  Note:  Tubular  heaters,  strip  heaters,  heating cable,  heating  tape,  and  heating  panels  are  examples  of  resistance heaters.
Skin-Effect Heating System. A  system  in  which  heat  is  generated on the inner surface of a ferromagnetic envelope embedded in or fastened to the surface to be heated.
Informational Note: Typically,  an  electrically  insulated  conductor  is  routed  through  and  connected  to  the  envelope  at  the other end. The envelope and the electrically insulated conductor  are  connected  to  an  ac  voltage  source  from  an  isolating transformer.
### 426.3  Application of Other Articles. Cord-and-plugconnected  fixed  outdoor  electric  deicing  and  snow-melting equipment intended for specific use and identified as suitable for this use shall be installed according to Article 422.
### 426.4  Continuous  Load. Fixed  outdoor  electric  deicing  and snow-melting  equipment  shall  be  considered  a  continuous load.
- (B)  Spacing. The  spacing  between  adjacent  cable  runs  is dependent upon the rating of the cable and shall be not less than 25 mm (1 in.) on centers.
- (C)  Cover. Units, panels, or cables shall be  installed as follows:
- (1) On a substantial asphalt or masonry base at least 50 mm (2 in.) thick and have at least 38 mm (1 1 ∕ 2 in.) of asphalt or masonry applied over the units, panels, or cables; or
- (3) Equipment that has been listed for other forms of installation shall be installed only in the manner for which it has been identified.
- (2) They  shall be permitted to be installed over  other approved bases and embedded within 90 mm (3 1 ∕ 2 in.) of masonry  or  asphalt  but  not  less  than  38  mm  (1 1 ∕ 2 in.) from the top surface; or
- (D)  Secured. Cables,  units,  and  panels  shall  be  secured  in place  by  frames  or  spreaders  or  other  approved  means  while the masonry or asphalt finish is applied.
- (E)  Expansion  and  Contraction. Cables,  units,  and  panels shall not be installed where they bridge expansion joints unless provision is made for expansion and contraction.
## 426.21  Exposed Deicing and Snow-Melting Equipment.
#### (A)  Secured. Heating element assemblies shall be secured to the surface being heated by approved means.
#### (B)  Overtemperature. Where  the  heating  element  is  not  in direct contact with the surface being heated, the design of the heater  assembly  shall  be  such  that  its  temperature  limitations shall not be exceeded.
#### (C)  Expansion and Contraction. Heating elements and assemblies shall not be installed where they bridge expansion joints unless provision is made for expansion and contraction.
#### (D)  Flexural  Capability. Where  installed  on  flexible  structures, the heating elements and assemblies shall have a flexural capability that is compatible with the structure.
## 426.22  Installation of Nonheating Leads for Embedded Equipment.
#### (A)  Grounding  Sheath  or  Braid. Nonheating  leads  having  a grounding sheath or braid shall be permitted to be embedded in the masonry or asphalt in the same manner as the heating cable without additional physical protection.
#### (B)  Raceways. All  but  25  mm  to  150  mm  (1  in.  to  6  in.)  of nonheating  leads  not  having  a  grounding  sheath  shall  be enclosed  in  a  rigid  metal  conduit,  electrical  metallic  tubing, intermediate metal conduit, or other raceways within asphalt or masonry. The distance from the factory splice to raceway shall not be less than 25 mm (1 in.) or more than 150 mm (6 in.).
#### (C)  Bushings. Insulating bushings shall be used in the asphalt or masonry where leads enter conduit or tubing.
#### (D)  Expansion and Contraction. Leads shall be protected in expansion  joints  and  where  they  emerge  from  masonry  or asphalt by rigid conduit, electrical metallic tubing, intermediate metal conduit, other raceways, or other approved means.
#### (E)  Leads in Junction Boxes. Not less than 150 mm (6 in.) of free nonheating lead shall be within the junction box.
## 426.23  Installation  of  Nonheating  Leads  for  Exposed  Equipment.
#### (A)  Nonheating Leads. Power supply nonheating leads (cold leads) for resistance elements  shall be  identified for  the temperature  encountered.  Not  less  than  150  mm  (6  in.)  of nonheating  leads  shall  be  provided  within  the  junction  box. Preassembled factory-supplied and field-assembled nonheating leads on approved heaters shall be permitted to be shortened if the markings specified in 426.25 are retained.
#### (B)  Protection. Nonheating power  supply leads shall  be enclosed in a rigid conduit, intermediate metal conduit, electrical metallic tubing, or other approved means.
## 426.24  Electrical Connection.
#### (A)  Heating  Element  Connections. Electrical  connections, other than factory connections of heating elements to nonheating elements embedded in masonry or asphalt or on exposed surfaces, shall be made with insulated connectors identified for the use.
#### (B)  Circuit Connections. Splices and terminations at the end of the nonheating leads, other than the heating element end, shall be installed in a box or fitting in accordance with 110.14 and 300.15.
### 426.25  Marking. Each factory-assembled heating unit shall be legibly  marked  within  75  mm  (3  in.)  of  each  end  of  the nonheating  leads  with  the  permanent  identification  symbol, catalog number, and ratings in volts and watts or in volts and amperes.
### 426.26  Corrosion  Protection. Ferrous  and  nonferrous  metal raceways, cable armor, cable sheaths, boxes, fittings, supports, and  support  hardware  shall  be  permitted  to  be  installed  in concrete or in direct contact with the earth, or in areas subject to severe corrosive influences, where made of material suitable for the condition, or where provided with corrosion protection identified as suitable for the condition.
### 426.27  Grounding  Braid  or  Sheath. Grounding means, such as copper braid, metal sheath, or other approved means, shall be provided as part of the heated section of the cable, panel, or unit.
### 426.28  Ground-Fault Protection of Equipment. Ground-fault protection  of  equipment  shall  be  provided  for  fixed  outdoor electric deicing and snow-melting equipment.
## Part IV. Impedance Heating
### 426.30  Personnel Protection. Exposed  elements  of  impedance heating systems shall be physically guarded, isolated, or thermally  insulated  with  a  weatherproof  jacket  to  protect against contact by personnel in the area.
### 426.31  Isolation Transformer. An isolation transformer with a grounded shield between the primary and secondary windings shall be used to isolate the distribution system from the heating system.
### 426.32  Voltage  Limitations. The  secondary  winding  of  the isolation  transformer  connected  to  the  impedance  heating elements shall not have an output voltage greater than 30 volts ac.
### 426.33  Induced  Currents. All  current-carrying  components shall be installed in accordance with 300.20.
### 426.34  Grounding. An impedance heating system that is operating at a voltage greater than 30 but not more than 80 shall be grounded at a designated point(s).
## Part V. Skin-Effect Heating
### 426.40  Conductor Ampacity. The current through the electrically  insulated  conductor  inside  the  ferromagnetic  envelope shall be permitted to exceed the ampacity values shown in Article 310, provided it is identified as suitable for this use.
### 426.41  Pull Boxes. Where pull boxes are used, they shall be accessible  without  excavation  by  location  in  suitable  vaults  or abovegrade. Outdoor pull boxes shall be of watertight construction.
### 426.42  Single  Conductor  in  Enclosure. The  provisions  of 300.20 shall not apply to the installation of a single conductor in a ferromagnetic envelope (metal enclosure).
### 426.43  Corrosion Protection. Ferromagnetic envelopes, ferrous or nonferrous metal raceways, boxes, fittings, supports, and  support  hardware  shall  be  permitted  to  be  installed  in concrete or in direct contact with the earth, or in areas subjec-
ted to severe corrosive influences, where made of material suitable  for  the  condition,  or  where  provided  with  corrosion protection  identified  as  suitable  for  the  condition.  Corrosion protection  shall  maintain  the  original  wall  thickness  of  the ferromagnetic envelope.
### 426.44  Grounding. The ferromagnetic envelope shall  be connected  to  an  equipment  grounding  conductor  at  both ends; and, in addition, it shall be permitted to be connected to an equipment grounding conductor at intermediate points as required by its design.
The provisions of 250.30 shall not apply to the installation of skin-effect heating systems.
Informational Note: For grounding methods, see Article 250.
## Part VI. Control and Protection
## 426.50  Disconnecting Means.
#### (A)  Disconnection. All fixed outdoor deicing and snowmelting equipment shall be provided with a means for simultaneous disconnection from all ungrounded conductors. Where readily  accessible  to  the  user  of  the  equipment,  the  branchcircuit switch or circuit breaker shall be permitted to serve as the disconnecting means. The disconnecting means shall be of the indicating type and be capable of being locked in the open (off) position.
#### (B)  Cord-and-Plug-Connected Equipment. The factoryinstalled  attachment  plug  of  cord-and-plug-connected  equipment rated 20 amperes or less and 150 volts or less to ground shall be permitted to be the disconnecting means.
#### (A)  Temperature  Controller  with  'Off'  Position. Temperature controlled switching devices that indicate an 'off' position and  that  interrupt  line  current  shall  open  all  ungrounded conductors  when  the  control  device  is  in  the  'off'  position. These devices shall not be permitted to serve as the disconnecting means unless they are lockable in accordance with 110.25.
#### (B)  Temperature Controller Without 'Off' Position. Temperature  controlled  switching  devices  that  do  not  have  an  'off' position shall not be required to open all ungrounded conductors  and  shall  not  be  permitted  to  serve  as  the  disconnecting means.
#### (C)  Remote Temperature Controller. Remote controlled temperature-actuated devices shall not be required to meet the requirements of 426.51(A). These devices shall not be permitted to serve as the disconnecting means.
#### (D)  Combined  Switching  Devices. Switching  devices  consisting  of  combined  temperature-actuated  devices  and  manually controlled  switches  that  serve  both  as  the  controller  and  the disconnecting  means  shall  comply  with  all  of  the  following conditions:
- (1) Open all ungrounded conductors when manually placed in the 'off' position
- (3) Be lockable in accordance with 110.25
- (2) Be so designed that the circuit cannot be energized automatically  if  the  device  has  been  manually  placed  in  the 'off' position
### 426.54  Cord-and-Plug-Connected  Deicing  and  Snow-Melting Equipment. Cord-and-plug-connected deicing and snowmelting equipment shall be listed.
## ARTICLE 427 Fixed Electric Heating Equipment for Pipelines and Vessels
## Part I. General
### 427.1  Scope. The requirements  of  this  article  shall  apply  to electrically  energized  heating  systems  and  the  installation  of these systems used with pipelines or vessels or both.
Informational  Note:  For  further  information,  see  ANSI/IEEE 515-2011, Standard for the Testing, Design, Installation and Maintenance of Electrical Resistance Trace Heating for Industrial Applications ; ANSI/IEEE  844-2000, Recommended  Practice  for  Electrical  Impedance, Induction, and Skin Effect Heating of Pipelines and Vessels ; and ANSI/NECA  202-2013, Standard  for  Installing  and  Maintaining Industrial Heat Tracing Systems .
## 427.2  Definitions.
Impedance Heating System. A  system  in  which heat is generated  in  a  pipeline  or  vessel  wall  by  causing  current  to  flow through the pipeline or vessel wall by direct connection to an ac voltage source from a dual-winding transformer.
### 426.51  Controllers. Induction Heating System. A system in which heat is generated in a pipeline or vessel wall by inducing current and hysteresis effect in the pipeline or vessel wall from an external isolated ac field source.
Pipeline. A  length  of  pipe  including  pumps,  valves,  flanges, control devices, strainers, and/or similar equipment for conveying fluids.
Resistance  Heating  Element. A  specific  separate  element  to generate heat that is applied to the pipeline or vessel externally or internally.
Informational  Note:  Tubular  heaters,  strip  heaters,  heating cable,  heating  tape,  heating  blankets,  and  immersion  heaters are examples of resistance heaters.
Skin-Effect Heating System. A  system  in  which  heat  is  generated on the inner surface of a ferromagnetic envelope attached to a pipeline or vessel, or both.
Informational Note: Typically,  an  electrically  insulated  conductor  is  routed  through  and  connected  to  the  envelope  at  the other end. The envelope and the electrically insulated conductor are connected to an ac voltage source from a dual-winding transformer.
Vessel. A container such as a barrel, drum, or tank for holding fluids or other material.
### 427.3  Application  of  Other  Articles. Cord-connected  pipe heating assemblies intended for specific use and identified as suitable for this use shall be installed according to Article 422.
### 427.4  Continuous Load. Fixed electric heating equipment for pipelines and vessels shall be considered continuous load.
## Part II. Installation
### 427.10  General. Equipment  for  pipeline  and  vessel  electric heating shall be identified as being suitable for (1) the chemical, thermal, and physical environment and (2) installation in accordance with the manufacturer's drawings and instructions.
### 427.11  Use. Electric  heating  equipment shall  be  installed  in such  a  manner  as  to  be  afforded  protection  from  physical damage.
### 427.12  Thermal Protection. External surfaces of pipeline and vessel heating equipment that operate at temperatures exceeding 60°C (140°F) shall be physically guarded, isolated, or thermally insulated to protect against contact by personnel in the area.
### 427.13  Identification. The  presence  of  electrically  heated pipelines,  vessels,  or  both,  shall  be  evident  by  the  posting  of appropriate caution signs or markings at intervals not exceeding 6 m (20 ft) along the pipeline or vessel and on or adjacent to equipment in the piping system that requires periodic servicing.
## Part III. Resistance Heating Elements
### 427.14  Secured. Heating element assemblies shall be secured to the surface being heated by means other than the thermal insulation.
### 427.15  Not in Direct Contact. Where the heating element is not in direct contact with the pipeline or vessel being heated, means  shall  be  provided  to  prevent  overtemperature  of  the heating  element  unless  the  design  of  the  heater  assembly  is such that its temperature limitations will not be exceeded.
## 427.19  Electrical Connections.
#### (A)  Nonheating  Interconnections. Nonheating  interconnections, where required under thermal insulation, shall be made with insulated connectors identified as suitable for this use.
#### (B)  Circuit Connections. Splices and terminations outside the thermal  insulation  shall  be  installed  in  a  box  or  fitting  in accordance with 110.14 and 300.15.
### 427.20  Marking. Each factory-assembled heating unit shall be legibly marked within 75 mm (3 in.) of an end of the nonheating  leads  with  the  permanent  identification  symbol,  catalog number, and ratings in volts and watts or in volts and amperes.
### 427.22  Ground-Fault Protection of Equipment. Ground-fault protection  of  equipment  shall  be  provided  for  electric  heat tracing and heating panels. This requirement shall not apply in industrial  establishments  where  there  is  alarm  indication  of ground faults and the following conditions apply:
- (1) Conditions  of  maintenance  and  supervision  ensure  that only qualified persons service the installed systems.
- (2) Continued  circuit  operation  is  necessary  for  safe  operation of equipment or processes.
### 427.23  Grounded Conductive Covering. Electric heating equipment  shall  be  listed  and  have  a  grounded  conductive covering in accordance with 427.23(A) or (B). The conductive covering shall provide an effective ground path for equipment protection.
#### (A)  Heating  Wires  or  Cables. Heating  wires  or  cables  shall have a grounded conductive covering that surrounds the heating  element  and  bus  wires,  if  any,  and  their  electrical  insulation.
### 427.16  Expansion  and  Contraction. Heating  elements  and assemblies shall not be installed where they bridge expansion joints  unless  provisions  are  made  for  expansion  and  contraction. (B)  Heating  Panels. Heating  panels  shall  have  a  grounded conductive covering over the heating element and its electrical insulation on the side opposite the side attached to the surface to be heated.
### 427.17  Flexural Capability. Where installed on flexible pipelines, the heating elements and assemblies shall have a flexural capability that is compatible with the pipeline.
## 427.18  Power Supply Leads.
#### (A)  Nonheating Leads. Power supply nonheating leads (cold leads) for resistance elements shall be suitable for the temperature encountered. Not less than 150 mm (6 in.) of nonheating leads shall be provided within the junction box. Preassembled factory-supplied and field-assembled nonheating leads  on approved  heaters  shall  be  permitted  to  be  shortened  if  the markings specified in 427.20 are retained.
#### (B)  Power Supply Leads Protection. Nonheating power supply leads shall be protected where they emerge from electrically  heated  pipeline  or  vessel  heating  units  by  rigid  metal conduit, intermediate metal conduit, electrical metallic tubing, or other raceways identified as suitable for the application.
#### (C)  Interconnecting Leads. Interconnecting nonheating leads connecting portions of the heating system shall be permitted to be  covered  by  thermal  insulation  in  the  same  manner  as  the heaters.
## Part IV. Impedance Heating
### 427.25  Personnel Protection. All  accessible  external  surfaces of the pipeline, vessel, or both, being heated shall be physically guarded, isolated, or thermally insulated (with a weatherproof jacket  for  outside  installations)  to  protect  against  contact  by personnel in the area.
### 427.26  Isolation  Transformer. A  dual-winding  transformer with  a  grounded  shield  between  the  primary  and  secondary windings shall be used to isolate the distribution system from the heating system.
### 427.27  Voltage  Limitations. The  secondary  winding  of  the isolation transformer connected to the pipeline or vessel being heated shall not have an output voltage greater than 30 volts ac.
Exception No. 1: In industrial establishments, the isolation transformer connected  to  the  pipeline  or  vessel  being  heated  shall  be  permitted  to have an output voltage greater than 30 but not more than 80 volts ac to ground where all of the following conditions apply:
- (1) Conditions  of  guarding,  maintenance,  and  supervision  ensure that only qualified persons have access to the installed systems.
- (2) Ground-fault protection of equipment is provided.
Exception No. 2: In industrial establishments, the isolation transformer connected  to  the  pipeline  or  vessel  being  heated  shall  be  permitted  to have an output voltage not greater than 132 volts ac to ground where all of the following conditions apply:
- (1) Conditions  of  guarding,  maintenance,  and  supervision  ensure that only qualified persons service the installed systems.
- (3) The  pipeline  or  vessel  being  heated  is  completely  enclosed  in  a grounded metal enclosure.
- (2) Ground-fault protection of equipment is provided.
- (4) The  transformer  secondary  connections  to  the  pipeline  or  vessel being heated are completely enclosed in a grounded metal mesh or metal enclosure.
### 427.28  Induced  Currents. All  current-carrying  components shall be installed in accordance with 300.20.
### 427.29  Grounding. The pipeline, vessel, or both, that is being heated and operating at a voltage greater than 30 but not more than 80 shall be grounded at designated points.
### 427.30  Secondary  Conductor  Sizing. The  ampacity  of  the conductors  connected  to  the  secondary  of  the  transformer shall be at least 100 percent of the total load of the heater.
## Part V. Induction Heating
### 427.35  Scope. This part covers the installation of line frequency  induction  heating  equipment  and  accessories  for pipelines and vessels.
Informational Note: See Article 665 for other applications.
The provisions of 250.30 shall not apply to the installation of skin-effect heating systems.
Informational Note: See Article 250 for grounding methods.
## Part VII. Control and Protection
## 427.55  Disconnecting Means.
#### (A)  Switch  or  Circuit  Breaker. Means  shall  be  provided  to simultaneously  disconnect  all  fixed  electric  pipeline  or  vessel heating  equipment  from  all  ungrounded  conductors.  The branch-circuit  switch  or  circuit  breaker,  where  readily  accessible to the user of the equipment, shall be permitted to serve as the disconnecting means. The disconnecting means shall be of the indicating type and shall be capable of being locked in the open (off) position. The disconnecting means shall be installed in accordance with 110.25.
#### (B)  Cord-and-Plug-Connected Equipment. The factoryinstalled  attachment  plug  of  cord-and-plug-connected  equipment rated 20 amperes or less and 150 volts or less to ground shall be permitted to be the disconnecting means.
## 427.56  Controls.
#### (A)  Temperature Control with 'Off' Position. Temperaturecontrolled switching devices that indicate an 'off' position and that interrupt line current shall open all ungrounded conductors  when  the  control  device  is  in  this  'off'  position.  These devices  shall  not  be  permitted  to  serve  as  the  disconnecting means unless capable of being locked in the open position.
### 427.36  Personnel Protection. Induction coils that operate or may  operate  at  a  voltage  greater  than  30  volts  ac  shall  be enclosed in a nonmetallic or split metallic enclosure, isolated, or  made  inaccessible  by  location  to  protect  personnel  in  the area. (B)  Temperature  Control  Without  'Off'  Position. Temperature controlled switching devices that do not have an 'off' position shall not be required to open all ungrounded conductors and shall not be permitted to serve as the disconnecting means.
### 427.37  Induced  Current. Induction  coils  shall  be  prevented from  inducing  circulating  currents  in  surrounding  metallic equipment,  supports,  or  structures  by  shielding,  isolation,  or insulation  of  the  current  paths.  Stray  current  paths  shall  be bonded to prevent arcing.
## Part VI. Skin-Effect Heating
### 427.45  Conductor Ampacity. The ampacity of the electrically insulated conductor inside the ferromagnetic envelope shall be permitted to exceed the values given in Article 310, provided it is identified as suitable for this use.
### 427.46  Pull Boxes. Pull boxes for pulling the electrically insulated conductor in the ferromagnetic envelope shall be permitted to be buried under the thermal insulation, provided their locations are indicated by permanent markings on the insulation jacket surface and on drawings. For outdoor installations, pull boxes shall be of watertight construction.
### 427.47  Single  Conductor  in  Enclosure. The  provisions  of 300.20 shall not apply to the installation of a single conductor in a ferromagnetic envelope (metal enclosure).
### 427.48  Grounding. The ferromagnetic envelope shall  be grounded at both ends, and, in addition, it shall be permitted to be grounded at intermediate points as required by its design. The  ferromagnetic  envelope  shall  be  bonded  at  all  joints  to ensure electrical continuity.
#### (C)  Remote Temperature Controller. Remote controlled temperature-actuated devices shall not be required to meet the requirements of 427.56(A) and (B). These devices shall not be permitted to serve as the disconnecting means.
#### (D)  Combined  Switching  Devices. Switching  devices  consisting  of  combined  temperature-actuated  devices  and  manually controlled switches that serve both as the controllers and the disconnecting means shall comply with all the following conditions:
- (1) Open all ungrounded conductors when manually placed in the 'off' position
- (3) Be capable of being locked in the open position
- (2) Be designed so that the circuit cannot be energized automatically  if  the  device  has  been  manually  placed  in  the 'off' position
### 427.57  Overcurrent  Protection. Heating  equipment  shall  be considered protected against overcurrent where supplied by a branch circuit as specified in 210.18 and 210.23.
## ARTICLE 430 Motors, Motor Circuits, and Controllers
## Part I. General
### 430.1  Scope. This article covers motors, motor branch-circuit and  feeder  conductors  and  their  protection,  motor  overload protection, motor  control  circuits,  motor  controllers,  and motor control centers.
Informational Note No. 1: Installation requirements for motor control centers are covered in 110.26(E). Air-conditioning and refrigerating equipment are covered in Article 440.
Informational Note No. 2:  Figure 430.1 is for information only.
## 430.2  Definitions.
Controller. For  the purpose of this article, a controller is any switch or device that is normally used to start and stop a motor by making and breaking the motor circuit current.
General, 430.1 through 430.18
Motor Circuit Conductors, 430.21 through 430.29
Motor and Branch-Circuit Overload Protection, 430.31
through 430.44
Motor Branch-Circuit Short-Circuit and Ground-Fault
Protection, 430.51 through 430.58
Motor Feeder Short-Circuit and Ground-Fault Protection,
### 430.61 through 430.63
Motor Control Circuits, 430.71 through 430.75
Motor Controllers, 430.81 through 430.90
Adjustable-Speed Drive Systems, 430.120 through 430.131
Over 1000 Volts, Nominal, 430.221 through 430.227
Protection of Live Parts-All Voltages, 430.231
through 430.233
Grounding-All Voltages, 430.241 through 430.245
Part I
Part II
Part III
Part IV
Part V
Part VI
Part VII
Part X
Part XI
Part XII
Part XIII
Part-Winding  Motors. A  part-winding  start  induction  or synchronous motor is one that is arranged for starting by first energizing part of its primary (armature) winding and, subsequently,  energizing  the  remainder  of  this  winding  in  one  or more  steps.  A  standard  part-winding  start  induction  motor  is arranged so that one-half of its primary winding can be energized  initially,  and,  subsequently,  the  remaining  half  can  be energized, both halves then carrying equal current. A hermetic refrigerant compressor motor shall not be considered a standard part-winding start induction motor.
System Isolation Equipment. A redundantly monitored, remotely operated contactor-isolating system, packaged to provide the disconnection/isolation function, capable of verifiable  operation  from  multiple  remote  locations  by  means  of lockout switches, each having the capability of being padlocked in the 'off' (open) position.
Valve  Actuator  Motor  (VAM)  Assemblies. A  manufactured assembly,  used  to  operate  a  valve,  consisting  of  an  actuator motor  and  other  components  such  as  controllers,  torque switches, limit switches, and overload protection.
Informational  Note:  VAMs  typically  have  short-time  duty  and high-torque characteristics.
### 430.4  Part-Winding Motors. Where separate overload devices are  used  with  a  standard  part-winding  start  induction  motor, each half of the motor winding shall be individually protected in accordance with 430.32 and 430.37 with a trip current onehalf that specified.
Each  motor-winding  connection  shall  have  branch-circuit short-circuit  and  ground-fault  protection  rated  at  not  more than one-half that specified by 430.52.
Motor Control Centers, 430.92 through 430.98 Disconnecting Means, 430.101 through 430.113 Part VIII Part IX Exception:  A  short-circuit  and  ground-fault  protective  device  shall  be permitted for both windings if the device will allow the motor to start. Where time-delay (dual-element) fuses are used, they shall be permitted to  have  a  rating  not  exceeding  150  percent  of  the  motor  full-load current.
Tables, Tables 430.247 through 430.251(B)
Part XIV
FIGURE  430.1 Article 430 Contents.
| Motor feeder                                                   | To Supply   | Part II 430.24, 430.25, 430.26   |
|----------------------------------------------------------------|-------------|----------------------------------|
| Motor feeder short-circuit and ground-fault protection         |             | Part V                           |
| Motor disconnecting means                                      |             | Part IX                          |
| Motor branch-circuit short-circuit and ground-fault protection |             | Part IV                          |
| Motor circuit conductor                                        |             | Part II                          |
| Motor controller                                               |             | Part VII                         |
| Motor control circuits                                         |             | Part VI                          |
| Motor overload protection                                      |             | Part III                         |
| Motor                                                          |             | Part I                           |
| Thermal protection                                             |             | Part III                         |
| Secondary controller Secondary conductors                      |             | Part II 430.23                   |
| Secondary resistor                                             |             | Part II and Article 470          |
### 430.5  Other Articles. Motors and controllers shall also comply with the applicable provisions of Table 430.5.
### 430.6  Ampacity and Motor Rating Determination. The size of conductors  supplying  equipment  covered  by  Article  430  shall be  selected  from  the  allowable  ampacity  tables  in  accordance with  310.15(B)  or  shall  be  calculated  in  accordance  with 310.15(C). Where flexible cord is used, the size of the conductor  shall  be  selected  in  accordance  with  400.5.  The  required ampacity and motor ratings shall be determined as specified in 430.6(A), (B), (C), and (D).
#### (A)  General  Motor  Applications. For  general  motor  applications, current ratings shall be determined based on (A)(1) and (A)(2).
(1)  Table Values. Other than for motors built for low speeds (less  than  1200  RPM)  or  high  torques,  and  for  multispeed motors,  the  values  given  in  Table  430.247,  Table  430.248, Table  430.249,  and  Table  430.250  shall  be  used  to  determine the  ampacity  of  conductors  or  ampere  ratings  of  switches, branch-circuit short-circuit and ground-fault protection, instead  of  the  actual  current  rating  marked  on  the  motor nameplate.  Where  a  motor  is  marked  in  amperes,  but  not horsepower, the horsepower rating shall be assumed to be that corresponding  to  the  value  given  in  Table  430.247,  Table 430.248,  Table  430.249,  and  Table  430.250,  interpolated  if
## Table 430.5  Other Articles
| Equipment/Occupancy                                                                                                                                                                    | Article                                  | Section           |
|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------|-------------------|
| Air-conditioning and refrigerating equipment                                                                                                                                           | 440                                      |                   |
| Capacitors                                                                                                                                                                             |                                          | 460.8, 460.9      |
| Commercial garages; aircraft hangars; motor fuel dispensing facilities; bulk storage plants; spray application, dipping, and coating processes; and inhalation anesthetizing locations | 511, 513, 514, 515, 516, and 517 Part IV |                   |
| Cranes and hoists                                                                                                                                                                      | 610                                      |                   |
| Electrically driven or controlled irrigation machines                                                                                                                                  | 675                                      |                   |
| Elevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chair lifts                                                                                           | 620                                      |                   |
| Fire pumps Hazardous (classified) locations Industrial machinery                                                                                                                       | 695 500-503, 505, and 506 670            |                   |
| Motion picture projectors                                                                                                                                                              |                                          | 540.11 and 540.20 |
| Motion picture and television studios and similar locations                                                                                                                            | 530                                      |                   |
| Resistors and reactors                                                                                                                                                                 | 470                                      |                   |
| Theaters, audience areas of motion picture and television studios, and similar locations                                                                                               |                                          | 520.48            |
| Transformers and transformer vaults                                                                                                                                                    | 450                                      |                   |
necessary. Motors built for low speeds (less than 1200 RPM) or high  torques  may  have  higher  full-load  currents,  and  multispeed motors will have full-load current varying with speed, in which case the nameplate current ratings shall be used.
Exception  No.  1:  Multispeed  motors  shall  be  in  accordance  with 430.22(B) and 430.52.
branch-circuit short-circuit and ground-fault protection in accordance with 430.52(B).
Informational  Note:  For  motor  controllers  and  disconnecting means, see 430.83(D) and 430.110.
Exception No. 2: For equipment that employs a shaded-pole or permanent-split capacitor-type fan or blower motor that is marked with the  motor  type,  the  full  load  current  for  such  motor  marked  on  the nameplate  of  the  equipment  in  which  the  fan  or  blower  motor  is employed shall be used instead of the horsepower rating to determine the ampacity  or  rating  of  the  disconnecting  means,  the  branch-circuit conductors, the controller,  the  branch-circuit  short-circuit  and  groundfault protection, and the separate overload protection. This marking on the equipment nameplate shall not be less than the current marked on the fan or blower motor nameplate.
Exception No. 3: For a listed motor-operated appliance that is marked with  both  motor  horsepower  and  full-load  current,  the  motor  full-load current marked on the nameplate of the appliance shall be used instead of  the  horsepower  rating  on  the  appliance  nameplate  to  determine  the ampacity  or  rating  of  the  disconnecting  means,  the  branch-circuit conductors, the controller,  the  branch-circuit  short-circuit  and  groundfault protection, and any separate overload protection.
(2)  Nameplate  Values. Separate  motor  overload  protection shall be based on the motor nameplate current rating.
#### (B)  Torque  Motors. For  torque  motors,  the  rated  current shall be locked-rotor current, and this nameplate current shall be  used  to  determine  the  ampacity  of  the  branch-circuit conductors covered in 430.22 and 430.24, the ampere rating of the motor overload protection, and the ampere rating of motor
- (C)  Alternating-Current Adjustable Voltage Motors. For motors used in alternating-current, adjustable voltage, variable torque  drive  systems,  the  ampacity  of  conductors,  or  ampere ratings  of  switches,  branch-circuit  short-circuit  and  groundfault protection, and so forth, shall be based on the maximum operating current marked on the motor or control nameplate, or both. If the maximum operating current does not appear on the nameplate, the ampacity determination shall be based on 150 percent of the values given in Table 430.249  and Table 430.250.
- (D)  Valve  Actuator  Motor  Assemblies. For valve  actuator motor assemblies (VAMs), the rated current shall be the nameplate full-load current, and this current shall be used to determine  the  maximum  rating  or  setting  of  the  motor  branchcircuit short-circuit and ground-fault protective device and the ampacity of the conductors.
## 430.7  Marking on Motors and Multimotor Equipment.
#### (A)  Usual Motor Applications. A motor shall be marked with the following information:
- (1) Manufacturer's name.
- (3) Rated frequency and number of phases if an ac motor.
- (2) Rated  volts  and  full-load  current.  For  a  multispeed motor, full-load current for each speed, except shadedpole and permanent-split capacitor motors where amperes are required only for maximum speed.
- (4) Rated full-load speed.
- (5) Rated temperature rise or the insulation system class and rated ambient temperature.
- (7) Rated  horsepower  if 1 ∕ 8 hp  or  more.  For  a  multispeed motor  1 ∕ 8 hp or more, rated horsepower for each speed, except shaded-pole and permanent-split capacitor motors 1 ∕ 8 hp  or more  where  rated  horsepower  is required only for maximum speed. Motors of arc welders are not required to be marked with the horsepower rating.
- (6) Time  rating.  The  time  rating  shall  be  5,  15,  30,  or 60 minutes, or continuous.
- (8) Code  letter  or  locked-rotor  amperes  if  an  alternatingcurrent  motor  rated 1 ∕ 2 hp  or  more.  On  polyphase wound-rotor motors, the code letter shall be omitted.
Informational Note: See 430.7(B).
- (9)
Design letter for design B, C, or D motors. Informational Note: Motor design letter definitions are found in ANSI/NEMA  MG  1-1993, Motors  and  Generators,  Part  1,  Definitions, and in IEEE 100-1996, Standard Dictionary of Electrical  and Electronic Terms .
- (10) Secondary  volts  and  full-load  current  if  a  wound-rotor induction motor.
- (12) Winding - straight shunt, stabilized shunt, compound, or series, if a dc motor. Fractional horsepower dc motors 175 mm (7 in.) or less in diameter shall not be required to be marked.
- (11) Field  current  and  voltage  for  dc  excited  synchronous motors.
Table 430.7(B)  Locked-Rotor Indicating Code Letters
| Code Letter   | Kilovolt-Amperes per Horsepower with Locked Rotor   |
|---------------|-----------------------------------------------------|
| A             | 0-3.14                                              |
| B             | 3.15-3.54                                           |
| C             | 3.55-3.99                                           |
| D             | 4.0-4.49                                            |
| E             | 4.5-4.99                                            |
| F             | 5.0-5.59                                            |
| G             | 5.6-6.29                                            |
| H             | 6.3-7.09                                            |
| J             | 7.1-7.99                                            |
| K             | 8.0-8.99                                            |
| L             | 9.0-9.99                                            |
| M             | 10.0-11.19                                          |
| N             | 11.2-12.49                                          |
| P             | 12.5-13.99                                          |
| R             | 14.0-15.99                                          |
| S             | 16.0-17.99                                          |
| T             | 18.0-19.99                                          |
| U             | 20.0-22.39                                          |
| V             | 22.4 and up                                         |
(hp) on the two voltages shall be marked with the code letter for the voltage giving the highest locked-rotor kilovolt-ampere (kVA) per horsepower (hp).
- (5)  Part-Winding  Motors. Part-winding  start  motors  shall  be marked with a code letter designating the locked-rotor kilovoltampere  (kVA)  per  horsepower  (hp)  that  is  based  on  the locked-rotor current for the full winding of the motor.
