- (13) A  motor  provided  with  a  thermal  protector  complying with 430.32(A)(2) or (B)(2) shall be marked 'Thermally Protected.' Thermally protected motors rated 100 watts or less and complying with 430.32(B)(2) shall be permitted to use the abbreviated marking 'T.P.' (4)  50/60 Hz Motors. Motors with 50- and 60-Hz ratings shall be  marked  with  a  code  letter  designating  the  locked-rotor kilovolt-ampere (kVA) per horsepower (hp) on 60 Hz.
- (15) Motors equipped with electrically powered condensation prevention heaters shall be marked with the rated heater voltage, number of phases, and the rated power in watts.
- (14) A motor complying with 430.32(B)(4) shall be marked 'Impedance  Protected.'  Impedance-protected  motors rated 100 watts or less and complying with 430.32(B)(4) shall be permitted to use the abbreviated marking 'Z.P.'
5. (B)  Locked-Rotor Indicating Code Letters. Code letters marked on motor nameplates to show motor input with locked rotor shall be in accordance with Table 430.7(B).
The  code  letter  indicating  motor  input  with  locked  rotor shall  be  in  an  individual  block  on  the  nameplate,  properly designated.
- (1)  Multispeed  Motors. Multispeed  motors  shall  be  marked with  the  code  letter  designating  the  locked-rotor  kilovoltampere  (kVA)  per  horsepower  (hp)  for  the  highest  speed  at which the motor can be started.
Exception: Constant horsepower multispeed motors shall be marked with the code letter giving the highest locked-rotor kilovolt-ampere (kVA) per horsepower (hp).
(2)  Single-Speed Motors. Single-speed motors starting on wye connection and running on delta connections shall be marked with  a  code  letter  corresponding  to  the  locked-rotor  kilovoltampere (kVA) per horsepower (hp) for the wye connection.
(3)  Dual-Voltage  Motors. Dual-voltage  motors  that  have  a different  locked-rotor  kilovolt-ampere  (kVA)  per  horsepower
- (C)  Torque Motors. Torque motors are rated for operation at standstill  and  shall  be  marked  in  accordance  with  430.7(A), except that locked-rotor torque shall replace horsepower.
## (D)  Multimotor and Combination-Load Equipment.
- (1)  Factory-Wired. Multimotor  and  combination-load  equipment shall be provided with a visible nameplate marked with the manufacturer's name, the rating in volts, frequency, number of phases, minimum supply circuit conductor ampacity, and the maximum ampere rating of the circuit short-circuit and  ground-fault  protective  device.  The  conductor  ampacity shall be calculated in accordance with 430.24 and counting all of the motors and other loads that will be operated at the same time. The  short-circuit and  ground-fault  protective  device rating shall not exceed the value calculated in accordance with 430.53. Multimotor equipment for use on two or more circuits shall  be  marked  with  the  preceding  information  for  each circuit.
(2)  Not  Factory-Wired. Where the equipment is not factorywired and the individual nameplates of motors and other loads are  visible  after  assembly  of  the  equipment,  the  individual nameplates shall be permitted to serve as the required marking.
### 430.8  Marking  on  Controllers. A  controller  shall  be  marked with the manufacturer's name or identification, the voltage, the current or horsepower rating, the short-circuit current rating, and other necessary data to properly indicate the applications for which it is suitable.
Exception  No.  1:  The  short-circuit  current  rating  is  not  required  for controllers applied in accordance with 430.81(A) or (B).
Exception No. 2: The short-circuit rating is not required to be marked on the controller when the short-circuit current rating of the controller is marked elsewhere on the assembly.
Exception No. 3: The short-circuit rating is not required to be marked on  the  controller  when  the  assembly  into  which  it  is  installed  has  a marked short-circuit current rating.
Exception  No.  4:  Short-circuit  ratings  are  not  required  for  controllers rated less than 2 hp at 300 V or less and listed exclusively for generalpurpose branch circuits.
A controller  that  includes  motor  overload  protection  suitable  for  group  motor  application  shall  be  marked  with  the motor  overload  protection  and  the  maximum  branch-circuit short-circuit and ground-fault protection for such applications.
Combination controllers that employ adjustable instantaneous trip circuit breakers shall be clearly marked to indicate the ampere settings of the adjustable trip element.
Where a controller is built in as an integral part of a motor or of a motor-generator set, individual marking of the controller shall not be required if the necessary data are on the nameplate.  For  controllers  that  are  an  integral  part  of  equipment approved as a unit, the above marking shall be permitted on the equipment nameplate.
Where  alternate  wire  termination  means  are  substituted  for that supplied by the manufacturer of the controller, they shall be  of  a  type  identified  by  the  manufacturer  for  use  with  the controller  and  shall  not  reduce  the  minimum  wire-bending space.
Table 430.10(B)  Minimum Wire-Bending Space at the Terminals of Enclosed Motor Controllers
|                      | Wires per Terminal *   | Wires per Terminal *   | Wires per Terminal *   | Wires per Terminal *   |
|----------------------|------------------------|------------------------|------------------------|------------------------|
| Size of Wire (AWG or | 1                      | 1                      | 2                      | 2                      |
| kcmil)               | mm                     | in.                    | mm                     | in.                    |
| 10 and smaller       | Not specified          | Not specified          | -                      | -                      |
| 8-6                  | 38                     | 1 1 ∕ 2                | -                      | -                      |
| 4-3                  | 50                     | 2                      | -                      | -                      |
| 2                    | 65                     | 2 1 ∕ 2                | -                      | -                      |
| 1                    | 75                     | 3                      | -                      | -                      |
| 1/0                  | 125                    | 5                      | 125                    | 5                      |
| 2/0                  | 150                    | 6                      | 150                    | 6                      |
| 3/0-4/0              | 175                    | 7                      | 175                    | 7                      |
| 250                  | 200                    | 8                      | 200                    | 8                      |
| 300                  | 250                    | 10                     | 250                    | 10                     |
| 350-500              | 300                    | 12                     | 300                    | 12                     |
| 600-700              | 350                    | 14                     | 400                    | 16                     |
| 750-900              | 450                    | 18                     | 475                    | 19                     |
* Where provision for three or more wires per terminal exists, the minimum wire-bending space shall be in accordance with the requirements of Article 312.
Informational Note: See 110.10 for information on circuit impedance and other characteristics.
## 430.9  Terminals.
#### (A)  Markings. Terminals  of  motors  and  controllers  shall  be suitably  marked  or  colored  where  necessary  to  indicate  the proper connections.
#### (B)  Conductors. Motor  controllers  and  terminals  of  control circuit  devices  shall  be  connected  with  copper  conductors unless identified for use with a different conductor.
#### (C)  Torque Requirements. Control circuit devices with screwtype  pressure  terminals  used  with  14  AWG  or  smaller  copper conductors  shall  be  torqued  to  a  minimum  of  0.8  N·m (7 lb-in.) unless identified for a different torque value.
## 430.10  Wiring Space in Enclosures.
#### (A)  General. Enclosures  for  motor  controllers  and  disconnecting  means  shall  not  be  used  as  junction  boxes,  auxiliary gutters, or raceways for conductors feeding through or tapping off  to  the  other  apparatus  unless  designs  are  employed  that provide adequate space for this purpose.
Informational Note: See 312.8 for switch and overcurrent-device enclosures.
#### (B)  Wire-Bending Space in Enclosures. Minimum wirebending space within the enclosures for motor controllers shall be  in  accordance  with  Table  430.10(B)  where  measured  in  a straight line from the end of the lug or wire connector (in the direction  the  wire  leaves  the  terminal)  to  the  wall  or  barrier.
### 430.11  Protection  Against  Liquids. Suitable  guards  or  enclosures  shall  be  provided  to  protect  exposed  current-carrying parts of motors and the insulation of motor leads where installed directly under equipment, or in other locations where dripping  or  spraying  oil,  water,  or  other  liquid  is  capable  of occurring, unless the motor is designed for the existing conditions.
## 430.12  Motor Terminal Housings.
#### (A)  Material. Where motors are provided with terminal housings, the housings shall be of metal and of substantial construction.
Exception: In other than hazardous (classified) locations, substantial, nonmetallic, noncombustible housings shall be permitted, provided an internal grounding means between the motor frame and the equipment grounding connection is incorporated within the housing.
#### (B)  Dimensions and Space -  Wire-to-Wire Connections. Where  these  terminal  housings  enclose  wire-to-wire  connections, they shall have minimum dimensions and usable volumes in accordance with Table 430.12(B).
Table 430.12(B)  Terminal Housings -Wire-to-Wire Connections
| Motors 275 mm(11 in.) in Diameter or Less   | Motors 275 mm(11 in.) in Diameter or Less   | Motors 275 mm(11 in.) in Diameter or Less   | Motors 275 mm(11 in.) in Diameter or Less   | Motors 275 mm(11 in.) in Diameter or Less   |
|---------------------------------------------|---------------------------------------------|---------------------------------------------|---------------------------------------------|---------------------------------------------|
|                                             | Cover Opening Minimum Dimension             | Cover Opening Minimum Dimension             | Usable Volume Minimum                       | Usable Volume Minimum                       |
| Horsepower                                  | mm                                          | in.                                         | cm 3                                        | in. 3                                       |
| 1 and smaller a                             | 41                                          | 1 5 ∕ 8                                     | 170                                         | 10.5                                        |
| 1 1 ∕ 2 , 2, and 3 b                        | 45                                          | 1 3 ∕ 4                                     | 275                                         | 16.8                                        |
| 5 and 7 1 ∕ 2                               | 50                                          | 2                                           | 365                                         | 22.4                                        |
| 10 and 15                                   | 65                                          | 2 1 ∕ 2                                     | 595                                         | 36.4                                        |
Motors Over 275 mm (11 in.) in Diameter - Alternating-Current Motors
| Maximum Full Load Current for 3-Phase Motors with Maximum of 12 Leads   | Terminal Box Cover Opening Minimum Dimension   | Terminal Box Cover Opening Minimum Dimension   | Usable Volume Minimum   | Usable Volume Minimum   | Typical Maximum Horsepower 3-Phase   | Typical Maximum Horsepower 3-Phase   |
|-------------------------------------------------------------------------|------------------------------------------------|------------------------------------------------|-------------------------|-------------------------|--------------------------------------|--------------------------------------|
| (Amperes)                                                               | mm                                             | in.                                            | cm 3                    | in. 3                   | 230 Volt                             | 460 Volt                             |
| 45                                                                      | 65                                             | 2.5                                            | 595                     | 36.4                    | 15                                   | 30                                   |
| 70                                                                      | 84                                             | 3.3                                            | 1,265                   | 77                      | 25                                   | 50                                   |
| 110                                                                     | 100                                            | 4.0                                            | 2,295                   | 140                     | 40                                   | 75                                   |
| 160                                                                     | 125                                            | 5.0                                            | 4,135                   | 252                     | 60                                   | 125                                  |
| 250                                                                     | 150                                            | 6.0                                            | 7,380                   | 450                     | 100                                  | 200                                  |
| 400                                                                     | 175                                            | 7.0                                            | 13,775                  | 840                     | 150                                  | 300                                  |
| 600                                                                     | 200                                            | 8.0                                            | 25,255                  | 1540                    | 250                                  | 500                                  |
#### (C)  Dimensions  and  Space  -  Fixed  Terminal  Connections. Where these terminal housings enclose rigidly mounted motor terminals,  the  terminal  housing  shall  be  of  sufficient  size  to provide  minimum  terminal  spacings  and  usable  volumes  in accordance with Table 430.12(C)(1) and Table 430.12(C)(2).
#### (D)  Large  Wire  or  Factory  Connections. For  motors  with larger ratings, greater number of leads, or larger wire sizes, or where  motors  are  installed  as  a  part  of  factory-wired  equipment,  without  additional  connection  being  required  at  the motor  terminal  housing  during  equipment  installation,  the terminal housing shall be of ample size to make connections, but the foregoing provisions for the volumes of terminal housings shall not be considered applicable.
#### (E)  Equipment Grounding Connections. A means for attachment  of  an  equipment  grounding  conductor  termination  in accordance  with  250.8  shall  be  provided  at  motor  terminal housings for wire-to-wire connections or fixed terminal connections. The means for such connections shall be permitted to be located either inside or outside the motor terminal housing.
Exception: Where a motor is installed as a part of factory-wired equipment that is required to be grounded and without additional connection being required at the motor terminal housing during equipment installation,  a  separate  means  for  motor  grounding  at  the  motor  terminal housing shall not be required.
### 430.13  Bushing. Where wires pass through an opening in an enclosure, conduit box, or barrier, a bushing shall be used to protect  the  conductors  from  the  edges  of  openings  having sharp  edges.  The  bushing  shall  have  smooth,  well-rounded surfaces where it may be in contact with the conductors. If used where oils, greases, or other contaminants may be present, the bushing shall be made of material not deleteriously affected.
Direct-Current Motors Maximum FullTerminal Box Usable Volume Informational  Note:  For  conductors  exposed  to  deteriorating agents, see 310.10(G).
## 430.14  Location of Motors.
#### (A)  Ventilation  and  Maintenance. Motors shall  be  located  so that adequate ventilation is provided and so that maintenance,
## Table 430.12(C)(1)  Terminal Spacings - Fixed Terminals
|                 | Minimum Spacing        | Minimum Spacing        | Minimum Spacing                                          | Minimum Spacing                                          |
|-----------------|------------------------|------------------------|----------------------------------------------------------|----------------------------------------------------------|
| Nominal         | Between Line Terminals | Between Line Terminals | Between Line Terminals and Other Uninsulated Metal Parts | Between Line Terminals and Other Uninsulated Metal Parts |
| Volts           | mm                     | in.                    | mm                                                       | in.                                                      |
| 250 or less     | 6                      | 1 ∕ 4                  | 6                                                        | 1 ∕ 4                                                    |
| Over 250 - 1000 | 10                     | 3 ∕ 8                  | 10                                                       | 3 ∕ 8                                                    |
Table 430.12(C)(2)  Usable Volumes - Fixed Terminals
| Power-Supply Conductor Size (AWG)   | Minimum Usable Volume per Power-Supply Conductor   | Minimum Usable Volume per Power-Supply Conductor   |
|-------------------------------------|----------------------------------------------------|----------------------------------------------------|
| Power-Supply Conductor Size (AWG)   | cm 3                                               | in. 3                                              |
| 14                                  | 16                                                 | 1                                                  |
| 12 and 10                           | 20                                                 | 1 1 ∕ 4                                            |
| 8 and 6                             | 37                                                 | 2 1 ∕ 4                                            |
| Direct-Current Motors                                   | Direct-Current Motors           | Direct-Current Motors           | Direct-Current Motors   | Direct-Current Motors   |
|---------------------------------------------------------|---------------------------------|---------------------------------|-------------------------|-------------------------|
| Maximum Full- Load Current for Motors with Maximum of 6 | Terminal Box Minimum Dimensions | Terminal Box Minimum Dimensions | Usable Volume Minimum   | Usable Volume Minimum   |
| Leads (Amperes)                                         | mm                              | in.                             | cm 3                    | in. 3                   |
| 68                                                      | 65                              | 2.5                             | 425                     | 26                      |
| 105                                                     | 84                              | 3.3                             | 900                     | 55                      |
| 165                                                     | 100                             | 4.0                             | 1,640                   | 100                     |
| 240                                                     | 125                             | 5.0                             | 2,950                   | 180                     |
| 375                                                     | 150                             | 6.0                             | 5,410                   | 330                     |
| 600                                                     | 175                             | 7.0                             | 9,840                   | 600                     |
| 900                                                     | 200                             | 8.0                             | 18,040                  | 1,100                   |
Note: Auxiliary leads for such items as brakes, thermostats, space heaters,  and  exciting  fields  shall  be  permitted  to  be  neglected  if  their current-carrying  area  does  not  exceed  25  percent  of  the  currentcarrying area of the machine power leads.
b For motors rated 1 1 ∕ 2 , 2, and 3 hp, and with the terminal housing partially or wholly integral with the frame or end shield, the volume of the terminal housing shall not be less than 23.0 cm 3 (1.4 in. 3 ) per wire-towire connection. The minimum cover opening dimension is not specified.
a For  motors  rated  1  hp  and  smaller,  and  with  the  terminal  housing partially or wholly integral with the frame or end shield, the volume of the terminal housing shall not be less than 18.0 cm 3 (1.1 in. 3 ) per wireto-wire  connection.  The  minimum  cover  opening  dimension  is  not specified.
such as  lubrication  of  bearings  and  replacing  of  brushes,  can be readily accomplished.
Exception:  Ventilation  shall  not  be  required  for  submersible  types  of motors.
#### (B)  Open  Motors. Open  motors  that  have  commutators  or collector  rings  shall  be  located  or  protected  so  that  sparks cannot reach adjacent combustible material.
Exception:  Installation  of  these  motors  on  wooden  floors  or  supports shall be permitted.
### 430.16  Exposure  to  Dust  Accumulations. In  locations  where dust or flying material collects on or in motors in such quantities  as  to  seriously  interfere  with  the  ventilation  or  cooling  of motors  and  thereby  cause  dangerous  temperatures,  suitable types  of  enclosed  motors  that  do  not  overheat  under  the prevailing conditions shall be used.
Informational  Note:  Especially  severe  conditions  may  require the use of enclosed pipe-ventilated motors, or enclosure in separate dusttight rooms, properly ventilated from a source of clean air.
### 430.17  Highest Rated or Smallest Rated Motor. In determining  compliance  with  430.24,  430.53(B),  and  430.53(C),  the highest  rated  or  smallest  rated  motor  shall  be  based  on  the rated full-load current as selected from Table 430.247, Table 430.248, Table 430.249, and Table 430.250.
than the following percentages of the motor full-load current rating:
- (1) Where  a  rectifier  bridge  of  the  single-phase,  half-wave type is used, 190 percent.
- (2) Where a rectifier bridge of the single-phase, full-wave type is used, 150 percent.
#### (B)  Multispeed Motor. For a multispeed motor, the selection of branch-circuit conductors on the line side of the controller shall  be  based  on  the  highest  of  the  full-load  current  ratings shown on the motor nameplate. The ampacity of the branchcircuit conductors between the controller and the motor shall not be less than 125 percent of the current rating of the winding(s) that the conductors energize.
#### (C)  Wye-Start,  Delta-Run  Motor. For  a  wye-start,  delta-run connected  motor,  the  ampacity  of  the  branch-circuit  conductors  on  the  line  side  of  the  controller  shall  not  be  less  than 125  percent  of  the  motor  full-load  current  as  determined  by 430.6(A)(1).  The  ampacity  of  the  conductors  between  the controller and the motor shall not be less than 72 percent of the motor full-load current rating as determined by 430.6(A)(1).
Informational Note: The individual motor circuit conductors of a  wye-start,  delta-run  connected  motor  carry  58  percent  of  the rated load current. The multiplier of 72 percent is obtained by multiplying 58 percent by 1.25.
### 430.18  Nominal  Voltage  of  Rectifier  Systems. The  nominal value  of  the  ac  voltage  being  rectified  shall  be  used  to  determine the voltage of a rectifier derived system. Exception:  The  nominal  dc  voltage  of  the  rectifier  shall  be  used  if  it exceeds the peak value of the ac voltage being rectified. (D)  Part-Winding Motor. For a part-winding connected motor,  the  ampacity  of  the  branch-circuit  conductors  on  the line side of the controller shall not be less than 125 percent of the motor full-load current as determined by 430.6(A)(1). The ampacity  of  the  conductors  between  the  controller  and  the motor shall not be less than 62.5 percent of the motor full-load current rating as determined by 430.6(A)(1).
## Part II. Motor Circuit Conductors
### 430.21  General. Part  II  specifies  ampacities  of  conductors that  are  capable  of  carrying  the  motor  current  without  overheating under the conditions specified.
The  provisions  of  Part  II  shall  not  apply  to  motor  circuits rated over 1000 volts, nominal.
Informational Note: For over 1000 volts, nominal, see Part XI.
The provisions of Articles 250, 300, and 310 shall not apply to conductors that form an integral part of equipment, such as motors,  motor  controllers,  motor  control  centers,  or  other factory-assembled control equipment.
Informational Note: See 110.14(C) and 430.9(B) for equipment device terminal requirements.
### 430.22  Single  Motor. Conductors that supply a single  motor used in a continuous duty application shall have an ampacity of not less than 125 percent of the motor full-load current rating, as  determined  by  430.6(A)(1),  or  not  less  than  specified  in 430.22(A) through (G).
#### (A)  Direct-Current  Motor-Rectifier  Supplied. For  dc  motors operating from a rectified power supply, the conductor ampacity on  the input of the rectifier shall not be less  than 125  percent  of  the  rated  input  current  to  the  rectifier.  For dc motors operating from a rectified single-phase power supply, the  conductors  between  the  field  wiring  output  terminals  of the rectifier and the motor shall have an ampacity of not less
Informational Note: The multiplier of 62.5 percent is obtained by multiplying 50 percent by 1.25.
#### (E)  Other  Than  Continuous  Duty. Conductors  for  a  motor used  in  a  short-time,  intermittent,  periodic,  or  varying  duty application shall have an ampacity of not less than the percentage  of  the  motor  nameplate  current  rating  shown  in  Table 430.22(E), unless the authority having jurisdiction grants special permission for conductors of lower ampacity.
#### (F)  Separate Terminal Enclosure. The conductors between a stationary motor rated 1 hp or less and the separate terminal enclosure  permitted  in  430.245(B)  shall  be  permitted  to  be smaller than 14 AWG but not smaller than 18 AWG, provided they have an ampacity as specified in 430.22 .
#### (G)  Conductors  for  Small  Motors. Conductors  for  small motors  shall  not  be  smaller  than  14  AWG  unless  otherwise permitted in 430.22(G)(1) or (G)(2).
(1)  18  AWG  Copper. 18  AWG  individual  copper  conductors installed in a cabinet or enclosure, copper conductors that are part  of  a  jacketed  multiconductor  cable  assembly,  or  copper conductors in a flexible cord shall be permitted, under either of the following sets of conditions:
- (1) The  circuit  supplies  a  motor  with  a  full-load  current rating,  as  determined  by  430.6(A)(1),  of  greater  than 3.5 amperes, and less than or equal to 5 amperes, and all the following conditions are met:
- a. The circuit is protected in accordance with 430.52.
- b. The  circuit  is  provided  with  maximum  Class  10  or Class  10A  overload  protection  in  accordance  with 430.32.
- (2) The  circuit  supplies  a  motor  with  a  full-load  current rating, as determined by 430.6(A)(1), of 3.5 amperes or less, and all the following conditions are met:
- c. Overcurrent  protection  is  provided  in  accordance with 240.4(D)(1)(2).
- a. The circuit is protected in accordance with 430.52.
- c. Overcurrent  protection  is  provided  in  accordance with 240.4(D)(1)(2).
- b. The circuit is provided with maximum Class 20 overload protection in accordance with 430.32.
(2)  16  AWG  Copper. 16  AWG  individual  copper  conductors installed in a cabinet or enclosure, copper conductors that are part  of  a  jacketed  multiconductor  cable  assembly,  or  copper conductors in a flexible cord shall be permitted under either of the following sets of conditions:
- (1) The  circuit  supplies  a  motor  with  a  full-load  current rating,  as  determined  by  430.6(A)(1),  of  greater  than 5.5 amperes, and less than or equal to 8 amperes, and all the following conditions are met:
- a. The circuit is protected in accordance with 430.52.
- c. Overcurrent  protection  is  provided  in  accordance with 240.4(D)(2)(2).
- b. The  circuit  is  provided  with  maximum  Class  10  or Class  10A  overload  protection  in  accordance  with 430.32.
|                                                                                                                                   | Nameplate Current Rating Percentages   | Nameplate Current Rating Percentages   | Nameplate Current Rating Percentages   | Nameplate Current Rating Percentages   |
|-----------------------------------------------------------------------------------------------------------------------------------|----------------------------------------|----------------------------------------|----------------------------------------|----------------------------------------|
| Classification of Service                                                                                                         | 5-Minute Rated Motor                   | 15-Minute Rated Motor                  | 30- &60- Minute Rated Motor            | Contin- uous Rated Motor               |
| Short-time duty operating valves, raising or lowering rolls, etc.                                                                 | 110                                    | 120                                    | 150                                    | -                                      |
| Intermittent duty freight and passenger elevators, tool heads, pumps, drawbridges, turntables, etc. (for arc welders, see 630.11) | 85                                     | 85                                     | 90                                     | 140                                    |
| Periodic duty rolls, ore- and coal- handling machines, etc.                                                                       | 85                                     | 90                                     | 95                                     | 140                                    |
| Varying duty                                                                                                                      | 110                                    | 120                                    | 150                                    | 200                                    |
Note: Any motor application shall be considered as continuous duty unless the nature of the apparatus it drives is such that the motor will not operate continuously with load under any condition of use.
- (2) The  circuit  supplies  a  motor  with  a  full-load  current rating, as determined by 430.6(A)(1), of 5.5 amperes or less, and all the following conditions are met:
- a. The circuit is protected in accordance with 430.52.
- c. Overcurrent  protection  is  provided  in  accordance with 240.4(D)(2)(2).
- b. The circuit is provided with maximum Class 20 overload protection in accordance with 430.32.
## 430.23  Wound-Rotor Secondary.
#### (A)  Continuous  Duty. For  continuous  duty,  the  conductors connecting  the  secondary  of  a  wound-rotor  ac  motor  to  its controller shall have an ampacity not less than 125 percent of the full-load secondary current of the motor.
#### (B)  Other Than Continuous Duty. For other than continuous duty,  these  conductors  shall  have  an  ampacity,  in  percent  of full-load  secondary  current,  not  less  than  that  specified  in Table 430.22(E).
#### (C)  Resistor Separate from Controller. Where the secondary resistor  is  separate  from  the  controller,  the  ampacity  of  the conductors  between  controller  and  resistor  shall  not  be  less than that shown in Table 430.23(C).
### 430.24  Several  Motors  or  a  Motor(s)  and  Other  Load(s). Conductors supplying several motors, or a motor(s) and other load(s), shall have an ampacity not less than the sum of each of the following:
- (1) 125 percent of the full-load current rating of the highest rated motor, as determined by 430.6(A)
- (3) 100 percent of the noncontinuous non-motor load
- (2) Sum  of  the  full-load  current  ratings  of  all  the  other motors in the group, as determined by 430.6(A)
Table 430.22(E)  Duty-Cycle Service (4) 125 percent of the continuous non-motor load.
Informational Note: See Informative Annex D, Example No. D8.
Exception No. 1: Where one or more of the motors of the group are used for short-time, intermittent, periodic, or varying duty, the ampere rating of  such  motors  to  be  used  in  the  summation  shall  be  determined  in accordance with 430.22(E). For the highest rated motor, the greater of either the ampere rating from 430.22(E) or the largest continuous duty motor full-load current multiplied by 1.25 shall be used in the summation.
Exception No. 2: The ampacity of conductors supplying motor-operated fixed electric space-heating equipment shall comply with 424.3(B).
Exception  No.  3:  Where  the  circuitry  is  interlocked  so  as  to  prevent simultaneous operation of selected motors or other loads, the conductor ampacity  shall  be  permitted  to  be  based  on  the  summation  of  the currents  of  the  motors  and  other  loads  to  be  operated  simultaneously that results in the highest total current.
### 430.25  Multimotor  and  Combination-Load  Equipment. The ampacity of the conductors supplying multimotor and combination-load  equipment  shall  not  be  less  than  the  minimum circuit ampacity marked on the equipment in accordance with 430.7(D). Where the equipment is not factory-wired and the individual nameplates are visible in accordance with 430.7(D)(2),  the  conductor  ampacity  shall  be  determined  in accordance with 430.24.
### 430.26  Feeder Demand Factor. Where reduced heating of the conductors results from motors operating on duty-cycle, intermittently,  or  from  all  motors  not  operating  at  one  time,  the
authority  having  jurisdiction  may  grant  permission  for  feeder conductors to have an ampacity less than specified in 430.24, provided the conductors have sufficient ampacity for the maximum  load  determined  in  accordance  with  the  sizes  and number  of  motors  supplied  and  the  character  of  their  loads and duties.
Informational Note: Demand factors determined in the design of new facilities can often be validated against actual historical experience from  similar installations.  Refer  to  ANSI/IEEE Std.  141, IEEE  Recommended  Practice  for  Electric  Power  Distribution for Industrial Plants, and ANSI/IEEE Std. 241, Recommended Practice  for  Electric  Power  Systems  in  Commercial Buildings, for information on the calculation of loads and demand factor.
### 430.27  Capacitors with Motors. Where capacitors are installed in  motor  circuits,  conductors  shall  comply  with  460.8  and 460.9.
### 430.28  Feeder  Taps. Feeder  tap  conductors  shall  have  an ampacity not less than that required by Part II, shall terminate in  a  branch-circuit  protective  device,  and,  in  addition,  shall meet one of the following requirements:
- (1) Be enclosed either by an enclosed controller or by a raceway,  be  not  more  than  3.0  m  (10  ft)  in  length,  and,  for field  installation,  be  protected  by  an  overcurrent  device on the line side of the tap conductor, the rating or setting of which shall not exceed 1000 percent of the tap conductor ampacity
- (3) Have an ampacity not less than the feeder conductors
- (2) Have an ampacity of at least one-third that of the feeder conductors,  be  suitably  protected  from  physical  damage or  enclosed  in  a  raceway,  and  be  not  more  than  7.5  m (25 ft) in length
Exception: Feeder taps over 7.5 m (25 ft) long. In high-bay manufacturing buildings [over 11 m (35 ft) high at walls], where conditions of maintenance and supervision ensure that only qualified persons service the  systems,  conductors  tapped  to  a  feeder  shall  be  permitted  to  be  not over 7.5 m (25 ft) long horizontally and not over 30.0 m (100 ft) in total length where all of the following conditions are met: Informational Note: For protection of fire pump supply conductors, see 695.7. The provisions  of  Part  III  shall  not  apply  to  motor  circuits rated over 1000 volts, nominal.
- (1) The ampacity of the tap conductors is not less than one-third that of the feeder conductors.
- (3) The tap conductors are suitably protected from physical damage and are installed in raceways.
- (2) The tap conductors terminate with a single circuit breaker or a single set of fuses complying with (1) Part IV, where the load-side conductors are a branch circuit, or (2) Part V, where the load-side conductors are a feeder.
- (4) The tap conductors are continuous from end-to-end and contain no splices.
- (6) The tap conductors shall not penetrate walls, floors, or ceilings.
- (5) The tap conductors shall be 6 AWG copper or 4 AWG aluminum or larger.
- (7) The tap shall not be made less than 9.0 m (30 ft) from the floor.
Table 430.23(C)  Secondary Conductor
| Resistor Duty Classification   |   Ampacity of Conductor in Percent of Full-Load Secondary Current |
|--------------------------------|-------------------------------------------------------------------|
| Light starting duty            |                                                                35 |
| Heavy starting duty            |                                                                45 |
| Extra-heavy starting duty      |                                                                55 |
| Light intermittent duty        |                                                                65 |
| Medium intermittent duty       |                                                                75 |
| Heavy intermittent duty        |                                                                85 |
| Continuous duty                |                                                               110 |
### 430.29  Constant Voltage Direct-Current Motors  -  Power Resistors. Conductors  connecting  the  motor  controller  to separately  mounted  power  accelerating  and  dynamic  braking resistors in the armature circuit shall have an ampacity not less than the value calculated from Table 430.29 using motor fullload current. If an armature shunt resistor is used, the power accelerating  resistor  conductor  ampacity  shall  be  calculated using the total of motor full-load current and armature shunt resistor current.
Armature shunt resistor  conductors  shall  have  an  ampacity of not less than that calculated from Table 430.29 using rated shunt resistor current as full-load current.
## Part III. Motor and Branch-Circuit Overload Protection
### 430.31  General. Part  III  specifies  overload  devices  intended to protect motors, motor-control apparatus, and motor branchcircuit conductors against excessive heating due to motor overloads and failure to start.
Informational Note No. 1: See Informative Annex D, Example No. D8.
Informational Note No. 2: See the definition of Overload in Article 100.
These provisions shall not require overload protection where a power loss would cause a hazard, such as in the case of fire pumps.
Informational Note: For over 1000 volts, nominal, see Part XI.
## 430.32  Continuous-Duty Motors.
#### (A)  More Than 1 Horsepower. Each motor used in a continuous duty application and rated more than 1 hp shall be protected  against  overload  by  one  of  the  means  in  430.32(A)(1) through (A)(4).
(1)  Separate  Overload  Device. A  separate  overload  device that is responsive to motor current. This device shall be selec-
Table 430.29  Conductor Rating Factors for Power Resistors
| Time in Seconds   | Time in Seconds   | Ampacity of Conductor in Percent of Full-Load Current   |
|-------------------|-------------------|---------------------------------------------------------|
| On                | Off               |                                                         |
| 5                 | 75                | 35                                                      |
| 10                | 70                | 45                                                      |
| 15                | 75                | 55                                                      |
| 15                | 45                | 65                                                      |
| 15                | 30                | 75                                                      |
| 15                | 15                | 85                                                      |
| Continuous Duty   | Continuous Duty   | 110                                                     |
ted  to  trip  or  shall  be  rated  at  no  more  than  the  following percent of the motor nameplate full-load current rating:
| Motors with a marked service factor 1.15 or greater   | 125%   |
|-------------------------------------------------------|--------|
| Motors with a marked temperature rise 40°C or less    | 125%   |
| All other motors                                      | 115%   |
Modification of this value shall be permitted as provided in 430.32(C). For a multispeed motor, each winding connection shall be considered separately.
Where a separate motor overload device is connected so that it  does  not  carry  the  total  current  designated  on  the  motor nameplate, such as for wye-delta starting, the proper percentage of nameplate current applying to the selection or setting of the  overload  device  shall  be  clearly  designated  on  the  equipment, or the manufacturer's selection table shall take this into account.
Informational  Note:  Where  power  factor  correction  capacitors are installed on the load side of the motor overload device, see 460.9.
(2)  Thermal Protector. A thermal protector integral with the motor, approved for use with the motor it protects on the basis that it will prevent dangerous overheating of the motor due to overload  and  failure  to  start.  The  ultimate  trip  current  of  a thermally  protected  motor  shall  not  exceed  the  following percentage of motor full-load current given in Table 430.248, Table 430.249, and Table 430.250:
| Motor full-load current 9 amperes or less       | 170%   |
|-------------------------------------------------|--------|
| Motor full-load current from 9.1 to, and        | 156%   |
| including, 20 amperes                           |        |
| Motor full-load current greater than 20 amperes | 140%   |
If the motor current-interrupting device is separate from the motor and its control circuit is operated by a protective device integral with the motor, it shall be arranged so that the opening of the control circuit will result in interruption of current to the motor.
(2)  Thermal Protector. A thermal protector integral with the motor, approved for use with the motor that it protects on the basis  that  it  will  prevent  dangerous  overheating  of  the  motor due to overload and failure to start. Where the motor currentinterrupting device is separate from the motor and its control circuit  is  operated  by  a  protective  device  integral  with  the motor, it shall be arranged so that the opening of the control circuit results in interruption of current to the motor.
(3)  Integral  with  Motor. A  protective  device  integral  with  a motor that protects the motor against damage due to failure to start shall be permitted (1) if the motor is part of an approved assembly that does not subject the motor to overloads, or (2) if the assembly is also equipped with other safety controls (such as  the  safety  combustion  controls  on  a  domestic  oil  burner) that protect the motor against damage due to failure to start. Where the assembly has safety controls that protect the motor, it shall be so indicated on the nameplate of the assembly where it will be visible after installation.
(4)  Impedance-Protected. If  the  impedance  of  the  motor windings is sufficient to prevent overheating due to failure to start, the motor shall be permitted to be protected as specified in 430.32(D)(2)(a) for manually started motors if the motor is part of an approved assembly in which the motor will limit itself so that it will not be dangerously overheated.
Informational Note: Many ac motors of less than  1 ∕ 20 hp, such as clock motors, series motors, and so forth, and also some larger motors such as torque motors, come within this classification. It does  not  include  split-phase  motors  having  automatic  switches that disconnect the starting windings.
Motor full-load current 9 amperes or less 170% (C)  Selection of Overload Device. Where the sensing element or  setting  or  sizing  of  the  overload  device  selected  in  accordance  with  430.32(A)(1)  and  430.32(B)(1)  is  not  sufficient  to start  the  motor  or  to  carry  the  load,  higher  size  sensing elements or incremental settings or sizing shall be permitted to be used, provided the trip current of the overload device does not exceed the following percentage of motor nameplate fullload current rating:
(3)  Integral  with  Motor. A  protective  device  integral  with  a motor that will protect the motor against damage due to failure to start shall be permitted if the motor is part of an approved assembly  that  does  not  normally  subject  the  motor  to  overloads.
(4)  Larger  Than  1500  Horsepower. For  motors  larger  than 1500  hp,  a  protective  device  having  embedded  temperature detectors  that  cause  current  to  the  motor  to  be  interrupted when the motor attains a temperature rise greater than marked on the nameplate in an ambient temperature of 40°C.
#### (B)  One  Horsepower  or  Less,  Automatically  Started. Any motor  of  1  hp  or  less  that  is  started  automatically  shall  be protected against overload by one of the following means.
(1)  Separate Overload Device. By a separate overload device following the requirements of 430.32(A)(1).
For  a  multispeed  motor,  each  winding  connection  shall  be considered  separately. Modification of this value shall  be permitted as provided in 430.32(C).
| Motors with marked service factor 1.15 or greater   | 140%   |
|-----------------------------------------------------|--------|
| Motors with a marked temperature rise 40°C or       | 140%   |
| less                                                |        |
| All other motors                                    | 130%   |
If  not  shunted  during  the  starting  period  of  the  motor  as provided  in  430.35,  the  overload  device  shall  have  sufficient time delay to permit the motor to start and accelerate its load.
Informational  Note:  A  Class  20  overload  relay  will  provide  a longer  motor  acceleration  time  than  a  Class  10  or  Class  10A overload  relay.  A  Class  30  overload  relay  will  provide  a  longer motor acceleration time than a Class 20 overload relay. Use of a higher class overload relay may preclude the need for selection of a higher trip current.
## (D)  One Horsepower or Less, Nonautomatically Started.
(1)  Permanently  Installed. Overload  protection  shall  be  in accordance with 430.32(B).
## (2)  Not Permanently Installed.
(a) Within Sight from Controller. Overload protection shall be permitted to be furnished by the branch-circuit short-circuit and ground-fault protective device; such device, however, shall not be larger than that specified in Part IV of Article 430.
Exception:  Any such motor shall be permitted on a nominal 120-volt branch circuit protected at not over 20 amperes.
- (b) Not Within Sight from Controller. Overload protection shall be in accordance with 430.32(B).
#### (E)  Wound-Rotor Secondaries. The secondary circuits of wound-rotor  ac motors, including conductors, controllers, resistors,  and  so  forth,  shall  be  permitted  to  be  protected against overload by the motor-overload device.
### 430.33  Intermittent  and  Similar  Duty. A  motor  used  for  a condition of service that is inherently short-time, intermittent, periodic, or varying duty, as illustrated by Table 430.22(E), shall be permitted to be protected against overload by the branchcircuit  short-circuit  and  ground-fault  protective  device,  provided the protective device rating or setting does not exceed that specified in Table 430.52.
Any motor application shall be considered to be for continuous duty unless the nature of the apparatus it drives is such that the  motor  cannot  operate  continuously  with  load  under  any condition of use.
## 430.35  Shunting During Starting Period.
#### (A)  Nonautomatically Started. For a nonautomatically started motor, the overload protection shall be permitted to be shunted or cut out of the circuit during the starting period of the motor if the device by which the overload protection is shunted or cut out cannot be left in the starting position and if fuses or inverse time circuit breakers rated or set at not over 400 percent of the full-load current of the motor are located in the circuit so as to be operative during the starting period of the motor.
#### (B)  Automatically  Started. The  motor  overload  protection shall not be shunted or cut out during the starting period if the motor is automatically started. 3-phase ac Any 3-phase 3, one in each phase*
Exception: The motor overload protection shall be permitted to be shunted  or  cut  out  during  the  starting  period  on  an  automatically  started motor where the following apply:
- (b)      Listed means are provided to perform the following:
- (a)      The motor starting period exceeds the time delay of available motor overload protective devices, and
- (1) Sense motor rotation and automatically prevent the shunting or cutout in the event that the motor fails to start, and
- (3) Provide  for  shutdown  and  manual  restart  if  motor  running condition is not reached.
- (2) Limit the  time  of  overload  protection  shunting  or  cutout  to  less than the locked rotor time rating of the protected motor, and
### 430.36  Fuses  -  In  Which  Conductor. Where fuses  are  used for motor overload protection, a fuse shall be inserted in each ungrounded conductor and also in the grounded conductor if the  supply  system  is  3-wire,  3-phase  ac  with  one  conductor grounded.
### 430.37  Devices  Other  Than  Fuses  -  In  Which  Conductor. Where  devices  other  than  fuses  are  used  for  motor  overload protection, Table 430.37 shall govern the minimum allowable number  and  location  of  overload  units  such  as  trip  coils  or relays.
### 430.38  Number  of  Conductors  Opened  by  Overload  Device. Motor overload devices, other than fuses or thermal protectors, shall simultaneously open a sufficient number of ungrounded conductors to interrupt current flow to the motor.
Table 430.37  Overload Units
| Kind of Motor    | Supply System                                        | Number and Location of Overload Units, Such as Trip Coils or Relays   |
|------------------|------------------------------------------------------|-----------------------------------------------------------------------|
| 1-phase ac or dc | 2-wire, 1-phase ac or dc ungrounded                  | 1 in either conductor                                                 |
| 1-phase ac or dc | 2-wire, 1-phase ac or dc, one conductor grounded     | 1 in ungrounded conductor                                             |
| 1-phase ac or dc | 3-wire, 1-phase ac or dc, grounded neutral conductor | 1 in either ungrounded conductor                                      |
| 1-phase ac       | Any 3-phase                                          | 1 in ungrounded conductor                                             |
| 2-phase ac       | 3-wire, 2-phase ac, ungrounded                       | 2, one in each phase                                                  |
| 2-phase ac       | 3-wire, 2-phase ac, one conductor grounded           | 2 in ungrounded conductors                                            |
| 2-phase ac       | 4-wire, 2-phase ac, grounded or ungrounded           | 2, one for each phase in ungrounded conductors                        |
| 2-phase ac       | Grounded neutral or 5-wire, 2-phase ac, ungrounded   | 2, one for each phase in any ungrounded phase wire                    |
| 3-phase ac       | Any 3-phase                                          | 3, one in each phase*                                                 |
*Exception: An overload unit in each phase shall not be required where overload protection is provided by other approved means.
### 430.39  Motor  Controller  as  Overload  Protection. A  motor controller shall also be permitted to serve as an overload device if the number of overload units complies with Table 430.37 and if  these  units  are  operative  in  both  the  starting  and  running position in the case of a dc motor, and in the running position in the case of an ac motor.
### 430.40  Overload  Relays. Overload  relays  and  other  devices for motor overload protection that are not capable of opening short  circuits  or  ground  faults  shall  be  protected  by  fuses  or circuit  breakers  with  ratings  or  settings  in  accordance  with 430.52 or by a motor short-circuit protector in accordance with 430.52.
Exception: Where approved for group installation and marked to indicate the maximum size of fuse or inverse time circuit breaker by which they must be protected, the overload devices shall be protected in accordance with this marking.
### 430.42  Motors on General-Purpose Branch Circuits. Overload protection for motors used on general-purpose branch circuits as  permitted  in  Article  210  shall  be  provided  as  specified  in 430.42(A), (B), (C), or (D).
#### (A)  Not  over  1  Horsepower. One  or  more  motors  without individual overload protection shall be permitted to be connected to a general-purpose branch circuit only where the installa-
tion complies with the limiting conditions specified in 430.32(B) and 430.32(D) and 430.53(A)(1) and (A)(2).
#### (B)  Over 1 Horsepower. Motors of ratings larger than specified  in  430.53(A)  shall  be  permitted  to  be  connected  to general-purpose  branch  circuits  only  where  each  motor  is protected by overload protection selected to protect the motor as specified in 430.32. Both the controller and the motor overload  device  shall  be  approved  for  group  installation  with  the short-circuit  and  ground-fault  protective  device  selected  in accordance with 430.53.
#### (C)  Cord-and  Plug-Connected. Where a  motor  is  connected to  a  branch  circuit  by  means  of  an  attachment  plug  and  a receptacle or a cord connector, and individual overload protection  is  omitted  as  provided  in  430.42(A),  the  rating  of  the attachment  plug  and  receptacle  or  cord  connector  shall  not exceed 15 amperes at 125 volts or 250 volts. Where individual overload protection is required as provided in 430.42(B) for a motor  or  motor-operated  appliance  that  is  attached  to  the branch circuit through an attachment plug and a receptacle or a cord connector, the overload device shall be an integral part of the motor or of the appliance. The rating of the attachment plug and receptacle or the cord connector shall determine the rating of the circuit to which the motor may be connected, as provided in 210.21(B).
#### (D)  Time Delay. The branch-circuit short-circuit and groundfault protective device protecting a circuit to which a motor or motor-operated  appliance  is  connected  shall  have  sufficient time delay to permit the motor to start and accelerate its load.
## 430.52  Rating or Setting for Individual Motor Circuit.
#### (A)  General. The motor branch-circuit short-circuit  and ground-fault protective device shall comply with 430.52(B) and either 430.52(C) or (D), as applicable.
#### (B)  All  Motors. The  motor  branch-circuit  short-circuit  and ground-fault protective device shall be capable of carrying the starting current of the motor.
## (C)  Rating or Setting.
(1)  In Accordance with Table 430.52. A protective device that has  a  rating  or  setting  not  exceeding  the  value  calculated according to the values given in Table 430.52 shall be used.
Exception No. 1: Where the values for branch-circuit short-circuit and ground-fault protective devices determined by Table 430.52 do not correspond  to  the  standard  sizes  or  ratings  of  fuses,  nonadjustable  circuit breakers,  thermal  protective  devices,  or  possible  settings  of  adjustable circuit  breakers,  a  higher  size,  rating,  or  possible  setting  that  does  not exceed the next higher standard ampere rating shall be permitted.
Exception  No.  2:  Where  the  rating  specified  in  Table  430.52,  or  the rating  modified  by  Exception  No.  1,  is  not  sufficient  for  the  starting current of the motor:
(b)     The  rating  of  a  time-delay  (dual-element)  fuse  shall  be permitted to be increased but shall in no case exceed 225 percent of the full-load current.
(a)     The rating of a nontime-delay fuse not exceeding 600  amperes  or  a  time-delay  Class  CC  fuse  shall  be  permitted  to  be increased  but  shall  in  no  case  exceed  400  percent  of  the  full-load current.
### 430.43  Automatic  Restarting. A  motor  overload  device  that can restart a motor automatically after overload tripping shall not  be  installed  unless  approved  for  use  with  the  motor  it protects. A motor overload device that can restart a motor automatically after overload tripping shall not be installed if automatic restarting of the motor can result in injury to persons. (c)     The rating of an inverse time circuit breaker shall be permitted to be increased but shall in no case exceed 400 percent for full-load currents  of  100  amperes  or  less  or  300  percent  for  full-load  currents greater than 100 amperes.
### 430.44  Orderly Shutdown. If immediate automatic shutdown of  a  motor  by  a  motor  overload  protective  device(s)  would introduce additional or increased hazard(s) to a person(s) and continued  motor  operation  is  necessary  for  safe  shutdown  of equipment  or  process,  a  motor  overload  sensing  device(s) complying with the provisions of Part III of this article shall be permitted  to  be  connected  to  a  supervised  alarm  instead  of causing  immediate  interruption  of  the  motor  circuit,  so  that corrective action or an orderly shutdown can be initiated.
## Part IV. Motor Branch-Circuit Short-Circuit and Ground-Fault Protection
### 430.51  General. Part IV specifies devices intended to protect the motor branch-circuit conductors, the motor control apparatus, and the motors against overcurrent due to short circuits or ground faults. These rules add to or amend the provisions of Article 240. The devices specified in Part IV do not include the types of devices required by 210.8, 230.95, and 590.6.
Informational Note: See Informative Annex D, Example D8.
The provisions  of  Part  IV  shall  not  apply  to  motor  circuits rated over 1000 volts, nominal.
Informational Note: For over 1000 volts, nominal, see Part XI.
(d)     The rating of a fuse of 601-6000 ampere classification shall be permitted to be increased but shall in no case exceed 300 percent of the full-load current.
Informational Note: See Informative Annex D, Example D8, and Figure 430.1.
(2)  Overload  Relay  Table. Where  maximum  branch-circuit short-circuit  and  ground-fault  protective  device  ratings  are shown in the manufacturer's overload relay table for use with a motor controller or are otherwise marked on the equipment, they shall not be exceeded even if higher values are allowed as shown above.
(3)  Instantaneous Trip Circuit Breaker. An instantaneous trip circuit breaker shall be used only if adjustable and if part of a listed combination motor controller having coordinated motor overload and short-circuit and ground-fault protection in each conductor,  and  the  setting  is  adjusted  to  no  more  than  the value specified in Table 430.52.
Informational  Note  No.  1:  Instantaneous  trip  circuit  breakers are also known as motor-circuit protectors (MCPs).
Informational Note No. 2: For the purpose of this article, instantaneous trip circuit breakers may include a damping means to accommodate a transient motor inrush current without nuisance tripping of the circuit breaker.
Exception  No.  1:  Where  the  setting  specified  in  Table  430.52  is  not sufficient for the starting current of the motor, the setting of an instantaneous trip circuit breaker shall be permitted to be increased but shall in no case exceed 1300 percent of the motor full-load current for other
Table 430.52  Maximum Rating or Setting of Motor Branch-Circuit Short-Circuit and Ground-Fault Protective Devices
|                                                     | Percentage of Full-Load Current   | Percentage of Full-Load Current   | Percentage of Full-Load Current   | Percentage of Full-Load Current   |
|-----------------------------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|
| Type of Motor                                       | Nontime Delay Fuse 1              | Dual Element (Time-Delay) Fuse 1  | Instantaneous Trip Breaker        | Inverse Time Breaker 2            |
| Single-phase motors                                 | 300                               | 175                               | 800                               | 250                               |
| AC polyphase motors other than wound- rotor         | 300                               | 175                               | 800                               | 250                               |
| Squirrel cage -other than Design B energy-efficient | 300                               | 175                               | 800                               | 250                               |
| Design B energy- efficient                          | 300                               | 175                               | 1100                              | 250                               |
| Synchronous 3                                       | 300                               | 175                               | 800                               | 250                               |
| Wound-rotor                                         | 150                               | 150                               | 800                               | 150                               |
| DC (constant voltage)                               | 150                               | 150                               | 250                               | 150                               |
Note: For certain exceptions to the values specified, see 430.54.
2 The values given in the last column also cover the ratings of nonadjustable inverse time types of circuit breakers that may be modified as in 430.52(C)(1), Exceptions No. 1 and No. 2.
1 The values in the Nontime Delay Fuse column apply to time-delay Class CC fuses.
3 Synchronous motors of the low-torque, low-speed type (usually 450 rpm or lower), such as are used to drive reciprocating compressors, pumps, and so forth, that start unloaded, do not require a fuse rating or circuitbreaker setting in excess of 200 percent of full-load current.
than Design B energy-efficient motors and no more than 1700 percent of  full-load  motor  current  for  Design  B  energy-efficient  motors.  Trip settings  above  800  percent  for  other  than  Design  B  energy-efficient motors  and  above  1100  percent  for  Design  B  energy-efficient  motors shall be permitted where the need has been demonstrated by engineering evaluation.  In  such  cases,  it  shall  not  be  necessary  to  first  apply  an instantaneous-trip circuit breaker at 800 percent or 1100 percent. (b)     The  branch-circuit  conductors  supplying  each  winding  are sized according to the full-load current of the highest full-load current winding. (c)     The controller for each winding has a horsepower rating not less  than  that  required  for  the  winding  having the highest horsepower rating.
Informational Note: For additional information on the requirements for a motor to be classified 'energy efficient,' see NEMA Standards Publication No. MG1-1993, Revision, Motors and Generators, Part 12.59.
Exception No. 2: Where the motor full-load current is 8 amperes or less, the  setting  of  the  instantaneous-trip  circuit  breaker  with  a  continuous current  rating  of  15  amperes  or  less  in  a  listed  combination  motor controller that provides coordinated motor branch-circuit overload and short-circuit and  ground-fault  protection  shall be permitted to be increased to the value marked on the controller.
- (4)  Multispeed Motor. For a multispeed motor, a single shortcircuit  and  ground-fault  protective  device  shall  be  permitted for two or more windings of the motor, provided the rating of the  protective  device  does  not  exceed  the  above  applicable percentage  of  the  nameplate  rating  of  the  smallest  winding protected.
Exception:  For  a  multispeed  motor,  a  single  short-circuit  and  groundfault protective device shall be permitted to be used and sized according to the full-load current of the highest current winding, where all of the following conditions are met:
- (a)     Each  winding  is  equipped  with  individual  overload  protection sized according to its full-load current.
- (5)  Power Electronic Devices. Semiconductor fuses intended for  the  protection  of  electronic  devices  shall  be  permitted  in lieu of devices listed in Table 430.52 for power electronic devices, associated electromechanical devices (such as bypass contactors and isolation contactors), and conductors in a solidstate  motor  controller  system,  provided  that  the  marking  for replacement fuses is provided adjacent to the fuses.
- (6)  Self-Protected Combination Controller. A listed selfprotected combination controller shall be permitted in lieu of the devices specified in Table 430.52. Adjustable instantaneoustrip  settings  shall  not  exceed  1300  percent  of  full-load  motor current  for  other  than  Design  B  energy-efficient  motors  and not  more  than  1700  percent  of  full-load  motor  current  for Design B energy-efficient motors.
Informational Note: Proper application of self-protected combination controllers on 3-phase systems, other than solidly grounded wye, particularly on corner grounded delta systems, considers the self-protected combination controllers' individual pole-interrupting capability.
- (7)  Motor Short-Circuit Protector. A motor short-circuit protector shall be permitted  in lieu of devices listed in Table  430.52  if  the  motor  short-circuit  protector  is  part  of  a listed combination motor controller having coordinated motor overload protection and short-circuit and ground-fault protec-
tion in each conductor and it will open the circuit at currents exceeding  1300  percent  of  motor  full-load  current  for  other than  Design  B  energy-efficient  motors  and  1700  percent  of motor  full-load  motor  current  for  Design  B  energy-efficient motors.
Informational Note: A motor short-circuit protector, as used in this  section,  is  a  fused  device  and  is  not  an  instantaneous  trip circuit breaker.
#### (D)  Torque  Motors. Torque  motor  branch  circuits  shall  be protected at the motor nameplate current rating in accordance with 240.4(B).
### 430.53  Several Motors or Loads on One Branch Circuit. Two or more motors or one or more motors and other loads shall be permitted to be connected to the same branch circuit under conditions  specified  in  430.53(D)  and  in  430.53(A),  (B),  or (C).  The  branch-circuit  protective  device  shall  be  fuses  or inverse time circuit breakers.
#### (A)  Not Over 1 Horsepower. Several motors, each not exceeding  1  hp  in  rating,  shall  be  permitted  on  a  nominal 120-volt branch circuit protected at not over 20 amperes or a branch circuit of 1000 volts, nominal, or less, protected at not over 15 amperes, if all of the following conditions are met:
- (1) The  full-load  rating  of  each  motor  does  not  exceed 6 amperes.
- (3) Individual overload protection conforms to 430.32.
- (2) The rating of the branch-circuit short-circuit and groundfault protective device marked on any of the controllers is not exceeded.
rating of the motor-branch short-circuit and ground-fault protective  device  does  not  exceed  that  permitted  by 430.52  for  that  individual  controller  and  corresponding motor load.
- (4) The branch circuit shall be protected by fuses or inverse time circuit breakers having a rating not exceeding that specified in 430.52 for the highest rated motor connected to the branch circuit plus an amount equal to the sum of the full-load current ratings of all other motors and the ratings of other loads connected to the circuit. Where this calculation  results  in  a  rating  less  than  the  ampacity  of the  branch-circuit  conductors,  it  shall  be  permitted  to increase  the  maximum  rating  of  the  fuses  or  circuit breaker  to  a  value  not  exceeding  that  permitted  by 240.4(B).
- (3) Each  circuit  breaker  is  listed  and  is  of  the  inverse  time type.
- (5) The branch-circuit fuses or inverse time circuit breakers are  not  larger  than  allowed  by  430.40  for  the  overload relay protecting the smallest rated motor of the group.
- (6) Overcurrent protection for loads other than motor loads shall  be  in  accordance  with  Parts  I  through  VII  of  Article 240.
Informational Note: See 110.10 for circuit impedance and other characteristics.
#### (D)  Single  Motor  Taps. For  group  installations  described above, the conductors of any tap supplying a single motor shall not  be  required  to  have  an  individual  branch-circuit  shortcircuit and ground-fault protective device, provided they comply with one of the following:
#### (B)  If  Smallest  Rated  Motor  Protected. If  the  branch-circuit short-circuit and ground-fault protective device is selected not to exceed that allowed by 430.52 for the smallest rated motor, two or more motors or one or more motors and other load(s), with each motor having individual overload protection, shall be permitted to be connected to a branch circuit where it can be determined  that  the  branch-circuit  short-circuit  and  groundfault  protective  device  will  not  open  under  the  most  severe normal conditions of service that might be encountered. (1) No  conductor  to  the  motor  shall  have  an  ampacity  less than that of the branch-circuit conductors. (2) No  conductor  to  the  motor  shall  have  an  ampacity  less than one-third that of the branch-circuit conductors, with a  minimum in  accordance  with  430.22.  The  conductors from the point of  the  tap  to  the  motor  overload  device shall be not more than 7.5 m (25 ft) long and be protected  from  physical  damage  by  being  enclosed  in  an approved raceway or by use of other approved means.
#### (C)  Other  Group  Installations. Two  or  more  motors  of  any rating  or  one  or  more  motors  and  other  load(s),  with  each motor having individual overload protection, shall be permitted  to  be  connected  to  one  branch  circuit  where  the  motor controller(s) and overload device(s) are (1) installed as a listed factory assembly and the motor branch-circuit short-circuit and ground-fault protective device either is provided as part of the assembly  or  is  specified  by  a  marking  on  the  assembly,  or (2)  the  motor  branch-circuit  short-circuit  and  ground-fault protective device, the motor controller(s), and overload device(s)  are  field-installed  as  separate  assemblies  listed  for such use and provided with manufacturers' instructions for use with  each  other,  and  (3)  all  of  the  following  conditions  are complied with:
- (1) Each motor overload device is either (a) listed for group installation  with  a  specified  maximum  rating  of  fuse, inverse time circuit breaker, or both, or (b) selected such that the ampere rating of the motor-branch short-circuit and ground-fault protective device does not exceed that permitted  by  430.52  for  that  individual  motor  overload device and corresponding motor load.
- (2) Each motor controller is either (a) listed for group installation  with  a  specified  maximum  rating  of  fuse,  circuit breaker,  or  both,  or  (b)  selected  such  that  the  ampere
- (4) Conductors  from  the  point  of  the  tap  from  the  branch circuit  to  a  listed  manual  motor  controller  additionally marked 'Suitable for Tap Conductor Protection in Group Installations,'  or  to  a  branch-circuit  protective  device, shall be permitted to have an ampacity not less than onethird that of the branch-circuit conductors. The conductors  from  the  controller  to  the  motor  shall  have  an ampacity  in  accordance  with  430.22.  The  conductors from the point of the tap to the controller(s) shall (1) be suitably  protected  from  physical  damage  and  enclosed
- (3) Conductors  from  the  point  of  the  tap  from  the  branch circuit  to  a  listed  manual  motor  controller  additionally marked 'Suitable for Tap Conductor Protection in Group Installations,'  or  to  a  branch-circuit  protective  device, shall be permitted to have an ampacity not less than onetenth  the  rating  or  setting  of  the  branch-circuit  shortcircuit and ground-fault protective device. The conductors from the controller to the motor shall have an ampacity  in  accordance  with  430.22.  The  conductors from the point of the tap to the controller(s) shall (1) be suitably  protected  from  physical  damage  and  enclosed either by an enclosed controller or by a raceway and be not more than 3 m (10 ft) long or (2) have an ampacity not less than that of the branch-circuit conductors.
either by an enclosed controller or by a raceway and be not more than 7.5 m (25 ft) long or (2) have an ampacity not less than that of the branch-circuit conductors.
### 430.54  Multimotor  and  Combination-Load  Equipment. The rating of the branch-circuit short-circuit  and  ground-fault protective device for multimotor and combination-load equipment shall not exceed the rating marked on the equipment in accordance with 430.7(D).
### 430.55  Combined  Overcurrent  Protection. Motor  branchcircuit  short-circuit  and  ground-fault  protection  and  motor overload  protection  shall  be  permitted  to  be  combined  in  a single  protective  device  where  the  rating  or  setting  of  the device provides the overload protection specified in 430.32.
### 430.56  Branch-Circuit Protective Devices - In Which Conductor. Branch-circuit  protective  devices  shall  comply  with  the provisions of 240.15.
### 430.57  Size  of  Fuseholder. Where  fuses  are  used  for  motor branch-circuit  short-circuit  and  ground-fault  protection,  the fuseholders  shall  not  be  of  a  smaller  size  than  required  to accommodate the fuses specified by Table 430.52.
Exception: Where fuses having time delay appropriate for the starting characteristics  of  the  motor  are  used,  it  shall  be  permitted  to  use  fuseholders sized to fit the fuses that are used.
### 430.58  Rating of Circuit Breaker. A circuit breaker for motor branch-circuit  short-circuit  and  ground-fault  protection  shall have a current rating in accordance with 430.52 and 430.110.
## Part V. Motor Feeder Short-Circuit and Ground-Fault Protection
#### (A)  Specific Load. A feeder supplying a specific fixed motor load(s) and consisting of conductor sizes based on 430.24 shall be provided with a protective device having a rating or setting not  greater  than  the  largest  rating  or  setting  of  the  branchcircuit short-circuit and ground-fault protective device for any motor supplied by the feeder [based on the maximum permitted value for the specific type of a protective device in accordance with 430.52, or 440.22(A) for hermetic refrigerant motorcompressors],  plus  the  sum  of  the  full-load  currents  of  the other motors of the group.
Where the same rating or setting of the branch-circuit shortcircuit  and  ground-fault  protective  device  is  used  on  two  or more of the branch circuits supplied by the feeder, one of the protective devices shall be considered the largest for the above calculations.
Exception No. 1: Where one or more instantaneous trip circuit breakers or motor short-circuit protectors are used for motor branch-circuit shortcircuit  and  ground-fault  protection  as  permitted  in  430.52(C),  the procedure  provided  above  for  determining  the  maximum  rating  of  the feeder protective device shall apply with the following provision: For the purpose  of  the  calculation,  each  instantaneous  trip  circuit  breaker  or motor  short-circuit  protector  shall  be  assumed  to  have  a  rating  not exceeding the maximum percentage of motor full-load current permitted by Table 430.52 for the type of feeder protective device employed.
Exception  No.  2:  Where  the  feeder  overcurrent  protective  device  also provides overcurrent protection for a motor control center, the provisions of 430.94 shall apply.
Informational Note: See Informative Annex D, Example D8.
#### (B)  Other  Installations. Where  feeder  conductors  have  an ampacity greater than required by 430.24, the rating or setting of the feeder overcurrent protective device shall be permitted to be based on the ampacity of the feeder conductors.
### 430.63  Rating  or  Setting  -  Motor  Load  and  Other  Load(s). Where a feeder supplies a motor load and other load(s), the feeder protective device shall have a rating not less than that required for the sum of the other load(s) plus the following:
- (1) For a single motor, the rating permitted by 430.52
- (3) For two or more motors, the rating permitted by 430.62
- (2) For  a  single  hermetic  refrigerant  motor-compressor,  the rating permitted by 440.22
Exception: Where the feeder overcurrent device provides the overcurrent protection  for  a  motor  control  center,  the  provisions  of  430.94  shall apply.
## Part VI. Motor Control Circuits
### 430.71  General. Part VI contains modifications of the general requirements and applies to the particular conditions of motor control circuits.
## 430.72  Overcurrent Protection.
### 430.61  General. Part  V  specifies  protective  devices  intended to protect feeder conductors supplying motors against overcurrents due to short circuits or grounds. Informational Note: See Informative Annex D, Example D8. 430.62  Rating or Setting - Motor Load. (A)  General. A  motor  control  circuit  tapped  from  the  load side  of  a  motor  branch-circuit  short-circuit  and  ground-fault protective  device(s)  and  functioning  to  control  the  motor(s) connected  to  that  branch  circuit  shall  be  protected  against overcurrent in accordance with 430.72. Such a tapped control circuit shall not be considered to be a branch circuit and shall be  permitted  to  be  protected  by  either  a  supplementary  or branch-circuit overcurrent protective device(s). A motor control circuit other than such a tapped control circuit shall be protected against overcurrent in accordance with 725.43 or the notes to Table 11(A) and Table 11(B) in Chapter 9, as applicable.
#### (B)  Conductor  Protection. The  overcurrent  protection  for conductors  shall  be  provided  as  specified  in  430.72(B)(1)  or (B)(2).
Exception No. 1: Where the opening of the control circuit would create a hazard as, for example, the control circuit of a fire pump motor, and the like,  conductors  of  control  circuits  shall  require  only  short-circuit  and ground-fault  protection  and  shall  be  permitted  to  be  protected  by  the motor branch-circuit short-circuit and ground-fault protective device(s).
Exception No. 2: Conductors supplied by the secondary side of a singlephase  transformer  having  only  a  two-wire  (single-voltage)  secondary shall be permitted to be protected by overcurrent protection provided on the  primary  (supply)  side  of  the  transformer,  provided  this  protection does  not  exceed  the  value  determined  by  multiplying  the  appropriate maximum rating of the overcurrent device for the secondary conductor from Table 430.72(B) by the secondary-to-primary voltage ratio. Transformer secondary conductors (other than two-wire) shall not be considered to be protected by the primary overcurrent protection.
(1)  Separate Overcurrent Protection. Where the motor branch-circuit  short-circuit  and  ground-fault  protective  device does not provide protection in accordance with 430.72(B)(2), separate  overcurrent  protection  shall  be  provided.  The  overcurrent  protection  shall  not  exceed  the  values  specified  in Column A of Table 430.72(B).
(2)  Branch-Circuit  Overcurrent  Protective  Device. Conductors  shall  be  permitted  to  be  protected  by  the  motor  branchcircuit  short-circuit  and  ground-fault  protective  device  and shall  require  only  short-circuit  and  ground-fault  protection. Where  the  conductors  do  not  extend  beyond  the  motor control  equipment  enclosure,  the  rating  of  the  protective device(s) shall not exceed the value specified in Column B of Table  430.72(B).  Where  the  conductors  extend  beyond  the motor control equipment enclosure, the rating of the protective device(s) shall not exceed the value specified in Column C of Table 430.72(B).
#### (C)  Control  Circuit  Transformer. Where  a  motor  control circuit transformer is provided, the transformer shall be protected  in  accordance  with  430.72(C)(1),  (C)(2),  (C)(3),  (C)(4), or (C)(5).
Exception: Overcurrent protection shall be omitted where the opening of the  control  circuit  would  create  a  hazard  as,  for  example,  the  control circuit of a fire pump motor and the like.
(1)  Compliance  with  Article  725. Where  the  transformer supplies  a  Class  1  power-limited  circuit,  Class  2,  or  Class  3 remote-control circuit complying with the requirements of Article 725, protection shall comply with Article 725.
(2)  Compliance with Article 450. Protection shall be permitted to be provided in accordance with 450.3.
(3)  Less Than 50 Volt-Amperes. Control circuit transformers rated  less  than  50  volt-amperes  (VA)  and  that  are  an  integral part  of  the  motor  controller  and  located  within  the  motor controller  enclosure  shall  be  permitted  to  be  protected  by primary  overcurrent  devices,  impedance  limiting  means,  or other inherent protective means. (a)     Access  to  energized  parts  is  limited  to  qualified  persons  in accordance with Part XII of this article.
(4)  Primary Less Than 2 Amperes. Where the control circuit transformer  rated  primary  current  is  less  than  2  amperes,  an overcurrent device rated or set at not more than 500 percent of the  rated  primary  current  shall  be  permitted  in  the  primary circuit.
(5)  Other  Means. Protection  shall  be  permitted  to  be  provided by other approved means.
### 430.73  Protection of Conductors from Physical Damage. Where  damage  to  a  motor  control  circuit  would  constitute  a hazard, all conductors of such a remote motor control circuit that are outside the control device itself shall be installed in a raceway or be otherwise protected from physical damage.
### 430.74  Electrical  Arrangement  of  Control  Circuits. Where one  conductor  of  the  motor  control  circuit  is  grounded,  the motor control circuit shall be arranged so that a ground fault in  the  control  circuit  remote  from  the  motor  controller  will (1) not start the motor and (2) not bypass manually operated shutdown devices or automatic safety shutdown devices.
## 430.75  Disconnection.
#### (A)  General. Motor control circuits shall be arranged so that they will be disconnected from all sources of supply when the disconnecting means is in the open position. The disconnecting means shall be permitted to consist of two or more separate devices, one of which disconnects the motor and the controller from  the  source(s)  of  power  supply  for  the  motor,  and  the other(s),  the  motor  control  circuit(s)  from  its  power  supply. Where separate devices are used, they shall be located immediately adjacent to each other.
Exception No. 1: Where more than 12 motor control circuit conductors are required to be disconnected, the disconnecting means shall be permitted to be located other than immediately adjacent to each other where all of the following conditions are complied with:
(b)     A warning sign is permanently located on the outside of each equipment enclosure door or cover permitting access to the live parts in the motor control circuit(s), warning that motor control circuit disconnecting  means  are  remotely  located  and  specifying  the  location  and identification of each disconnect. Where energized parts are not in an equipment enclosure as permitted by 430.232 and 430.233, an addi-
Table 430.72(B)  Maximum Rating of Overcurrent Protective Device in Amperes
|                                      |                                       |                                       | Protection Provided by Motor Branch-Circuit Protective Device(s)   | Protection Provided by Motor Branch-Circuit Protective Device(s)   | Protection Provided by Motor Branch-Circuit Protective Device(s)   | Protection Provided by Motor Branch-Circuit Protective Device(s)   |
|--------------------------------------|---------------------------------------|---------------------------------------|--------------------------------------------------------------------|--------------------------------------------------------------------|--------------------------------------------------------------------|--------------------------------------------------------------------|
|                                      | Column A Separate Protection Provided | Column A Separate Protection Provided | Column B Conductors Within Enclosure                               | Column B Conductors Within Enclosure                               | Column C Conductors Extend Beyond Enclosure                        | Column C Conductors Extend Beyond Enclosure                        |
| Control Circuit Conductor Size (AWG) | Copper                                | Aluminum or Copper-Clad Aluminum      | Copper                                                             | Aluminum or Copper-Clad Aluminum                                   | Copper                                                             | Aluminum or Copper-Clad Aluminum                                   |
| 18                                   | 7                                     | -                                     | 25                                                                 | -                                                                  | 7                                                                  | -                                                                  |
| 16                                   | 10                                    | -                                     | 40                                                                 | -                                                                  | 10                                                                 | -                                                                  |
| 14                                   | (Note 1)                              | -                                     | 100                                                                | -                                                                  | 45                                                                 | -                                                                  |
| 12                                   | (Note 1)                              | (Note 1)                              | 120                                                                | 100                                                                | 60                                                                 | 45                                                                 |
| 10                                   | (Note 1)                              | (Note 1)                              | 160                                                                | 140                                                                | 90                                                                 | 75                                                                 |
| Larger than 10                       | (Note 1)                              | (Note 1)                              | (Note 2)                                                           | (Note 2)                                                           | (Note 3)                                                           | (Note 3)                                                           |
Notes:
1. Value specified in 310.15 as applicable.
2. 400 percent of value specified in Table 310.15(B)(17) for 60°C conductors.
3. 300 percent of value specified in Table 310.15(B)(16) for 60°C conductors.
tional warning sign(s) shall be located where visible to persons who may be working in the area of the energized parts.
Exception No. 2: The motor control circuit disconnecting means shall be permitted to be remote from the motor controller power supply disconnecting  means  where  the  opening  of  one  or  more  motor  control  circuit disconnecting means is capable of resulting in potentially unsafe conditions for personnel or property and the conditions of items (a) and (b) of Exception No. 1 are complied with.
#### (B)  Control  Transformer  in  Controller  Enclosure. Where  a transformer or other device is used to obtain a reduced voltage for  the  motor  control  circuit  and  is  located  in  the  controller enclosure, such transformer or other device shall be connected to  the  load  side  of  the  disconnecting  means  for  the  motor control circuit.
## Part VII. Motor Controllers
### 430.81  General. Part VII is  intended  to  require  suitable controllers for all motors.
#### (A)  Stationary Motor of 1 ∕ 8 Horsepower or Less. For a stationary  motor  rated  at 1 ∕ 8 hp  or  less  that  is  normally  left  running and is constructed so that it cannot be damaged by overload or failure to start, such as clock motors and the like, the branchcircuit disconnecting means shall be permitted to serve as the controller.
(2)  Circuit  Breaker. A branch-circuit inverse time  circuit breaker rated in amperes shall be permitted as a controller for all motors. Where this circuit breaker is also used for overload protection,  it  shall  conform  to  the  appropriate  provisions  of this article governing overload protection.
(3)  Molded  Case  Switch. A  molded  case  switch  rated  in amperes shall be permitted as a controller for all motors.
#### (B)  Small Motors. Devices as specified in 430.81(A) and (B) shall be permitted as a controller.
#### (C)  Stationary Motors of 2 Horsepower or Less. For stationary  motors  rated  at  2  hp  or  less  and  300  volts  or  less,  the controller shall be permitted to be either of the following:
- (1) A  general-use  switch  having  an  ampere  rating  not  less than twice the full-load current rating of the motor
- (2) On ac circuits, a general-use snap switch suitable only for use  on  ac  (not  general-use  ac-dc  snap  switches)  where the  motor  full-load  current  rating  is  not  more  than 80 percent of the ampere rating of the switch
#### (D)  Torque  Motors. For  torque  motors,  the  controller  shall have  a  continuous-duty,  full-load  current  rating  not  less  than the  nameplate  current  rating  of  the  motor.  For  a  motor controller rated in horsepower but not marked with the foregoing current rating, the equivalent current rating shall be determined  from  the  horsepower  rating  by  using  Table  430.247, Table 430.248, Table 430.249, or Table 430.250.
#### (B)  Portable Motor of 1 ∕ 3 Horsepower or Less. For a portable motor rated at 1 ∕ 3 hp or less, the controller shall be permitted to be an attachment plug and receptacle or cord connector. 430.82  Controller Design. (A)  Starting and Stopping. Each controller shall be capable of starting and stopping the motor it controls and shall be capable of interrupting the locked-rotor current of the motor. (E)  Voltage Rating. A controller with a straight voltage rating, for  example,  240  volts  or  480  volts,  shall  be  permitted  to  be applied in a circuit in which the nominal voltage between any two conductors does not exceed the controller's voltage rating. A controller with a slash rating, for example, 120/240 volts or 480Y/277  volts,  shall  only  be  applied  in  a  solidly  grounded circuit  in  which  the  nominal  voltage  to  ground  from  any conductor does not exceed the lower of the two values of the controller's  voltage  rating  and  the  nominal  voltage  between any  two  conductors  does  not  exceed  the  higher  value  of  the controller's voltage rating.
### 430.84  Need Not Open All Conductors. The controller shall not be required to open all conductors to the motor.
Exception: Where the controller serves also as a disconnecting means, it shall  open  all  ungrounded  conductors  to  the  motor  as  provided  in 430.111.
### 430.85  In Grounded Conductors. One pole of the controller shall  be  permitted  to  be  placed  in  a  permanently  grounded conductor, provided the controller is designed so that the pole in the grounded conductor cannot be opened without simultaneously opening all conductors of the circuit.
### 430.87  Number  of  Motors  Served  by  Each  Controller. Each motor shall be provided with an individual controller.
Exception No. 1: For motors rated 1000 volts or less, a single controller rated  at  not  less  than  the  equivalent  horsepower,  as  determined  in accordance with 430.110(C)(1), of all the motors in the group shall be permitted to serve the group under any of the following conditions:
(b)     Where a group of motors is under the protection of one overcurrent device as permitted in 430.53(A)
(a)     Where  a  number  of  motors  drive  several  parts  of  a  single machine  or  piece  of  apparatus,  such  as  metal  and  woodworking machines, cranes, hoists, and similar apparatus
#### (B)  Autotransformer. An autotransformer starter shall provide an 'off' position, a running position, and at least one starting position. It shall be designed so that it cannot rest in the  starting  position  or  in  any  position  that  will  render  the overload device in the circuit inoperative.
#### (C)  Rheostats. Rheostats  shall  be  in  compliance  with  the following:
- (1) Motor-starting  rheostats  shall  be  designed  so  that  the contact  arm  cannot  be  left  on  intermediate  segments. The point or plate on which the arm rests when in the starting position shall have no electrical connection with the resistor.
- (2) Motor-starting  rheostats  for  dc  motors  operated  from  a constant voltage supply shall be equipped with automatic devices that will interrupt the supply before the speed of the motor has fallen to less than one-third its normal rate.
### 430.83  Ratings. The controller shall have a rating as specified in 430.83(A), unless otherwise permitted in 430.83(B) or (C), or as specified in (D), under the conditions specified.
## (A)  General.
(1)  Horsepower Ratings. Controllers, other than inverse time circuit  breakers  and  molded  case  switches,  shall  have  horsepower  ratings  at  the  application  voltage  not  lower  than  the horsepower rating of the motor.
(c)     Where  a  group  of  motors  is  located  in  a  single  room  within sight from the controller location
Exception No. 2: A branch-circuit disconnecting means serving as the controller as allowed in 430.81(A) shall be permitted to serve more than one motor.
### 430.88  Adjustable-Speed Motors. Adjustable-speed motors that are controlled by means of field regulation shall be equipped  and  connected  so  that  they  cannot  be  started  under  a weakened field.
Exception: Starting under a weakened field shall be permitted where the motor is designed for such starting.
### 430.89  Speed  Limitation. Machines  of  the  following  types shall  be  provided  with  speed-limiting  devices  or  other  speedlimiting means:
- (1) Separately excited dc motors
- (3) Motor-generators  and  converters  that  can  be  driven  at excessive  speed  from  the  dc  end,  as  by  a  reversal  of current or decrease in load
- (2) Series motors
Exception: Separate speed-limiting devices or means  shall  not be required under either of the following conditions:
- (1) Where the inherent characteristics of the machines, the system, or the  load  and  the  mechanical  connection  thereto  are  such  as  to safely limit the speed
- (2) Where  the  machine  is  always  under  the  manual  control  of  a qualified operator
### 430.90  Combination  Fuseholder  and  Switch as Controller. The rating of a combination fuseholder and switch used as a motor controller shall be such that the fuseholder will accommodate the size of the fuse specified in Part III of this article for motor overload protection. Exception:  Rear-mounted  units  connected  to  a  vertical  bus  that  is common to front-mounted units shall be permitted to have a C, B, A phase arrangement where properly identified.
Exception: Where fuses having time delay appropriate for the starting characteristics  of  the  motor  are  used,  fuseholders  of  smaller  size  than specified in Part III of this article shall be permitted.
## Part VIII. Motor Control Centers
### 430.92  General. Part VIII covers motor control centers installed for the control of motors, lighting, and power circuits.
### 430.94  Overcurrent  Protection. Motor  control  centers  shall be  provided  with  overcurrent  protection  in  accordance  with Parts I, II, and VIII of Article 240. The ampere rating or setting of the overcurrent protective device shall not exceed the rating of the common power bus. This protection shall be provided by (1)  an  overcurrent  protective  device  located  ahead  of  the motor  control  center  or  (2)  a  main  overcurrent  protective device located within the motor control center.
### 430.95  Service Equipment. Where used as service equipment, each motor control center shall be provided with a single main disconnecting  means  to  disconnect  all  ungrounded  service conductors.
Exception:  A  second  service  disconnect  shall  be  permitted  to  supply additional equipment.
Where a grounded conductor is provided, the motor control center shall be provided with a main bonding jumper, sized in accordance  with  250.28(D),  within  one  of  the  sections  for connecting the grounded conductor, on its supply side, to the motor control center equipment ground bus.
Exception: High-impedance grounded neutral systems shall be permitted to be connected as provided in 250.36.
### 430.96  Grounding. Multisection  motor  control  centers  shall be connected together with an equipment grounding conductor or an equivalent equipment grounding bus sized in accordance  with  Table  250.122.  Equipment  grounding  conductors shall  be  connected  to  this  equipment  grounding  bus  or  to  a grounding  termination  point provided in a single-section motor control center.
## 430.97  Busbars and Conductors.
#### (A)  Support  and  Arrangement. Busbars  shall  be  protected from physical damage and be held firmly in place. Other than for  required  interconnections  and  control  wiring,  only  those conductors  that  are  intended  for  termination  in  a  vertical section shall be located in that section.
Exception: Conductors shall be permitted to travel horizontally through vertical sections where such conductors are isolated from the busbars by a barrier.
#### (B)  Phase Arrangement. The phase arrangement on 3-phase horizontal common power and vertical buses shall be A, B, C from front  to  back,  top  to  bottom,  or  left  to  right,  as  viewed from the front of the motor control center. The B phase shall be that phase having the higher voltage to ground on 3-phase, 4-wire,  delta-connected  systems.  Other  busbar  arrangements shall  be  permitted  for  additions  to  existing  installations  and shall be marked.
#### (C)  Minimum Wire-Bending Space. The minimum  wirebending space at the motor control center terminals and minimum gutter space shall be as required in Article 312(D).
#### (D)  Spacings. Spacings  between  motor  control  center  bus terminals  and  other  bare  metal  parts  shall  not  be  less  than specified in Table 430.97(D).
#### (E)  Barriers. Barriers  shall  be  placed  in  all  service-entrance motor control centers to isolate service busbars and terminals from the remainder of the motor control center.
## 430.98  Marking.
#### (A)  Motor  Control  Centers. Motor  control  centers  shall  be marked according to 110.21, and the marking shall be plainly visible  after  installation.  Marking  shall  also  include  common power  bus  current  rating  and  motor  control  center  shortcircuit rating.
#### (B)  Motor  Control  Units. Motor  control  units  in  a  motor control center shall comply with 430.8.
- 430.99  Available  Fault  Current. The  available  short  circuit current  at  the  motor  control  center  and  the  date  the  short circuit current calculation was performed shall be documented and made available to those authorized to inspect the installation. N
Table 430.97(D)  Minimum Spacing Between Bare Metal Parts
|                             | Opposite Polarity Where Mounted on the Same Surface   | Opposite Polarity Where Mounted on the Same Surface   | Opposite Polarity Where Held Free in Air   | Opposite Polarity Where Held Free in Air   | Live Parts to Ground   | Live Parts to Ground   |
|-----------------------------|-------------------------------------------------------|-------------------------------------------------------|--------------------------------------------|--------------------------------------------|------------------------|------------------------|
| Nominal Voltage             | mm                                                    | in.                                                   | mm                                         | in.                                        | mm                     | in.                    |
| Not over 125 volts, nominal | 19.1                                                  | 3 ∕ 4                                                 | 12.7                                       | 1 ∕ 2                                      | 12.7                   | 1 ∕ 2                  |
| Not over 250 volts, nominal | 31.8                                                  | 1 1 ∕ 4                                               | 19.1                                       | 3 ∕ 4                                      | 12.7                   | 1 ∕ 2                  |
| Not over 600 volts, nominal | 50.8                                                  | 2                                                     | 25.4                                       | 1                                          | 25.4                   | 1                      |
## Part IX. Disconnecting Means
### 430.101  General. Part  IX  is  intended  to  require  disconnecting  means  capable  of  disconnecting  motors  and  controllers from the circuit.
## 430.102  Location.
#### (A)  Controller. An  individual  disconnecting  means  shall  be provided for each controller and shall disconnect the controller. The disconnecting means shall be located in sight from the controller location.
Exception No. 1: For motor circuits over 1000 volts, nominal, a controller  disconnecting  means  lockable  in  accordance  with  110.25  shall  be permitted to be out of sight of the controller, provided that the controller is marked with a warning label giving the location of the disconnecting means.
Informational Note: Some examples of increased or additional hazards include, but are not limited to, motors rated in excess of 100  hp,  multimotor  equipment,  submersible  motors,  motors associated  with  adjustable  speed  drives,  and  motors  located  in hazardous (classified) locations.
(b)     In  industrial  installations,  with  written  safety  procedures, where  conditions  of  maintenance  and  supervision  ensure  that  only qualified persons service the equipment
Informational Note: For information on lockout/tagout procedures, see NFPA 70E -2015, Standard for Electrical Safety in the Workplace .
### 430.103  Operation. The disconnecting  means  shall  open  all ungrounded supply conductors and shall be designed so that no  pole  can  be  operated  independently.  The  disconnecting means  shall  be  permitted  in  the  same  enclosure  with  the controller. The disconnecting means shall be designed so that it cannot be closed automatically.
### 430.104  To  Be  Indicating. The  disconnecting  means  shall plainly indicate whether it is in the open (off) or closed (on) position.
Exception No. 2: A single disconnecting means shall be permitted for a group  of  coordinated  controllers  that  drive  several  parts  of  a  single machine or piece of apparatus. The disconnecting means shall be located in sight from the controllers, and both the disconnecting means and the controllers shall be located in sight from the machine or apparatus. Informational Note: See 430.113 for equipment receiving energy from more than one source.
Exception No. 3: The disconnecting means shall not be required to be in sight  from  valve  actuator  motor  (VAM)  assemblies  containing  the controller  where  such  a  location  introduces  additional  or  increased hazards to persons or property and conditions (a) and (b) are met.
(b)     The  disconnecting  means  is  lockable  in  accordance  with 110.25.
(a)     The valve actuator motor assembly is marked with a warning label giving the location of the disconnecting means.
#### (B)  Motor. A  disconnecting  means  shall  be  provided  for  a motor in accordance with (B)(1) or (B)(2).
(1)  Separate  Motor  Disconnect. A  disconnecting  means  for the motor shall be located in sight from the motor location and the driven machinery location.
(2)  Controller Disconnect. The controller disconnecting means required in accordance with 430.102(A) shall be permitted to serve as the disconnecting means for the motor if it is in sight from the motor location and the driven machinery location.
Exception to (1) and (2): The disconnecting means for the motor shall not  be  required  under  either  condition  (a)  or  condition  (b),  which follow,  provided  that  the  controller  disconnecting  means  required  in 430.102(A) is lockable in accordance with 110.25.
(a)     Where  such  a  location  of  the  disconnecting  means  for  the motor is impracticable or introduces additional or increased hazards to persons or property
### 430.105  Grounded Conductors. One pole of the disconnecting  means  shall  be  permitted  to  disconnect  a  permanently grounded  conductor,  provided  the  disconnecting  means  is designed so that the pole in the grounded conductor cannot be  opened  without  simultaneously  disconnecting  all  conductors of the circuit.
### 430.107  Readily Accessible. At least one of the disconnecting means shall be readily accessible.
### 430.108  Every Disconnecting  Means. Every disconnecting means in the motor circuit between the point of attachment to the feeder or branch circuit and the point of connection to the motor  shall  comply  with  the  requirements  of  430.109  and 430.110.
### 430.109  Type. The disconnecting means shall be a type specified  in  430.109(A),  unless  otherwise  permitted  in  430.109(B) through (G), under the conditions specified.
## (A)  General.
(1)  Motor Circuit Switch. A listed motor-circuit switch rated in horsepower.
(2)  Molded Case Circuit Breaker. A listed molded case circuit breaker.
(3)  Molded Case Switch. A listed molded case switch.
(4)  Instantaneous Trip Circuit Breaker. An instantaneous trip circuit  breaker  that  is  part  of  a  listed  combination  motor controller.
(5)  Self-Protected Combination Controller. Listed selfprotected combination controller.
(6)  Manual  Motor  Controller. Listed  manual  motor  controllers  additionally  marked  'Suitable  as  Motor  Disconnect'  shall be permitted as a disconnecting means where installed between the  final  motor  branch-circuit  short-circuit  protective  device and  the  motor.  Listed  manual  motor  controllers  additionally marked'Suitable  as  Motor  Disconnect'  shall  be  permitted  as disconnecting means on the line side of the fuses permitted in 430.52(C)(5). In this case, the fuses permitted in 430.52(C)(5) shall be considered supplementary fuses, and suitable branchcircuit short-circuit and ground-fault protective devices shall be installed on the line side of the manual motor controller additionally marked 'Suitable as Motor Disconnect.'
(7)  System Isolation Equipment. System isolation equipment shall  be  listed  for  disconnection  purposes.  System  isolation equipment shall be installed  on  the  load  side  of  the  overcurrent protection and its disconnecting means. The disconnecting means shall be one of the types permitted by 430.109(A)(1) through (A)(3).
#### (B)  Stationary Motors of 1 ∕ 8 Horsepower or Less. For stationary  motors  of 1 ∕ 8 hp  or  less,  the  branch-circuit  overcurrent device shall be permitted to serve as the disconnecting means.
#### (C)  Stationary Motors of 2 Horsepower or Less. For stationary motors rated at 2 hp or less and 300 volts or less, the disconnecting  means  shall  be  permitted  to  be  one  of  the  devices specified in (1), (2), or (3):
- (2) On ac circuits, a general-use snap switch suitable only for use  on  ac  (not  general-use  ac-dc  snap  switches)  where the  motor  full-load  current  rating  is  not  more  than 80 percent of the ampere rating of the switch
#### (E)  Isolating  Switches. For  stationary  motors  rated  at  more than 40 hp dc or 100 hp ac, the disconnecting means shall be permitted to be a general-use or isolating switch where plainly marked 'Do not operate under load.'
#### (F)  Cord-and-Plug-Connected  Motors. For  a  cord-and-plugconnected  motor,  a  horsepower-rated  attachment  plug  and receptacle, flanged surface inlet and cord connector, or attachment plug and cord connector having ratings no less than the motor ratings shall be permitted to serve as the disconnecting means.  Horsepower-rated  attachment  plugs,  flanged  surface inlets, receptacles, or cord connectors shall not be required for cord-and-plug-connected appliances in accordance with 422.33, room air conditioners in accordance with 440.63, or portable motors rated  1 ∕ 3 hp or less.
#### (G)  Torque  Motors. For  torque  motors,  the  disconnecting means shall be permitted to be a general-use switch.
## 430.110  Ampere Rating and Interrupting Capacity.
#### (A)  General. The  disconnecting  means  for  motor  circuits rated 1000 volts, nominal, or less shall have an ampere rating not less than 115 percent of the full-load current rating of the motor.
Exception:  A  listed  unfused  motor-circuit  switch  having  a  horsepower rating not less than the motor horsepower shall be permitted to have an ampere rating less than 115 percent of the full-load current rating of the motor.
#### (B)  For  Torque  Motors. Disconnecting  means  for  a  torque motor shall have an ampere rating of at least 115 percent of the motor nameplate current.
(1) A  general-use  switch  having  an  ampere  rating  not  less than twice the full-load current rating of the motor (C)  For Combination Loads. Where two or more motors are used together or where one or more motors are used in combination with other loads, such as resistance heaters, and where the  combined  load  may  be  simultaneous  on  a  single  disconnecting  means,  the  ampere  and  horsepower  ratings  of  the combined load shall be determined as follows.
- (3) A  listed  manual  motor  controller  having  a  horsepower rating not less than the rating of the motor and marked 'Suitable as Motor Disconnect'
#### (D)  Autotransformer-Type Controlled Motors. For motors of over 2 hp to and including 100 hp, the separate disconnecting means  required  for  a  motor  with  an  autotransformer-type controller shall be permitted to be a general-use switch where all of the following provisions are met:
- (1) The motor drives a generator that is provided with overload protection.
- (3) Separate fuses or an inverse time circuit breaker rated or set  at  not  more  than  150  percent  of  the  motor  full-load current is provided in the motor branch circuit.
- (2) The controller is capable of interrupting the locked-rotor current  of  the  motors,  is  provided  with  a  no  voltage release, and is provided with running overload protection not exceeding 125 percent of the motor full-load current rating.
(1)  Horsepower  Rating. The  rating  of  the  disconnecting means  shall  be  determined  from  the  sum  of  all  currents, including resistance loads, at the full-load condition and also at the  locked-rotor  condition.  The  combined  full-load  current and  the  combined  locked-rotor  current  so  obtained  shall  be considered  as  a  single  motor  for  the  purpose  of  this  requirement as follows.
The full-load current equivalent to the horsepower rating of each motor shall be selected from Table 430.247, Table 430.248, Table 430.249, or Table 430.250. These full-load currents shall be added to the rating in amperes of other loads to  obtain  an  equivalent  full-load  current  for  the  combined load.
The  locked-rotor  current  equivalent  to  the  horsepower rating of each motor shall be selected from Table 430.251(A) or Table 430.251(B). The locked-rotor currents shall be added to the rating in amperes of other loads to obtain an equivalent locked-rotor  current  for  the  combined  load.  Where  two  or more motors or other loads cannot be started simultaneously, the largest sum of locked-rotor currents of a motor or group of motors  that  can  be  started  simultaneously  and  the  full-load currents  of  other  concurrent  loads  shall  be  permitted  to  be used to determine the equivalent locked-rotor current for the simultaneous combined loads. In cases where different current
ratings  are  obtained  when  applying  these  tables,  the  largest value obtained shall be used.
Exception:  Where  part  of  the  concurrent  load  is  resistance  load,  and where  the  disconnecting  means  is  a  switch  rated  in  horsepower  and amperes, the switch used shall be permitted to have a horsepower rating that  is  not  less  than  the  combined  load  of  the  motor(s),  if  the  ampere rating  of  the  switch  is  not  less  than  the  locked-rotor  current  of  the motor(s) plus the resistance load.
(2)  Ampere Rating. The ampere rating of the disconnecting means  shall  not  be  less  than  115  percent  of  the  sum  of  all currents  at  the  full-load  condition  determined  in  accordance with 430.110(C)(1).
Exception: A listed nonfused motor-circuit switch having a horsepower rating  equal  to  or  greater  than  the  equivalent  horsepower  of  the combined loads, determined in accordance with 430.110(C)(1), shall be permitted to have an ampere rating less than 115 percent of the sum of all currents at the full-load condition.
(3)  Small  Motors. For  small  motors  not  covered  by  Table 430.247,  Table  430.248,  Table  430.249,  or  Table  430.250,  the locked-rotor current shall be assumed to be six times the fullload current.
### 430.111  Switch  or  Circuit  Breaker  as  Both  Controller  and Disconnecting  Means. A  switch  or  circuit  breaker  shall  be permitted to be used as both the controller and disconnecting means if  it  complies  with  430.111(A)  and  is  one  of  the  types specified in 430.111(B).
(b)     Where a group of motors is under the protection of one set of branch-circuit protective devices as permitted by 430.53(A).
- (a)     Where  a  number  of  motors  drive  several  parts  of  a  single machine  or  piece  of  apparatus,  such  as  metal-  and  woodworking machines, cranes, and hoists.
(c)     Where a group of motors is in a single room within sight from the location of the disconnecting means.
### 430.113  Energy  from  More  Than  One  Source. Motor  and motor-operated equipment  receiving electric energy  from more  than  one  source  shall  be  provided  with  disconnecting means from each source  of  electric  energy  immediately  adjacent to the equipment served. Each source shall be permitted to  have  a  separate  disconnecting  means.  Where  multiple disconnecting means are provided, a permanent warning sign shall be provided on or adjacent to each disconnecting means.
Exception No. 1: Where a motor receives electric energy from more than one source, the disconnecting means for the main power supply to the motor  shall  not  be  required  to  be  immediately  adjacent  to  the  motor, provided that the controller disconnecting means is lockable in accordance with 110.25.
Exception No. 2: A separate disconnecting means shall not be required for a Class 2 remote-control circuit conforming with Article 725, rated not more than 30 volts, and isolated and ungrounded.
## Part X. Adjustable-Speed Drive Systems
### 430.120  General. The installation provisions of Part I through Part  IX  are  applicable  unless  modified  or  supplemented  by Part X.
#### (A)  General. The switch or circuit breaker complies with the requirements  for  controllers  specified  in  430.83,  opens  all ungrounded conductors to the motor, and is protected by an overcurrent device in each ungrounded conductor (which shall be permitted to be the branch-circuit fuses). The overcurrent device protecting the controller shall be permitted to be part of the controller assembly or shall be permitted to be separate. An autotransformer-type controller shall be provided with a separate disconnecting means. 430.122  Conductors - Minimum Size and Ampacity. (A)  Branch/Feeder  Circuit  Conductors. Circuit  conductors supplying power conversion equipment included as part of an adjustable-speed  drive  system  shall  have  an  ampacity  not  less than  125  percent  of  the  rated  input  current  to  the  power conversion equipment.
#### (B)  Type. The  device  shall  be  one  of  the  types  specified  in 430.111(B)(1), (B)(2), or (B)(3).
(1)  Air-Break Switch. An air-break switch, operable directly by applying the hand to a lever or handle.
(2)  Inverse  Time  Circuit  Breaker. An  inverse  time  circuit breaker  operable  directly  by  applying  the  hand  to  a  lever  or handle.  The  circuit  breaker  shall  be  permitted  to  be  both power and manually operable.
(3)  Oil  Switch. An oil  switch  used  on  a  circuit  whose  rating does  not  exceed  1000  volts  or  100  amperes,  or  by  special permission  on  a  circuit  exceeding  this  capacity  where  under expert supervision. The oil switch shall be permitted to be both power and manually operable.
### 430.112  Motors Served by Single Disconnecting Means. Each motor  shall  be  provided  with  an  individual  disconnecting means.
Exception: A single disconnecting means shall be permitted to serve a group of motors under any one of the conditions of (a), (b), and (c). The  single  disconnecting  means  shall  be  rated  in  accordance  with 430.110(C).
Informational  Note:  Power  conversion  equipment  can  have multiple power ratings and corresponding input currents.
#### (B)  Bypass Device. For an adjustable-speed drive system that utilizes  a  bypass  device,  the  conductor  ampacity  shall  not  be less than required by 430.6. The ampacity of circuit conductors supplying power conversion equipment included as part of an adjustable-speed drive system that utilizes a bypass device shall be the larger of either of the following:
- (1) 125  percent  of  the  rated  input  current  to  the  power conversion equipment
- (2) 125 percent of the motor full-load current rating as determined by 430.6
### 430.124  Overload  Protection. Overload  protection  of  the motor shall be provided.
#### (A)  Included  in  Power  Conversion  Equipment. Where  the power conversion equipment is marked to indicate that motor overload protection is included, additional overload protection shall not be required.
#### (B)  Bypass  Circuits. For  adjustable-speed  drive  systems  that utilize  a  bypass  device  to  allow  motor  operation  at  rated  fullload speed, motor overload protection as described in Article 430, Part III, shall be provided in the bypass circuit.
#### (C)  Multiple Motor Applications. For multiple motor application, individual motor overload protection shall be provided in accordance with Article 430, Part III.
## 430.126  Motor Overtemperature Protection.
#### (A)  General. Adjustable-speed drive systems shall protect against motor overtemperature conditions where the motor is not rated to operate at the nameplate rated current over the speed range required by the application. This protection shall be provided in addition to the conductor protection required in 430.32. Protection shall be provided by one of the following means.
- (1) Motor thermal protector in accordance with 430.32
- (2) Adjustable-speed drive system with load and speedsensitive overload protection and thermal memory retention upon shutdown or power loss
Exception to (2): Thermal memory retention upon shutdown or power loss is not required for continuous duty loads.
- (3) Overtemperature protection relay utilizing thermal sensors embedded in the motor and meeting the requirements of 430.126(A)(2) or (B)(2)
- (4) Thermal sensor embedded in the motor whose communications  are  received  and  acted  upon  by  an  adjustablespeed drive system
#### (B)  Multiple Motor Applications. For multiple motor applications,  individual  motor  overtemperature  protection  shall  be provided as required in 430.126(A).
#### (C)  Automatic Restarting and Orderly Shutdown. The provisions of 430.43 and 430.44 shall apply to the motor overtemperature protection means.
### 430.128  Disconnecting Means. The disconnecting means shall be  permitted  to  be  in  the  incoming  line  to  the  conversion equipment and shall have a rating not less than 115 percent of the rated input current of the conversion unit.
## 430.130  Branch-Circuit Short-Circuit and Ground-Fault Protection  for  Single  Motor  Circuits  Containing  Power  Conversion Equipment.
#### (A)  Circuits Containing Power Conversion Equipment. Circuits containing  power  conversion  equipment  shall  be protected  by  a  branch-circuit  short-circuit  and  ground-fault protective device in accordance with the following:
- (1) The rating and type of protection shall be determined by 430.52(C)(1),  (C)(3),  (C)(5),  or  (C)(6),  using  the  fullload current rating of the motor load as determined by 430.6.
- (3) A  self-protected  combination  controller  shall  only  be permitted where specifically identified in the manufacturer's instructions for the power conversion equipment or if otherwise marked on the equipment.
- (2) Where maximum branch-circuit short-circuit and groundfault  protective  ratings  are  stipulated  for  specific  device types  in  the  manufacturer's  instructions  for  the  power conversion  equipment  or  are  otherwise  marked  on  the equipment,  they  shall  not  be  exceeded  even  if  higher values are permitted by 430.130(A)(1).
Informational  Note:  The  relationship  between  motor  current and motor temperature changes when the motor is operated by an adjustable-speed drive. In certain applications, overheating of motors  can  occur  when  operated  at  reduced  speed,  even  at current  levels  less  than  a  motor's  rated  full-load  current.  The overheating can be the result of reduced motor cooling when its shaft-mounted fan is operating less than rated nameplate RPM. As  part  of  the  analysis  to  determine  whether  overheating  will occur, it is necessary to consider the continuous torque capability  curves  for  the  motor  given  the  application  requirements. This  will  assist  in  determining  whether  the  motor  overload protection will be able, on its own, to provide protection against overheating.  These  overheating  protection  requirements  are only  intended  to  apply  to  applications  where  an  adjustablespeed drive, as defined in Article 100, is used. Informational Note: The type of protective device, its rating, and its setting are often marked on or provided with the power conversion equipment. (4) Where an instantaneous trip circuit breaker or semiconductor fuses are permitted in accordance with the drive manufacturer's instructions for use as the branch-circuit short-circuit and ground-fault protective device for listed power  conversion  equipment,  they  shall  be  provided  as an integral part of a single listed assembly incorporating both the protective  device  and  power  conversion  equipment.
- (B)  Bypass  Circuit/Device. Branch-circuit  short-circuit  and ground-fault  protection  shall  also  be  provided  for  a  bypass circuit/device(s).  Where  a  single  branch-circuit  short-circuit and  ground-fault  protective  device  is  provided  for  circuits containing  both  power  conversion  equipment  and  a  bypass circuit, the branch-circuit protective device type and its rating or setting shall be in accordance with those determined for the power  conversion  equipment  and  for  the  bypass  circuit/ device(s) equipment.
For motors that utilize external forced air or liquid cooling systems, overtemperature can occur if the cooling system is not operating. Although this issue is not unique to adjustable speed applications,  externally  cooled  motors  are  most  often  encountered  with  such  applications.  In  these  instances,  overtemperature protection using direct temperature sensing is recommended [i.e., 430.126(A)(1), (A)(3), or (A)(4)], or additional  means  should  be  provided  to  ensure  that  the  cooling system  is  operating  (flow  or  pressure  sensing,  interlocking  of adjustable-speed drive system and cooling system, etc.).
### 430.131  Several  Motors  or  Loads  on  One  Branch  Circuit Including  Power  Conversion  Equipment. For installations meeting  all  the  requirements  of  430.53  that  include  one  or more  power  converters,  the  branch-circuit  short-circuit  and ground-fault  protective  fuses  or  inverse  time  circuit  breakers shall be of a type and rating or setting permitted for use with the  power  conversion  equipment  using  the  full-load  current rating of the connected motor load in accordance with 430.53. For  the  purposes  of  430.53  and  430.131,  power  conversion equipment shall be considered to be a motor controller.
## Part XI. Over 1000 Volts, Nominal
### 430.221  General. Part  XI  recognizes  the  additional  hazard due  to  the  use  of  higher  voltages.  It  adds  to  or  amends  the other provisions of this article.
### 430.222  Marking on Controllers. In addition to the marking required by 430.8, a controller shall be marked with the control voltage.
### 430.223  Raceway Connection to Motors. Flexible metal conduit  or  liquidtight  flexible  metal  conduit  not  exceeding 1.8  m  (6  ft)  in  length  shall  be  permitted  to  be  employed  for raceway connection to a motor terminal enclosure.
### 430.224  Size  of  Conductors. Conductors  supplying  motors shall  have an ampacity not less than the current at which the motor overload protective device(s) is selected to trip.
## 430.225  Motor-Circuit Overcurrent Protection.
#### (A)  General. Each  motor  circuit  shall  include  coordinated protection to automatically interrupt overload and fault currents  in  the  motor,  the  motor-circuit  conductors,  and  the motor control apparatus.
Exception:  Where  a  motor  is  critical  to  an  operation  and  the  motor should  operate  to  failure  if  necessary  to  prevent  a  greater  hazard  to persons,  the  sensing  device(s)  shall  be  permitted  to  be  connected  to  a supervised  annunciator  or  alarm  instead  of  interrupting  the  motor circuit.
## (B)  Overload Protection.
(1)  Type of Overload Device. Each motor shall be protected against dangerous heating due to motor overloads and failure to start by a thermal protector integral with the motor or external current-sensing devices, or both. Protective device settings for each motor circuit shall be determined under engineering supervision.
(2)  Wound-Rotor Alternating-Current Motors. The secondary circuits of wound-rotor ac motors, including conductors, controllers,  and  resistors  rated  for  the  application,  shall  be considered as protected against overcurrent by the motor overload protection means.
(3)  Operation. Operation of the overload interrupting device shall simultaneously disconnect all ungrounded conductors.
(4)  Automatic Reset. Overload sensing devices shall not automatically reset after trip unless resetting of the overload sensing device  does  not  cause  automatic  restarting  of  the  motor  or there is no hazard to persons created by automatic restarting of the motor and its connected machinery.
## (C)  Fault-Current Protection.
(1)  Type  of  Protection. Fault-current  protection  shall  be provided in each motor circuit as specified by either (1)(a) or (1)(b).
(b)     Fuses  of  a  suitable  type  and  rating  placed  in  each ungrounded  conductor.  Fuses  shall  be  used  with  suitable disconnecting means, or they shall be of a type  that  can  also serve  as  the  disconnecting  means.  They  shall  be  arranged  so that they cannot be serviced while they are energized.
(a)     A circuit breaker of suitable type and rating arranged so that it can be serviced without hazard. The circuit breaker shall  simultaneously  disconnect  all  ungrounded  conductors. The  circuit  breaker  shall  be  permitted  to  sense  the  fault current by means of integral or external sensing elements.
(2)  Reclosing. Fault-current  interrupting  devices  shall  not automatically reclose the circuit.
Exception: Automatic reclosing of a circuit shall be permitted where the circuit is exposed to transient faults and where such automatic reclosing does not create a hazard to persons.
(3)  Combination  Protection. Overload  protection  and  faultcurrent  protection  shall  be  permitted  to  be  provided  by  the same device.
### 430.226  Rating  of  Motor  Control  Apparatus. The  ultimate trip  current  of  overcurrent  (overload)  relays  or  other  motorprotective  devices  used  shall  not  exceed  115  percent  of  the controller's continuous current rating. Where  the  motor branch-circuit disconnecting means is separate from the controller, the disconnecting means current rating shall not be less  than  the  ultimate  trip  setting  of  the  overcurrent  relays  in the circuit.
### 430.227  Disconnecting  Means. The  controller  disconnecting means shall be lockable in accordance with 110.25.
## Part XII. Protection of Live Parts - All Voltages
### 430.231  General. Part  XII  specifies  that  live  parts  shall  be protected in an approved manner for the hazard involved.
### 430.232  Where  Required. Exposed  live  parts  of  motors  and controllers  operating  at  50  volts  or  more  between  terminals shall be guarded against accidental contact by enclosure or by location as follows:
- (1) By  installation  in  a  room  or  enclosure  that  is  accessible only to qualified persons
- (3) By elevation 2.5 m (8 ft) or more above the floor
- (2) By installation on a suitable balcony, gallery, or platform, elevated  and  arranged  so  as  to  exclude  unqualified persons
Exception: Live parts of motors operating at more than 50 volts between terminals  shall  not  require  additional  guarding  for  stationary  motors that have commutators, collectors, and brush rigging located inside of motor-end  brackets  and  not  conductively  connected  to  supply  circuits operating at more than 150 volts to ground.
### 430.233  Guards for Attendants. Where live parts of motors or controllers  operating  at  over  50  volts  to  ground  are  guarded against  accidental  contact  only  by  location  as  specified  in 430.232,  and  where  adjustment  or  other  attendance  may  be necessary during the operation of the apparatus, suitable insulating mats or platforms shall be provided so that the attendant cannot readily touch live parts unless standing on the mats or platforms.
Informational Note: For working space, see 110.26 and 110.34.
## Part XIII. Grounding - All Voltages
### 430.241  General. Part XIII specifies the grounding of exposed  non-current-carrying  metal  parts,  likely  to  become energized, of motor and controller frames to prevent a voltage aboveground in the event of accidental contact between energized  parts  and  frames.  Insulation,  isolation,  or  guarding  are suitable  alternatives  to  grounding  of  motors  under  certain conditions.
### 430.242  Stationary  Motors. The  frames  of  stationary  motors shall be grounded under any of the following conditions:
- (1) Where supplied by metal-enclosed wiring
- (3) If in a hazardous (classified) location
- (2) Where in a wet location and not isolated or guarded
- (4) If the motor operates with any terminal at over 150 volts to ground
Where the frame of the motor is not grounded, it shall be permanently and effectively insulated from the ground.
### 430.243  Portable Motors. The frames of portable motors that operate  over  150  volts  to  ground  shall  be  guarded  or  grounded.
Informational  Note  No.  1:  See  250.114(4)  for  grounding  of portable appliances in other than residential occupancies.
Informational  Note  No.  2:  See  250.119(C)  for  color  of  equipment grounding conductor.
Exception  No.  1:  Listed  motor-operated  tools,  listed  motor-operated appliances, and listed motor-operated equipment shall not be required to be  grounded  where  protected  by  a  system  of  double  insulation  or  its equivalent. Double-insulated equipment shall be distinctively marked.
Exception  No.  2:  Listed  motor-operated  tools,  listed  motor-operated appliances,  and  listed  motor-operated  equipment  connected  by  a  cord and  attachment  plug  other  than  those  required  to  be  grounded  in accordance with 250.114.
### 430.244  Controllers. Controller  enclosures  shall  be  connected to the equipment grounding conductor regardless of voltage. Controller enclosures shall have means for attachment of an equipment grounding conductor termination in accordance with 250.8.
Exception: Enclosures attached to ungrounded portable equipment shall not be required to be grounded.
### 430.245  Method of Grounding. Connection to the equipment grounding conductor shall be done in the manner specified in Part VI of Article 250.
#### (A)  Grounding Through Terminal Housings. Where the wiring to motors is metal-enclosed cable or in metal raceways, junction boxes to house motor terminals shall be provided, and the armor of the cable or the metal raceways shall be connected to them in the manner specified in 250.96(A) and 250.97.
#### (B)  Separation  of  Junction  Box  from  Motor. The  junction box required by 430.245(A) shall be permitted to be separated from the motor by not more than 1.8 m (6 ft), provided the leads  to  the  motor  are  stranded  conductors  within  Type  AC cable, interlocked metal tape Type MC cable where listed and identified in accordance with 250.118(10)(a), or armored cord or  are  stranded  leads  enclosed  in  liquidtight  flexible  metal conduit,  flexible  metal  conduit,  intermediate  metal  conduit, rigid  metal  conduit,  or  electrical  metallic  tubing  not  smaller than metric designator 12 (trade size 3 ∕ 8 ), the armor or raceway being connected both to the motor and to the box.
Liquidtight flexible nonmetallic conduit and rigid nonmetallic conduit shall be permitted to enclose the leads to the motor, provided the leads  are  stranded  and  the  required  equipment grounding conductor is connected to both the motor and to the box.
Where stranded leads are used, protected as specified above, each  strand  within  the  conductor  shall  be  not  larger  than 10 AWG and shall comply with other requirements of this Code for conductors to be used in raceways.
#### (C)  Grounding  of  Controller-Mounted  Devices. Instrument transformer  secondaries  and  exposed  non-current-carrying metal  or  other  conductive  parts  or  cases  of  instrument  transformers, meters, instruments, and relays shall be grounded as specified in 250.170 through 250.178.
Part XIV. Tables
## ARTICLE 430 - MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 430.245
## Table 430.247  Full-Load Current in Amperes, Direct-Current Motors
The following values of full-load currents * are for motors running at base speed.
| Horsepower   | 90 Volts   | 120 Volts   | 180 Volts   |   240 Volts | 500 Volts   | 550 Volts   |
|--------------|------------|-------------|-------------|-------------|-------------|-------------|
| 1 ∕ 4        | 4.0        | 3.1         | 2.0         |         1.6 | -           | -           |
| 1 ∕ 3        | 5.2        | 4.1         | 2.6         |         2   | -           | -           |
| 1 ∕ 2        | 6.8        | 5.4         | 3.4         |         2.7 | -           | -           |
| 3 ∕ 4        | 9.6        | 7.6         | 4.8         |         3.8 | -           | -           |
| 1            | 12.2       | 9.5         | 6.1         |         4.7 | -           | -           |
| 1 1 ∕ 2      | -          | 13.2        | 8.3         |         6.6 | -           | -           |
| 2            | -          | 17          | 10.8        |         8.5 | -           | -           |
| 3            | -          | 25          | 16          |        12.2 | -           | -           |
| 5            | -          | 40          | 27          |        20   | -           | -           |
| 7 1 ∕ 2      | -          | 58          | -           |        29   | 13.6        | 12.2        |
| 10           | -          | 76          | -           |        38   | 18          | 16          |
| 15           | -          | -           | -           |        55   | 27          | 24          |
| 20           | -          | -           | -           |        72   | 34          | 31          |
| 25           | -          | -           | -           |        89   | 43          | 38          |
| 30           | -          | -           | -           |       106   | 51          | 46          |
| 40           | -          | -           | -           |       140   | 67          | 61          |
| 50           | -          | -           | -           |       173   | 83          | 75          |
| 60           | -          | -           | -           |       206   | 99          | 90          |
| 75           | -          | -           | -           |       255   | 123         | 111         |
| 100          | -          | -           | -           |       341   | 164         | 148         |
| 125          | -          | -           | -           |       425   | 205         | 185         |
| 150          | -          | -           | -           |       506   | 246         | 222         |
| 200          | -          | -           | -           |       675   | 330         | 294         |
*These are average dc quantities.
## Table 430.248  Full-Load Currents in Amperes, Single-Phase Alternating-Current Motors
The following values of full-load currents are for motors running at usual speeds and motors with normal torque characteristics. The voltages listed are rated motor voltages. The currents listed shall be permitted for system voltage ranges of 110 to 120 and 220 to 240 volts.
| Horsepower   |   115 Volts |   200 Volts |   208 Volts |   230 Volts |
|--------------|-------------|-------------|-------------|-------------|
| 1 ∕ 6        |         4.4 |         2.5 |         2.4 |         2.2 |
| 1 ∕ 4        |         5.8 |         3.3 |         3.2 |         2.9 |
| 1 ∕ 3        |         7.2 |         4.1 |         4   |         3.6 |
| 1 ∕ 2        |         9.8 |         5.6 |         5.4 |         4.9 |
| 3 ∕ 4        |        13.8 |         7.9 |         7.6 |         6.9 |
| 1            |        16   |         9.2 |         8.8 |         8   |
| 1 1 ∕ 2      |        20   |        11.5 |        11   |        10   |
| 2            |        24   |        13.8 |        13.2 |        12   |
| 3            |        34   |        19.6 |        18.7 |        17   |
| 5            |        56   |        32.2 |        30.8 |        28   |
| 7 1 ∕ 2      |        80   |        46   |        44   |        40   |
| 10           |       100   |        57.5 |        55   |        50   |
The following values of full-load current are for motors running at speeds usual for belted motors and motors with normal torque characteristics. Current in the common conductor of a 2-phase, 3-wire system will be 1.41 times the value given. The voltages listed are rated motor voltages. The currents listed shall be permitted for system voltage ranges of 110 to 120, 220 to 240, 440 to 480, and 550 to 600 volts.
## Table 430.249  Full-Load Current, Two-Phase AlternatingCurrent Motors (4-Wire)
|            | Induction-Type Squirrel Cage and Wound Rotor (Amperes)   | Induction-Type Squirrel Cage and Wound Rotor (Amperes)   | Induction-Type Squirrel Cage and Wound Rotor (Amperes)   | Induction-Type Squirrel Cage and Wound Rotor (Amperes)   | Induction-Type Squirrel Cage and Wound Rotor (Amperes)   |
|------------|----------------------------------------------------------|----------------------------------------------------------|----------------------------------------------------------|----------------------------------------------------------|----------------------------------------------------------|
| Horsepower | 115 Volts                                                | 230 Volts                                                | 460 Volts                                                | 575 Volts                                                | 2300 Volts                                               |
| 1 ∕ 2      | 4.0                                                      | 2.0                                                      | 1.0                                                      | 0.8                                                      | -                                                        |
| 3 ∕ 4      | 4.8                                                      | 2.4                                                      | 1.2                                                      | 1.0                                                      | -                                                        |
| 1          | 6.4                                                      | 3.2                                                      | 1.6                                                      | 1.3                                                      | -                                                        |
| 1 1 ∕ 2    | 9.0                                                      | 4.5                                                      | 2.3                                                      | 1.8                                                      | -                                                        |
| 2          | 11.8                                                     | 5.9                                                      | 3.0                                                      | 2.4                                                      | -                                                        |
| 3          | -                                                        | 8.3                                                      | 4.2                                                      | 3.3                                                      | -                                                        |
| 5          | -                                                        | 13.2                                                     | 6.6                                                      | 5.3                                                      | -                                                        |
| 7 1 ∕ 2    | -                                                        | 19                                                       | 9.0                                                      | 8.0                                                      | -                                                        |
| 10         | -                                                        | 24                                                       | 12                                                       | 10                                                       | -                                                        |
| 15         | -                                                        | 36                                                       | 18                                                       | 14                                                       | -                                                        |
| 20         | -                                                        | 47                                                       | 23                                                       | 19                                                       | -                                                        |
| 25         | -                                                        | 59                                                       | 29                                                       | 24                                                       | -                                                        |
| 30         | -                                                        | 69                                                       | 35                                                       | 28                                                       | -                                                        |
| 40         | -                                                        | 90                                                       | 45                                                       | 36                                                       | -                                                        |
| 50         | -                                                        | 113                                                      | 56                                                       | 45                                                       | -                                                        |
| 60         | -                                                        | 133                                                      | 67                                                       | 53                                                       | 14                                                       |
| 75         | -                                                        | 166                                                      | 83                                                       | 66                                                       | 18                                                       |
| 100        | -                                                        | 218                                                      | 109                                                      | 87                                                       | 23                                                       |
| 125        | -                                                        | 270                                                      | 135                                                      | 108                                                      | 28                                                       |
| 150        | -                                                        | 312                                                      | 156                                                      | 125                                                      | 32                                                       |
| 200        | -                                                        | 416                                                      | 208                                                      | 167                                                      | 43                                                       |
## Table 430.250  Full-Load Current, Three-Phase Alternating-Current Motors
The following values of full-load currents are typical for motors running at speeds usual for belted motors and motors with normal torque characteristics. The voltages listed are rated motor voltages. The currents listed shall be permitted for system voltage ranges of 110 to 120, 220 to 240, 440 to 480, and 550 to 600 volts.
|            | Induction-Type Squirrel Cage and   | Induction-Type Squirrel Cage and   | Induction-Type Squirrel Cage and   | Induction-Type Squirrel Cage and   | Induction-Type Squirrel Cage and   | Induction-Type Squirrel Cage and           | Induction-Type Squirrel Cage and   | Synchronous-Type Unity Power Factor* (Amperes)   | Synchronous-Type Unity Power Factor* (Amperes)   | Synchronous-Type Unity Power Factor* (Amperes)   | Synchronous-Type Unity Power Factor* (Amperes)   |
|------------|------------------------------------|------------------------------------|------------------------------------|------------------------------------|------------------------------------|--------------------------------------------|------------------------------------|--------------------------------------------------|--------------------------------------------------|--------------------------------------------------|--------------------------------------------------|
| Horsepower | 115 Volts                          | 200 Volts                          | 208 Volts                          | 230 Volts                          | 460 Volts                          | 575 Volts                                  | 2300 Volts                         | 230 Volts                                        | 460 Volts                                        | 575 Volts                                        | 2300 Volts                                       |
| 1 ∕ 2      | 4.4                                | 2.5                                | 2.4                                | 2.2                                | 1.1                                | 0.9                                        | -                                  | -                                                | -                                                | -                                                | -                                                |
| 3 ∕ 4      | 6.4                                | 3.7                                | 3.5                                | 3.2                                | 1.6                                | 1.3                                        | -                                  | -                                                | -                                                | -                                                | -                                                |
| 1          | 8.4                                | 4.8                                | 4.6                                | 4.2                                | 2.1                                | 1.7                                        | -                                  | -                                                | -                                                | -                                                | -                                                |
| 1 1 ∕ 2    | 12.0                               | 6.9                                | 6.6                                | 6.0                                | 3.0                                | 2.4                                        | -                                  | -                                                | -                                                | -                                                | -                                                |
| 2          | 13.6                               | 7.8                                | 7.5                                | 6.8                                | 3.4                                | 2.7                                        | -                                  | -                                                | -                                                | -                                                | -                                                |
| 3          | -                                  | 11.0                               | 10.6                               | 9.6                                | 4.8                                | 3.9                                        | -                                  | -                                                | -                                                | -                                                | -                                                |
| 5          | -                                  | 17.5                               | 16.7                               | 15.2                               | 7.6                                | 6.1                                        | -                                  | -                                                | -                                                | -                                                | -                                                |
| 7 1 ∕ 2    | -                                  | 25.3                               | 24.2                               | 22                                 | 11                                 | 9                                          | -                                  | -                                                | -                                                | -                                                | -                                                |
| 10         | -                                  | 32.2                               | 30.8                               | 28                                 | 14                                 | 11                                         | -                                  | -                                                | -                                                | -                                                | -                                                |
| 15         | -                                  | 48.3                               | 46.2                               | 42                                 | 21                                 | 17                                         | -                                  | -                                                | -                                                | -                                                | -                                                |
| 20         | -                                  | 62.1                               | 59.4                               | 54                                 | 27                                 | 22                                         | -                                  | -                                                | -                                                | -                                                | -                                                |
| 25         | -                                  | 78.2                               | 74.8                               | 68                                 | 34                                 | 27                                         | -                                  | 53                                               | 26                                               | 21                                               | -                                                |
| 30         | -                                  | 92                                 | 88                                 | 80                                 | 40                                 | 32                                         | -                                  | 63                                               | 32                                               | 26                                               | -                                                |
| 40         | -                                  | 120                                | 114                                | 104                                | 52                                 | 41                                         | -                                  | 83                                               | 41                                               | 33                                               | -                                                |
| 50         | -                                  | 150                                | 143                                | 130                                | 65                                 | 52                                         | -                                  | 104                                              | 52                                               | 42                                               | -                                                |
| 60         | -                                  | 177                                | 169                                | 154                                | 77                                 | 62                                         | 16                                 | 123                                              | 61                                               | 49                                               | 12                                               |
| 75         | -                                  | 221                                | 211                                | 192                                | 96                                 | 77                                         | 20                                 | 155                                              | 78                                               | 62                                               | 15                                               |
| 100        | -                                  | 285                                | 273                                | 248                                | 124                                | 99                                         | 26                                 | 202                                              | 101                                              | 81                                               | 20                                               |
| 125        | -                                  | 359                                | 343                                | 312                                | 156                                | 125                                        | 31                                 | 253                                              | 126                                              | 101                                              | 25                                               |
| 150        | -                                  | 414                                | 396                                | 360                                | 180                                | 144                                        | 37                                 | 302                                              | 151                                              | 121                                              | 30                                               |
| 200        |                                    | 552                                | 528                                | 480                                | 240                                | 192                                        | 49                                 | 400                                              | 201                                              | 161                                              | 40                                               |
| 250        | -                                  | -                                  | -                                  | -                                  | 302                                | 242                                        | 60                                 | -                                                | -                                                | -                                                | -                                                |
| 300        | -                                  | -                                  | -                                  | -                                  | 361                                | 289                                        | 72                                 | -                                                | -                                                | -                                                | -                                                |
| 350        | -                                  | -                                  | -                                  | -                                  | 414                                | 336  | 83                                 | -                                                | -                                                | -                                                | -                                                |
| 400        | -                                  | -                                  | -                                  | -                                  | 477                                | 382                                        | 95                                 | -                                                | -                                                | -                                                | -                                                |
| 450        | -                                  | -                                  | -                                  | -                                  | 515                                | 412                                        | 103                                | -                                                | -                                                | -                                                | -                                                |
| 500        | -                                  | -                                  | -                                  | -                                  | 590                                | 472                                        | 118                                | -                                                | -                                                | -                                                | -                                                |
*For 90 and 80 percent power factor, the figures shall be multiplied by 1.1 and 1.25, respectively.
Table 430.251(A)  Conversion Table of Single-Phase Locked-Rotor Currents for Selection of Disconnecting Means and Controllers as Determined from Horsepower and Voltage Rating For use only with 430.110, 440.12, 440.41, and 455.8(C).
| Rated      | Maximum Locked-Rotor Current in Amperes, Single Phase   | Maximum Locked-Rotor Current in Amperes, Single Phase   | Maximum Locked-Rotor Current in Amperes, Single Phase   |
|------------|---------------------------------------------------------|---------------------------------------------------------|---------------------------------------------------------|
| Horsepower | 115 Volts                                               | 208 Volts                                               | 230 Volts                                               |
| ½          | 58.8                                                    | 32.5                                                    | 29.4                                                    |
| ¾          | 82.8                                                    | 45.8                                                    | 41.4                                                    |
| 1          | 96                                                      | 53                                                      | 48                                                      |
| 1½         | 120                                                     | 66                                                      | 60                                                      |
| 2          | 144                                                     | 80                                                      | 72                                                      |
| 3          | 204                                                     | 113                                                     | 102                                                     |
| 5          | 336                                                     | 186                                                     | 168                                                     |
| 7½         | 480                                                     | 265                                                     | 240                                                     |
| 10         | 1000                                                    | 332                                                     | 300                                                     |
## ARTICLE 430 - MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
Table 430.251(B)  Conversion Table of Polyphase Design B, C, and D Maximum Locked-Rotor Currents for Selection of Disconnecting Means and Controllers as Determined from Horsepower and Voltage Rating and Design Letter For use only with 430.110, 440.12, 440.41, and 455.8(C).
|                  | Maximum Motor Locked-Rotor Current in Amperes,   | Maximum Motor Locked-Rotor Current in Amperes,   | Maximum Motor Locked-Rotor Current in Amperes,   | Maximum Motor Locked-Rotor Current in Amperes,   | Maximum Motor Locked-Rotor Current in Amperes,   | Maximum Motor Locked-Rotor Current in Amperes,   |
|------------------|--------------------------------------------------|--------------------------------------------------|--------------------------------------------------|--------------------------------------------------|--------------------------------------------------|--------------------------------------------------|
| Rated Horsepower | 115 Volts B, C, D                                | 200 Volts B, C, D                                | 208 Volts C, D                                   | 230 Volts B, C, D                                | 460 Volts B, B, C, D                             | 575 Volts B, C, D                                |
| 1 ∕ 2            | 40                                               | 23                                               | 22.1                                             | 20                                               | 10                                               | 8                                                |
| 3 ∕ 4            | 50                                               | 28.8                                             | 27.6                                             | 25                                               | 12.5                                             | 10                                               |
| 1                | 60                                               | 34.5                                             | 33                                               | 30                                               | 15                                               | 12                                               |
| 1 1 ∕ 2          | 80                                               | 46                                               | 44                                               | 40                                               | 20                                               | 16                                               |
| 2                | 100                                              | 57.5                                             | 55                                               | 50                                               | 25                                               | 20                                               |
| 3                | -                                                | 73.6                                             | 71                                               | 64                                               | 32                                               | 25.6                                             |
| 5                | -                                                | 105.8                                            | 102                                              | 92                                               | 46                                               | 36.8                                             |
| 7 1 ∕ 2          | -                                                | 146                                              | 140                                              | 127                                              | 63.5                                             | 50.8                                             |
| 10               | -                                                | 186.3                                            | 179                                              | 162                                              | 81                                               | 64.8                                             |
| 15               | -                                                | 267                                              | 257                                              | 232                                              | 116                                              | 93                                               |
| 20               | -                                                | 334                                              | 321                                              | 290                                              | 145                                              | 116                                              |
| 25               | -                                                | 420                                              | 404                                              | 365                                              | 183                                              | 146                                              |
| 30               | -                                                | 500                                              | 481                                              | 435                                              | 218                                              | 174                                              |
| 40               | -                                                | 667                                              | 641                                              | 580                                              | 290                                              | 232                                              |
| 50               | -                                                | 834                                              | 802                                              | 725                                              | 363                                              | 290                                              |
| 60               | -                                                | 1001                                             | 962                                              | 870                                              | 435                                              | 348                                              |
| 75               | -                                                | 1248                                             | 1200                                             | 1085                                             | 543                                              | 434                                              |
| 100              | -                                                | 1668                                             | 1603                                             | 1450                                             | 725                                              | 580                                              |
| 125              | -                                                | 2087                                             | 2007                                             | 1815                                             | 908                                              | 726                                              |
| 150              | -                                                | 2496                                             | 2400                                             | 2170                                             | 1085                                             | 868                                              |
| 200              | -                                                | 3335                                             | 3207                                             | 2900                                             | 1450                                             | 1160                                             |
| 250              | -                                                | -                                                | -                                                | -                                                | 1825                                             | 1460                                             |
| 300              | -                                                | -                                                | -                                                | -                                                | 2200                                             | 1760                                             |
| 350              | -                                                | -                                                | -                                                | -                                                | 2550                                             | 2040                                             |
| 400              | -                                                | -                                                | -                                                | -                                                | 2900       | 2320                                             |
| 450              | -                                                | -                                                | -                                                | -                                                | 3250                                             | 2600                                             |
| 500              | -                                                | -                                                | -                                                | -                                                | 3625                                             | 2900                                             |
*Design A motors are not limited to a maximum starting current or locked rotor current.
## ARTICLE 440 Air-Conditioning and Refrigerating Equipment
## Part I. General
### 440.1  Scope. The  provisions  of  this  article  apply  to  electric motor-driven air-conditioning and refrigerating equipment and to  the  branch  circuits  and  controllers  for  such  equipment.  It provides  for  the  special  considerations  necessary  for  circuits supplying hermetic refrigerant motor-compressors and for any air-conditioning  or  refrigerating  equipment  that  is  supplied from  a  branch  circuit  that  supplies  a  hermetic  refrigerant motor-compressor.
## 440.2  Definitions.
Branch-Circuit Selection Current. The value in amperes to be used  instead  of  the  rated-load  current  in  determining  the ratings of motor  branch-circuit conductors, disconnecting means, controllers, and branch-circuit short-circuit and ground-fault protective devices wherever the running overload protective device permits a sustained current greater than the specified  percentage  of  the  rated-load  current.  The  value  of branch-circuit  selection  current  will  always  be  equal  to  or greater than the marked rated-load current.
#### (B)  Articles 422, 424, or 430. The rules of Articles 422, 424, or 430, as applicable, shall apply to air-conditioning and refrigerating equipment that does not incorporate a hermetic refrigerant motor-compressor. This equipment includes devices that employ refrigeration compressors driven by conventional motors,  furnaces  with  air-conditioning  evaporator  coils  installed, fan-coil units, remote forced air-cooled condensers, remote commercial refrigerators, and so forth.
Table 440.3(D)  Other Articles
| Equipment/Occupancy                                                                                                                                                                    | Article                                  | Section   |
|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------|-----------|
| Capacitors                                                                                                                                                                             |                                          | 460.9     |
| Commercial garages, aircraft hangars, motor fuel dispensing facilities, bulk storage plants, spray application, dipping, and coating processes, and inhalation anesthetizing locations | 511, 513, 514, 515, 516, and 517 Part IV |           |
| Hazardous (classified) locations                                                                                                                                                       | 500-503, 505, and 506                    |           |
| Motion picture and television studios and similar locations                                                                                                                            | 530                                      |           |
| Resistors and reactors                                                                                                                                                                 | 470                                      |           |
## 440.4  Marking  on  Hermetic  Refrigerant  Motor-Compressors and Equipment.
Leakage-Current Detector-Interrupter (LCDI). A device provided  in  a  power  supply  cord  or  cord  set  that  senses  leakage current  flowing  between  or  from  the  cord  conductors  and interrupts  the  circuit  at  a  predetermined  level  of  leakage current. Rated-Load  Current. The  current  of  a  hermetic  refrigerant motor-compressor  resulting  when  it  is  operated  at  the  rated load,  rated  voltage,  and  rated  frequency  of  the  equipment  it serves. 440.3  Other Articles. (A)  Article 430. These provisions are in addition to, or amendatory of, the provisions of Article 430 and other articles in this Code , which apply except as modified in this article. (A)  Hermetic  Refrigerant  Motor-Compressor  Nameplate. A hermetic refrigerant motor-compressor shall be provided with a nameplate that shall indicate the manufacturer's name, trademark,  or  symbol;  identifying  designation;  phase;  voltage;  and frequency.  The  rated-load  current  in  amperes  of  the  motorcompressor  shall  be  marked  by  the  equipment  manufacturer on  either  or  both  the  motor-compressor  nameplate  and  the nameplate of the equipment in which the motor-compressor is used.  The  locked-rotor  current  of  each  single-phase  motorcompressor having a rated-load current of more than 9 amperes at 115 volts, or more than 4.5 amperes at 230 volts, and each polyphase motor-compressor shall be marked on the motor-compressor nameplate. Where a thermal protector complying  with  440.52(A)(2)  and  (B)(2)  is  used,  the  motorcompressor  nameplate  or  the  equipment  nameplate  shall  be marked with the words 'thermally protected.' Where a protective  system  complying  with  440.52(A)(4)  and  (B)(4)  is  used and  is  furnished  with  the  equipment,  the  equipment  nameplate  shall  be  marked  with  the  words,  'thermally  protected system.' Where a protective system complying with 440.52(A)(4)  and  (B)(4)  is  specified,  the  equipment  nameplate shall be appropriately marked.
#### (C)  Article  422. Equipment  such  as  room  air  conditioners, household  refrigerators  and  freezers,  drinking  water  coolers, and  beverage  dispensers  shall  be  considered  appliances,  and the provisions of Article 422 shall also apply.
#### (D)  Other  Applicable  Articles. Hermetic  refrigerant  motorcompressors,  circuits,  controllers,  and  equipment  shall  also comply with the applicable provisions of Table 440.3(D).
#### (B)  Multimotor and Combination-Load Equipment. Multimotor and combination-load equipment shall be provided with a visible nameplate marked with the maker's name, the rating in volts,  frequency  and  number  of  phases,  minimum  supply circuit conductor ampacity, the maximum rating of the branchcircuit short-circuit and ground-fault protective device, and the short-circuit  current  rating  of  the  motor  controllers  or  industrial  control  panel.  The  ampacity  shall  be  calculated  by  using Part IV and counting all the motors and other loads that will be operated at the same time. The branch-circuit short-circuit and ground-fault protective device rating shall not exceed the value calculated  by  using  Part  III.  Multimotor  or  combination-load equipment  for  use  on  two  or  more  circuits  shall  be  marked with the above information for each circuit.
Exception No. 1: Multimotor and combination-load equipment that is suitable  under  the  provisions  of  this  article  for  connection  to  a  single 15- or 20-ampere, 120-volt, or a 15-ampere, 208- or 240-volt, singlephase branch circuit shall be permitted to be marked as a single load.
Exception No. 2: The minimum supply circuit conductor ampacity and the  maximum  rating  of  the  branch-circuit  short-circuit  and  groundfault protective device shall not be required to be marked on a room air conditioner complying with 440.62(A).
Exception No. 3: Multimotor and combination-load equipment used in one-  and  two-family  dwellings  or  cord-and-attachment-plug-connected equipment  shall  not  be  required  to  be  marked  with  a  short-circuit current rating.
#### (C)  Branch-Circuit Selection Current. A hermetic refrigerant motor-compressor,  or  equipment  containing  such  a  compressor, having a protection system that is approved for use with the motor-compressor that it protects and that permits continuous current  in  excess  of  the  specified  percentage  of  nameplate rated-load current given in 440.52(B)(2) or (B)(4) shall also be marked  with  a  branch-circuit  selection  current  that  complies with 440.52(B)(2) or (B)(4). This marking shall be provided by the equipment manufacturer and shall be on the nameplate(s) where the rated-load current(s) appears.
### 440.5  Marking  on  Controllers. A  controller  shall  be  marked with the manufacturer's name, trademark, or symbol; identifying designation; voltage; phase; full-load  and  locked-rotor current  (or  horsepower)  rating;  and  other  data  as  may  be needed to properly indicate the motor-compressor for which it is suitable.
### 440.6  Ampacity and Rating. The size of conductors for equipment  covered  by  this  article  shall  be  selected  from  Table 310.15(B)(16)  through  Table  310.15(B)(19)  or  calculated  in accordance with 310.15 as applicable. The required ampacity of conductors  and  rating  of  equipment  shall  be  determined according to 440.6(A) and 440.6(B).
### 440.7  Highest Rated (Largest) Motor. In determining compliance with this article and with 430.24, 430.53(B) and 430.53(C),  and  430.62(A),  the  highest  rated  (largest)  motor shall be considered to be the motor that has the highest ratedload current. Where two or more motors have the same highest rated-load current, only one of them shall be considered as the highest rated (largest) motor. For other than hermetic refrigerant motor-compressors, and fan or blower motors as covered in 440.6(B), the full-load  current  used  to  determine  the  highest rated motor shall be the equivalent value corresponding to the motor horsepower rating selected from Table 430.248, Table 430.249, or Table 430.250.
Exception: Where so marked, the branch-circuit selection current shall be used instead of the rated-load current in determining the highest rated (largest) motor-compressor.
### 440.8  Single  Machine. An  air-conditioning  or  refrigerating system  shall  be  considered  to  be  a  single  machine  under  the provisions of 430.87, Exception No. 1, and 430.112, Exception. The  motors  shall  be  permitted  to  be  located  remotely  from each other.
- 440.9  Grounding and Bonding. Where multimotor and combination-load equipment is installed outdoors on a roof, an equipment  grounding  conductor  of  the  wire  type  shall  be installed  in  outdoor  portions  of  metallic  raceway  systems  that use non-threaded fittings. N
## 440.10  Short-Circuit Current Rating. N
#### (A)  Installation. Motor controllers of multimotor and combination-load  equipment  shall  not  be  installed  where  the available  short-circuit  current  exceeds  its  short-circuit  current rating as marked in accordance with 440.4(B).
#### (A)  Hermetic Refrigerant Motor-Compressor. For a hermetic refrigerant  motor-compressor,  the  rated-load  current  marked on  the  nameplate  of  the  equipment  in  which  the  motorcompressor  is  employed  shall  be  used  in  determining  the rating  or  ampacity  of  the  disconnecting  means,  the  branchcircuit  conductors,  the  controller,  the  branch-circuit  shortcircuit  and  ground-fault  protection,  and  the  separate  motor overload protection. Where no rated-load current is shown on the equipment nameplate, the rated-load current shown on the compressor nameplate shall be used. (B)  Documentation. When  motor  controllers  or  industrial control panels of multimotor and combination load equipment are required to be marked with a short circuit current rating, the available short circuit current and the date the short circuit current  calculation  was  performed  shall  be  documented  and made available to those authorized to inspect the installation. Part II. Disconnecting Means
Exception No. 1: Where so marked, the branch-circuit selection current shall be used instead of the rated-load current to determine the rating or ampacity of the disconnecting means, the branch-circuit conductors, the controller, and the branch-circuit short-circuit and ground-fault protection.
Exception  No.  2:  For  cord-and-plug-connected  equipment,  the  nameplate marking shall be used in accordance with 440.22(B), Exception No. 2.
#### (B)  Multimotor Equipment. For multimotor equipment employing a shaded-pole or permanent split-capacitor-type fan or blower motor, the full-load current for such motor marked on the nameplate of the equipment in which the fan or blower motor  is  employed  shall  be  used  instead  of  the  horsepower rating to determine the ampacity or rating of the disconnecting means, the branch-circuit conductors, the controller, the branch-circuit  short-circuit  and  ground-fault  protection,  and the separate overload protection. This marking on the equipment nameplate shall not be less than the current marked on the fan or blower motor nameplate.
### 440.11  General. The  provisions  of  Part  II  are  intended  to require  disconnecting  means  capable  of  disconnecting  airconditioning  and  refrigerating  equipment,  including  motorcompressors and controllers from the circuit conductors.
## 440.12  Rating and Interrupting Capacity.
#### (A)  Hermetic  Refrigerant  Motor-Compressor. A  disconnecting  means  serving  a  hermetic  refrigerant  motor-compressor shall  be  selected  on  the  basis  of  the  nameplate  rated-load current or branch-circuit selection current, whichever is greater,  and  locked-rotor  current,  respectively,  of  the  motorcompressor as follows.
(1)  Ampere  Rating. The  ampere  rating  shall  be  at  least 115  percent  of  the  nameplate  rated-load  current  or  branchcircuit selection current, whichever is greater.
Exception: A listed  unfused  motor  circuit  switch,  without  fuseholders, having  a  horsepower  rating  not  less  than  the  equivalent  horsepower determined in accordance with 440.12(A)(2) shall be permitted to have an ampere rating less than 115 percent of the specified current.
(2)  Equivalent  Horsepower. To  determine  the  equivalent horsepower  in  complying  with  the  requirements  of  430.109, the  horsepower  rating  shall  be  selected  from  Table  430.248, Table  430.249,  or  Table  430.250  corresponding  to  the  ratedload  current  or  branch-circuit  selection  current,  whichever  is greater, and also the horsepower rating from Table 430.251(A) or Table 430.251(B) corresponding to the locked-rotor current.  In  case  the  nameplate  rated-load  current  or  branchcircuit selection current and locked-rotor current do not correspond to the currents shown in Table 430.248, Table 430.249, Table  430.250,  Table  430.251(A),  or  Table  430.251(B),  the horsepower rating corresponding to the next higher value shall be selected. In case different horsepower ratings are obtained when applying these tables, a horsepower rating at least equal to the larger of the values obtained shall be selected.
#### (B)  Combination Loads. Where the combined load of two or more hermetic refrigerant motor-compressors or one or more hermetic  refrigerant  motor-compressor  with  other  motors  or loads  may  be  simultaneous  on  a  single  disconnecting  means, the rating for the disconnecting means shall be determined in accordance with 440.12(B)(1) and (B)(2).
(1)  Horsepower Rating. The horsepower rating of the disconnecting  means  shall  be  determined  from  the  sum  of  all currents, including resistance loads, at the rated-load condition and  also  at  the  locked-rotor  condition.  The  combined  ratedload current and the combined locked-rotor current so obtained shall be considered as a single motor for the purpose of this requirement as required by (1)(a) and (1)(b).
(b)     The  locked-rotor  current  equivalent  to  the  horsepower rating of each motor, other than a hermetic refrigerant motor-compressor, shall be selected from Table 430.251(A) or Table  430.251(B),  and,  for  fan  and  blower  motors  of  the shaded-pole or permanent split-capacitor type marked with the locked-rotor  current,  the  marked  value  shall  be  used.  The locked-rotor currents shall be added to the motor-compressor locked-rotor current(s) and to the rating in amperes of other loads  to  obtain  an  equivalent  locked-rotor  current  for  the combined load. Where two or more motors or other loads such as resistance heaters, or both, cannot be started simultaneously, appropriate combinations of locked-rotor and rated-load current or branch-circuit selection current, whichever is greater, shall be an acceptable means of determining the equivalent locked-rotor current for the simultaneous combined load.
Exception: Where part of the concurrent load is a resistance load and the disconnecting means is a switch rated in horsepower and amperes, the switch used shall be permitted to have a horsepower rating not less than the combined load to the motor-compressor(s) and other motor(s) at the locked-rotor condition, if the ampere rating of the switch is not less than this locked-rotor load plus the resistance load.
(2)  Full-Load  Current  Equivalent. The ampere rating of the disconnecting means shall be at least 115 percent of the sum of all  currents at the rated-load condition determined in accordance with 440.12(B)(1).
Exception: A listed  unfused  motor  circuit  switch,  without  fuseholders, having  a  horsepower  rating  not  less  than  the  equivalent  horsepower determined  by  440.12(B)(1)  shall  be  permitted  to  have  an  ampere rating less than 115 percent of the sum of all currents.
#### (C)  Small  Motor-Compressors. For  small  motor-compressors not having the locked-rotor current marked on the nameplate, or  for  small  motors  not  covered  by  Table  430.247,  Table 430.248,  Table  430.249,  or  Table  430.250,  the  locked-rotor current shall be assumed to be six times the rated-load current.
#### (D)  Disconnecting Means. Every disconnecting means in the refrigerant  motor-compressor  circuit  between  the  point  of attachment to the feeder and the point of connection to the refrigerant  motor-compressor  shall  comply  with  the  requirements of 440.12.
#### (E)  Disconnecting Means Rated in Excess of 100 Horsepower. Where  the  rated-load  or  locked-rotor  current  as  determined above would indicate a disconnecting means rated in excess of 100 hp, the provisions of 430.109(E) shall apply.
### 440.13  Cord-Connected Equipment. For cord-connected equipment such as room air conditioners, household refrigerators and freezers, drinking water coolers, and beverage dispensers, a separable connector or an attachment plug  and receptacle  shall  be  permitted  to  serve  as  the  disconnecting means.
Informational Note: For room air conditioners, see 440.63.
(a)     The  full-load  current  equivalent  to  the  horsepower rating of each motor, other than a hermetic refrigerant motorcompressor, and fan or blower motors as covered in 440.6(B) shall be selected from Table 430.248, Table 430.249, or Table  430.250.  These  full-load  currents  shall  be  added  to  the motor-compressor rated-load current(s) or branch-circuit selection  current(s),  whichever  is  greater,  and  to  the  rating  in amperes  of  other  loads  to obtain an  equivalent full-load current for the combined load. 440.14  Location. Disconnecting means shall be located within sight from, and readily accessible from the air-conditioning or refrigerating  equipment.  The  disconnecting  means  shall  be permitted to be installed on or within the air-conditioning or refrigerating equipment. The disconnecting means shall not be located on panels that are designed to allow access to the air-conditioning or refrigeration equipment or to obscure the equipment nameplate(s).
Exception  No.  1:  Where  the  disconnecting  means  provided  in  accordance with 430.102(A) is lockable in accordance with 110.25 and the refrigerating or air-conditioning equipment is essential to an industrial process in a facility with written safety procedures, and where the conditions  of  maintenance  and  supervision  ensure  that  only  qualified persons service the equipment, a disconnecting means within sight from the equipment shall not be required.
Exception No. 2: Where an attachment plug and receptacle serve as the disconnecting means in accordance with 440.13, their location shall be accessible but shall not be required to be readily accessible.
Informational Note No. 1: See Parts VII and IX of Article 430 for additional requirements.
Informational Note No. 2: See 110.26.
## Part III. Branch-Circuit Short-Circuit and Ground-Fault Protection
### 440.21  General. The  provisions  of  Part  III  specify  devices intended  to  protect  the  branch-circuit  conductors,  control apparatus, and motors in circuits supplying hermetic refrigerant motor-compressors against overcurrent due to short circuits and ground faults.  They  are  in  addition  to  or  amendatory  of the provisions of Article 240.
## 440.22  Application and Selection.
#### (A)  Rating  or  Setting  for  Individual  Motor-Compressor. The motor-compressor branch-circuit short-circuit and ground-fault protective  device  shall  be  capable  of  carrying  the  starting current  of  the  motor.  A  protective  device  having  a  rating  or setting  not  exceeding  175  percent  of  the  motor-compressor rated-load  current  or  branch-circuit  selection  current,  whichever  is  greater,  shall  be  permitted,  provided  that,  where  the protection specified is not sufficient for the starting current of the  motor,  the  rating  or  setting  shall  be  permitted  to  be increased but shall not exceed 225 percent of the motor ratedload  current  or  branch-circuit  selection  current,  whichever  is greater.
Exception:  The  rating  of  the  branch-circuit  short-circuit  and  groundfault protective device shall not be required to be less than 15 amperes.
#### (B)  Rating or Setting for Equipment. The equipment branchcircuit short-circuit and ground-fault protective device shall be capable  of  carrying  the  starting  current  of  the  equipment. Where the hermetic refrigerant motor-compressor is the only load on the circuit, the protection shall comply with 440.22(A). Where  the  equipment  incorporates  more  than  one  hermetic refrigerant motor-compressor or a hermetic refrigerant motorcompressor  and  other  motors  or  other  loads,  the  equipment short-circuit  and  ground-fault  protection  shall  comply  with 430.53 and 440.22(B)(1) and (B)(2).
ance with 440.22(A) and (B), the protective device rating shall not  exceed  the  manufacturer's  values  marked  on  the  equipment.
## Part IV. Branch-Circuit Conductors
### 440.31  General. The  provisions  of  Part  IV  and  Article  310 specify  ampacities  of  conductors  required  to  carry  the  motor current  without  overheating  under  the  conditions  specified, except as modified in 440.6(A), Exception No. 1.
The  provisions  of  these  articles  shall  not  apply  to  integral conductors of motors, to motor controllers and the like, or to conductors that form an integral part of approved equipment.
### 440.32  Single  Motor-Compressor. Branch-circuit  conductors supplying  a  single  motor-compressor  shall  have  an  ampacity not less than 125 percent of either the motor-compressor ratedload current or the branch-circuit selection current, whichever is greater.
For  a  wye-start,  delta-run  connected  motor-compressor,  the selection  of  branch-circuit  conductors  between  the  controller and the motor-compressor shall be permitted to be based on 72 percent of either the motor-compressor rated-load current or the branch-circuit selection current, whichever is greater.
Informational Note: The individual motor circuit conductors of wye-start, delta-run connected motor-compressors carry 58 percent of the rated load current. The  multiplier of 72 percent is obtained by multiplying 58 percent by 1.25.
- (1) The  sum  of  the  rated-load  or  branch-circuit  selection current, whichever is greater, of all motor-compressor(s)
(1)  Motor-Compressor Largest Load. Where a hermetic refrigerant motor-compressor is the largest load connected to the  circuit,  the  rating  or  setting  of  the  branch-circuit  shortcircuit and ground-fault protective device shall not exceed the value specified in 440.22(A) for the largest motor-compressor plus the sum of the rated-load current or branch-circuit selection current, whichever is greater, of the other motorcompressor(s) and the ratings of the other loads supplied. 440.33  Motor-Compressor(s) With or Without Additional Motor  Loads. Conductors  supplying  one  or  more  motorcompressor(s)  with  or  without  an  additional  motor  load(s) shall  have  an  ampacity  not  less  than  the  sum  of  each  of  the following:
(2)  Motor-Compressor Not Largest Load. Where a hermetic refrigerant motor-compressor is not the largest load connected to the circuit, the rating or setting of the branch-circuit shortcircuit  and  ground-fault  protective  device  shall  not  exceed  a value  equal  to  the  sum  of  the  rated-load  current  or  branchcircuit selection current, whichever is greater, rating(s) for the motor-compressor(s) plus the value specified in 430.53(C)(4) where other motor loads are supplied, or the value specified in 240.4 where only nonmotor loads are supplied in addition to the motor-compressor(s).
Exception No. 1: Equipment that starts and operates on a 15- or 20ampere  120-volt,  or  15-ampere  208-  or  240-volt  single-phase  branch circuit, shall be permitted to be protected by the 15- or 20-ampere overcurrent  device  protecting  the  branch  circuit,  but  if  the  maximum branch-circuit  short-circuit  and  ground-fault  protective  device  rating marked on the equipment is less than these values, the circuit protective device shall not exceed the value marked on the equipment nameplate.
Exception  No.  2:  The  nameplate  marking  of  cord-and-plug-connected equipment  rated  not  greater  than  250  volts,  single-phase,  such  as household refrigerators and freezers, drinking water coolers, and beverage dispensers, shall be used in determining the branch-circuit requirements, and each unit shall be considered as a single motor unless the nameplate is marked otherwise.
#### (C)  Protective  Device  Rating  Not  to  Exceed  the  Manufacturer's Values. Where maximum protective device ratings shown on a manufacturer's overload relay table for use with a motor controller are less than the rating or setting selected in accord-
- (2) The  sum  of  the  full-load  current  rating  of  all  other motors
- (3) 25 percent of the highest motor-compressor or motor full load current in the group
Exception No. 1: Where the circuitry is interlocked so as to prevent the starting and running of a second motor-compressor or group of motorcompressors,  the  conductor  size  shall  be  determined  from  the  largest motor-compressor or group of motor-compressors that is to be operated at a given time.
Exception No. 2: The branch-circuit conductors for room air conditioners shall be in accordance with Part VII of Article 440.
### 440.34  Combination  Load. Conductors  supplying  a  motorcompressor load in addition to other load(s) as calculated from Article 220 and other applicable articles shall have an ampacity sufficient for the other load(s) plus the required ampacity for the  motor-compressor  load  determined  in  accordance  with 440.33  or,  for  a  single  motor-compressor,  in  accordance  with 440.32.
Exception: Where the circuitry is interlocked so as to prevent simultaneous operation of the motor-compressor(s) and all other loads connected, the conductor size shall be determined from the largest size required for the motor-compressor(s) and other loads to be operated at a given time.
### 440.35  Multimotor  and  Combination-Load  Equipment. The ampacity of the conductors supplying multimotor and combination-load  equipment  shall  not  be  less  than  the  minimum circuit ampacity marked on the equipment in accordance with 440.4(B).
## Part V. Controllers for Motor-Compressors
## 440.41  Rating.
#### (A)  Motor-Compressor Controller. A motor-compressor controller  shall  have  both  a  continuous-duty  full-load  current rating and a locked-rotor current rating not less than the nameplate  rated-load  current  or  branch-circuit  selection  current, whichever is greater, and locked-rotor current, respectively, of the compressor. In case the motor controller is rated in horsepower  but  is  without  one  or  both  of  the  foregoing  current ratings,  equivalent  currents  shall  be  determined  from  the ratings  as  follows.  Table  430.248,  Table  430.249,  and  Table 430.250  shall  be  used  to  determine  the  equivalent  full-load current rating. Table 430.251(A) and Table 430.251(B) shall be used to determine the equivalent locked-rotor current ratings.
#### (B)  Controller  Serving  More  Than  One  Load. A  controller serving more than one motor-compressor or a motorcompressor and other loads shall have a continuous-duty fullload current rating and a locked-rotor current rating not less than  the  combined  load  as  determined  in  accordance  with 440.12(B).
## Part VI. Motor-Compressor and Branch-Circuit Overload Protection
### 440.51  General. The  provisions  of  Part  VI  specify  devices intended  to  protect  the  motor-compressor,  the  motor-control apparatus, and the branch-circuit conductors against excessive heating due to motor overload and failure to start. (3) A fuse or inverse time circuit breaker selected in accordance with 440.52(A)(3)
Informational  Note:  See  240.4(G)  for  application  of  Parts  III and VI of Article 440.
## 440.52  Application and Selection.
#### (A)  Protection of Motor-Compressor. Each motor-compressor shall be protected against overload and failure to start by one of the following means:
- (1) A  separate  overload  relay  that  is  responsive  to  motorcompressor current. This device shall be selected to trip at  not  more  than  140  percent  of  the  motor-compressor rated-load current.
- (3) A fuse or inverse time circuit breaker responsive to motor current,  which  shall  also  be  permitted  to  serve  as  the branch-circuit  short-circuit  and  ground-fault  protective device.  This  device  shall  be  rated  at  not  more  than 125 percent of the motor-compressor rated-load current.
- (2) A thermal protector integral with the motor-compressor, approved  for  use  with  the  motor-compressor  that  it protects on the basis that it will prevent dangerous overheating of the motor-compressor due to overload and failure to start. If the current-interrupting device is separate from the motor-compressor and its control circuit is operated  by  a  protective  device  integral  with  the  motorcompressor,  it  shall  be  arranged  so  that  the  opening  of the control circuit will result in interruption of current to the motor-compressor.
It  shall  have  sufficient  time  delay  to  permit  the  motorcompressor  to  start  and  accelerate  its  load.  The  equipment or the motor-compressor shall be marked with this maximum  branch-circuit  fuse  or  inverse  time  circuit breaker rating.
- (4) A protective system, furnished or specified and approved for use with the motor-compressor that it protects on the basis  that  it  will  prevent  dangerous  overheating  of  the motor-compressor due to overload and failure to start. If the current-interrupting device is separate  from  the motor-compressor and its control circuit is operated by a protective  device  that  is  not  integral  with  the  currentinterrupting device, it shall be arranged so that the opening  of  the  control  circuit  will  result  in  interruption  of current to the motor-compressor.
#### (B)  Protection  of  Motor-Compressor  Control  Apparatus  and Branch-Circuit  Conductors. The  motor-compressor  controller(s), the disconnecting means, and the branch-circuit conductors shall be protected against overcurrent due to motor overload  and  failure  to  start  by  one  of  the  following  means, which  shall  be  permitted  to  be  the  same  device  or  system protecting the motor-compressor in accordance with 440.52(A):
Exception: Overload protection of motor-compressors and equipment on 15- and 20-ampere, single-phase, branch circuits shall be permitted to be in accordance with 440.54 and 440.55.
- (1) An overload relay selected in accordance with 440.52(A)(1)
- (2) A thermal protector applied in accordance with 440.52(A)(2),  that  will  not  permit  a  continuous  current in excess of 156 percent of the marked rated-load current or branch-circuit selection current
- (4) A  protective  system,  in  accordance  with  440.52(A)(4), that  will  not  permit  a  continuous  current  in  excess  of 156 percent of the marked rated-load current or branchcircuit selection current
### 440.53  Overload  Relays. Overload  relays  and  other  devices for motor overload protection that are not capable of opening short circuits shall be protected by fuses or inverse time circuit breakers  with  ratings  or  settings  in  accordance  with  Part  III unless  identified  for  group  installation  or  for  part-winding motors  and  marked  to  indicate  the  maximum  size  of  fuse  or inverse time circuit breaker by which they shall be protected.
Exception: The fuse or inverse time circuit breaker size marking shall be permitted on the nameplate of the equipment in which the overload relay or other overload device is used.
### 440.54  Motor-Compressors and Equipment on 15or 20-Ampere Branch Circuits - Not Cord- and Attachment-PlugConnected. Overload  protection  for  motor-compressors  and equipment  used  on  15-  or  20-ampere  120-volt,  or  15-ampere 208-  or  240-volt  single-phase  branch  circuits  as  permitted  in Article  210  shall  be  permitted  as  indicated  in  440.54(A)  and 440.54(B).
#### (A)  Overload Protection. The  motor-compressor  shall  be provided  with  overload  protection  selected  as  specified  in 440.52(A). Both the controller and motor overload protective device shall be identified for installation with the short-circuit and  ground-fault  protective  device  for  the  branch  circuit  to which the equipment is connected.
#### (B)  Time Delay. The short-circuit and ground-fault protective device protecting the branch circuit shall have sufficient time delay to permit the motor-compressor and other motors to start and accelerate their loads.
### 440.55  Cordand Attachment-Plug-Connected MotorCompressors  and  Equipment  on  15-  or  20-Ampere  Branch Circuits. Overload protection  for  motor-compressors  and equipment that are cord- and attachment-plug-connected and used  on  15-  or  20-ampere  120-volt,  or  15-ampere  208-  or 240-volt,  single-phase  branch  circuits  as  permitted  in  Article 210 shall be permitted as indicated in 440.55(A), (B), and (C).
#### (A)  Overload Protection. The  motor-compressor  shall  be provided  with  overload  protection  as  specified  in  440.52(A). Both the controller and the motor overload protective device shall  be  identified  for  installation  with  the  short-circuit  and ground-fault protective device for the branch circuit to which the equipment is connected.
#### (B)  Attachment Plug and Receptacle or  Cord  Connector Rating. The rating of the attachment plug and receptacle or cord  connector  shall  not  exceed  20  amperes  at  125  volts  or 15 amperes at 250 volts.
#### (C)  Time Delay. The short-circuit and ground-fault protective device protecting the branch circuit shall have sufficient time delay to permit the motor-compressor and other motors to start and accelerate their loads.
## Part VII. Provisions for Room Air Conditioners
### 440.60  General. The provisions of Part VII shall apply to electrically energized room air conditioners that control temperature  and  humidity.  For  the  purpose  of  Part  VII,  a  room  air conditioner  (with  or  without  provisions  for  heating)  shall  be considered  as an  ac appliance  of the  air-cooled  window, console,  or  in-wall  type  that  is  installed  in  the  conditioned room  and  that  incorporates  a  hermetic  refrigerant  motorcompressor(s).  The  provisions  of  Part  VII  cover  equipment rated not over 250 volts, single phase, and the equipment shall be permitted to be cord- and attachment-plug-connected. 440.65  Protection Devices. Single-phase cordand plugconnected room air conditioners shall be provided with one of the following factory-installed devices: (1) Leakage-current detector-interruptor (LCDI) (2) Arc-fault circuit interrupter (AFCI) (3) Heat detecting circuit interrupter (HDCI)
A  room  air  conditioner  that  is  rated  3-phase  or  rated  over 250 volts shall be directly connected to a wiring method recognized in Chapter 3, and provisions of Part VII shall not apply.
### 440.61  Grounding. The enclosures of room air conditioners shall be connected to the equipment grounding conductor in accordance with 250.110, 250.112, and 250.114.
## 440.62  Branch-Circuit Requirements.
#### (A)  Room Air Conditioner as a Single Motor Unit. A room air conditioner shall be considered as a single motor unit in determining its branch-circuit requirements where all the following conditions are met:
- (1) It is cord- and attachment-plug-connected.
- (3) Total rated-load  current  is  shown  on  the  room  airconditioner nameplate  rather than individual  motor currents.
- (2) Its  rating  is  not  more  than  40  amperes  and  250  volts, single phase.
- (4) The rating of the branch-circuit short-circuit and groundfault  protective  device  does  not  exceed  the  ampacity  of the branch-circuit conductors or the rating of the receptacle, whichever is less.
#### (B)  Where No Other Loads Are Supplied. The total marked rating  of  a  cord-  and  attachment-plug-connected  room  air conditioner  shall  not  exceed  80  percent  of  the  rating  of  a branch circuit where no other loads are supplied.
#### (C)  Where Lighting Units or Other  Appliances Are Also Supplied. The total marked rating of a cord- and attachmentplug-connected room air conditioner shall not exceed 50  percent  of  the  rating  of  a  branch  circuit  where  lighting outlets,  other  appliances,  or  general-use  receptacles  are  also supplied. Where the circuitry is interlocked to prevent simultaneous operation of the room air conditioner and energization of  other  outlets  on  the  same  branch  circuit,  a  cord-  and attachment-plug-connected  room  air  conditioner  shall  not exceed 80 percent of the branch-circuit rating.
### 440.63  Disconnecting Means. An attachment plug and receptacle  or  cord  connector  shall  be  permitted  to  serve  as  the disconnecting  means  for  a  single-phase  room  air  conditioner rated 250 volts or less if (1) the manual controls on the room air conditioner are readily accessible and located within 1.8 m (6  ft)  of  the  floor,  or  (2)  an  approved  manually  operable disconnecting means is installed in a readily accessible location within sight from the room air conditioner.
### 440.64  Supply Cords. Where a flexible cord is used to supply a  room  air  conditioner,  the  length  of  such  cord  shall  not exceed  3.0  m  (10  ft)  for  a  nominal,  120-volt  rating  or  1.8  m (6 ft) for a nominal, 208- or 240-volt rating.
The protection device shall be an integral part of the attachment  plug  or  be  located  in  the  power  supply  cord  within 300 mm (12 in.) of the attachment plug.
## ARTICLE 445 Generators
### 445.1  Scope. This article contains installation  and  other requirements for generators.
### 445.10  Location. Generators shall be of a type suitable for the locations in which they are installed. They shall also meet the requirements for motors in 430.14.
Informational Note: See NFPA 37, Standard for the Installation and Use of Stationary Combustion Engines and Gas Turbines , for information on the location of generator exhaust.
### 445.11  Marking. Each  generator  shall  be  provided  with  a nameplate giving the manufacturer's name, the rated frequency, the number of phases if ac, the rating in kilowatts or kilovolt-amperes, the power factor, the normal  volts  and amperes  corresponding  to the rating, the rated  ambient temperature, and the rated temperature rise.
Nameplates or manufacturer's instructions shall provide the following information for all stationary generators and portable generators rated more than 15 kW:
- (1) Subtransient, transient, synchronous, and zero sequence reactances
- (3) Insulation system class
- (2) Power rating category
- (4) Indication if the generator is protected against overload by inherent design, an overcurrent protective relay, circuit breaker, or fuse
- (5) Maximum short-circuit current for inverter-based generators, in lieu of the synchronous, subtransient, and transient reactances
Marking shall be provided by the manufacturer to indicate whether or not the generator neutral is  bonded  to  its  frame. Where the bonding is modified in the field, additional marking shall be required to indicate whether the neutral is bonded to the frame.
## 445.12  Overcurrent Protection.
#### (A)  Constant-Voltage Generators. Constant-voltage generators, except ac generator exciters, shall be protected from overload  by  inherent  design,  circuit  breakers,  fuses,  protective relays,  or  other  identified  overcurrent  protective  means  suitable for the conditions of use.
hazard to persons, the overload sensing device(s) shall be permitted to be connected to an annunciator or alarm supervised by authorized personnel instead of interrupting the generator circuit.
## 445.13  Ampacity of Conductors.
#### (A)  General. The ampacity of the conductors from the generator output terminals to the first distribution device(s) containing overcurrent protection shall not be less than 115 percent of the  nameplate  current  rating  of  the  generator.  It  shall  be permitted  to  size  the  neutral  conductors  in  accordance  with 220.61. Conductors that must carry ground-fault currents shall not be smaller than required by 250.30(A). Neutral conductors of dc generators that must carry ground-fault currents shall not be  smaller  than  the  minimum  required  size  of  the  largest conductor.
Exception:  Where  the  design  and  operation  of  the  generator  prevent overloading,  the  ampacity  of  the  conductors  shall  not  be  less  than 100 percent of the nameplate current rating of the generator.
- (B)  Overcurrent  Protection  Provided. Where  the  generator set is equipped with a listed overcurrent protective device or a combination  of  a  current  transformer  and  overcurrent  relay, conductors shall be permitted to be tapped from the load side of the protected terminals in accordance with 240.21(B). N
Tapped  conductors  shall  not  be  permitted  for  portable generators rated 15 kW or less where field wiring connection terminals are not accessible.
### 445.14  Protection of Live Parts. Live parts of generators operated at more than 50 volts ac or 60 volts dc to ground shall not be exposed to accidental contact where accessible to unqualified persons.
#### (B)  Two-Wire  Generators. Two-wire,  dc  generators  shall  be permitted  to  have  overcurrent  protection  in  one  conductor only if the overcurrent device is actuated by the entire current generated other than the current in the shunt field. The overcurrent device shall not open the shunt field. 445.15  Guards for Attendants. Where necessary for the safety of attendants, the requirements of 430.233 shall apply.
#### (C)  65 Volts or Less. Generators operating at 65 volts or less and driven by individual motors shall be considered as protected  by  the  overcurrent  device  protecting  the  motor  if  these devices  will  operate  when  the  generators  are  delivering  not more than 150 percent of their full-load rated current.
#### (D)  Balancer  Sets. Two-wire,  dc  generators  used  in  conjunction  with  balancer  sets  to  obtain  neutral  points  for  3-wire systems shall be equipped with overcurrent devices that disconnect  the  3-wire  system  in  case  of  excessive  unbalancing  of voltages or currents.
#### (E)  Three-Wire,  Direct-Current  Generators. Three-wire,  dc generators,  whether  compound  or  shunt  wound,  shall  be equipped with overcurrent devices, one in each armature lead, and connected so as to be actuated by the entire current from the armature. Such overcurrent devices shall consist either of a double-pole,  double-coil  circuit  breaker  or  of  a  4-pole  circuit breaker connected in the main and equalizer leads and tripped by  two  overcurrent  devices,  one  in  each  armature  lead.  Such protective devices shall be interlocked so that no one pole can be opened without simultaneously disconnecting both leads of the armature from the system.
Exception  to  (A)  through  (E):  Where  deemed  by  the  authority  having jurisdiction  that  a  generator  is  vital  to  the  operation  of  an  electrical system and the generator should operate to failure to prevent a greater
### 445.16  Bushings. Where field-installed wiring passes through an opening in an enclosure, a conduit box, or a barrier, a bushing shall be used to protect the conductors from the edges of an  opening  having  sharp  edges.  The  bushing  shall  have smooth, well-rounded surfaces where it may be in contact with the  conductors.  If  used  where  oils,  grease,  or  other  contaminants may be present, the bushing shall be made of a material not deleteriously affected.
### 445.17  Generator  Terminal  Housings. Generator  terminal housings shall comply with 430.12. Where a horsepower rating is  required  to  determine  the  required  minimum  size  of  the generator terminal housing, the full-load current of the generator  shall  be  compared  with  comparable  motors  in  Table 430.247 through Table 430.250. The higher horsepower rating of Table 430.247 and Table 430.250 shall be used whenever the generator selection is between two ratings.
Exception: This  section shall not apply to generators rated over 600 volts.
## 445.18  Disconnecting Means and Shutdown of Prime Mover.
- (A)  Disconnecting  Means. Generators  other  than  cord-andplug-connected portable shall have one or more disconnecting means.  Each  disconnecting  means  shall  simultaneously  open all  associated  ungrounded  conductors.  Each  disconnecting means  shall  be  lockable  in  the  open  position  in  accordance with 110.25. · N
- (B)  Shutdown  of  Prime  Mover. Generators  shall  have  provisions to shut down the prime mover. The means of shutdown shall comply with all of the following: N
- (1) Be  equipped  with  provisions  to  disable  all  prime  mover start control circuits to render the prime mover incapable of starting
- (2) Initiate a shutdown mechanism that requires a mechanical reset
The  provisions  to  shut  down  the  prime  mover  shall  be permitted to satisfy the requirements of 445.18(A) where it is capable  of  being  locked  in  the  open  position  in  accordance with 110.25.
Generators with greater than 15 kW rating shall be provided with an additional requirement to shut down the prime mover. This  additional  shutdown  means  shall  be  located  outside  the equipment  room  or  generator  enclosure  and  shall  also  meet the requirements of 445.18(B)(1) and (B)(2).
- (C)  Generators  Installed  in  Parallel. Where  a  generator  is installed  in  parallel  with  other  generators,  the  provisions  of 445.18(A)  shall  be  capable  of  isolating  the  generator  output terminals  from  the  paralleling  equipment.  The  disconnecting means shall not be required to be located at the generator. N
### 445.20  Ground-Fault Circuit-Interrupter Protection for Receptacles  on  15-kW  or  Smaller  Portable  Generators. Receptacle outlets that are a part of a 15-kW or smaller portable generator shall  have  listed  ground-fault  circuit-interrupter  protection (GFCI) for personnel integral to the generator or receptacle as indicated in either (A) or (B):
## ARTICLE 450 Transformers and Transformer Vaults
## (Including Secondary Ties)
## Part I. General Provisions
### 450.1  Scope. This  article  covers  the  installation  of  all  transformers.
Exception No. 1: Current transformers.
Exception  No.  2:  Dry-type  transformers  that  constitute  a  component part  of  other  apparatus  and  comply  with  the  requirements  for  such apparatus.
Exception No. 3: Transformers that are an integral part of an X-ray, high-frequency, or electrostatic-coating apparatus.
Exception No. 4: Transformers used with Class 2 and Class 3 circuits that comply with Article 725.
Exception  No.  5:  Transformers  for  sign  and  outline  lighting  that comply with Article 600.
Exception  No.  6:  Transformers  for electric-discharge lighting that comply with Article 410.
Exception No. 7: Transformers used for power-limited fire alarm circuits that comply with Part III of Article 760.
Exception No. 8: Transformers used for research, development, or testing,  where  effective  arrangements  are  provided  to  safeguard  persons from contacting energized parts.
This  article  also  covers  the  installation  of  transformers  in hazardous  (classified)  locations  as  modified  by  Articles  501 through 504.
- (A)  Unbonded (Floating Neutral) Generators. Unbonded generators  with  both  125-volt  and  125/250-volt  receptacle outlets shall have listed GFCI protection for personnel integral to the generator or receptacle on all 125-volt, 15-  and 20-ampere receptacle outlets. N This article covers the installation of transformers dedicated to supplying power to a fire pump installation as modified by Article 695.
Exception:  GFCI  protection  shall  not  be  required  where  the  125-volt receptacle  outlets(s)  is  interlocked  such  that  it  is  not  available  for  use when any 125/250-volt receptacle(s) is in use.
- (B)  Bonded Neutral Generators. Bonded generators shall be provided with GFCI protection on all 125-volt, 15-  and 20-ampere receptacle outlets. N
Informational  Note:  Refer  to  590.6(A)(3)  for  GFCI  requirements for 15-kW or smaller portable generators used for temporary electric power and lighting.
Exception to (A) and (B): If the generator was manufactured or remanufactured prior to January 1, 2015, listed cord sets or devices incorporating  listed  GFCI  protection  for  personnel  identified  for  portable  use shall be permitted.
### 450.2  Definition. For the purpose of this article, the following definition shall apply.
Transformer. An individual transformer, single- or polyphase, identified by a single nameplate, unless otherwise indicated in this article.
### 450.3  Overcurrent Protection. Overcurrent protection of transformers shall comply with 450.3(A), (B), or (C). As used in this section, the word transformer shall mean a transformer or polyphase bank of two or more single-phase transformers operating as a unit.
Informational  Note  No.  1:  See  240.4,  240.21,  240.100,  and 240.101 for overcurrent protection of conductors.
Informational Note No. 2: Nonlinear loads can increase heat in a transformer without operating its overcurrent protective device.
- (A)  Transformers  Over  1000  Volts,  Nominal. Overcurrent protection shall be provided in accordance with Table 450.3(A).
- (B)  Transformers 1000 Volts, Nominal, or Less. Overcurrent protection shall be provided in accordance with Table 450.3(B).
Exception: Where the transformer is installed as a motor control circuit transformer in accordance with 430.72(C)(1) through (C)(5).
#### (C)  Voltage (Potential) Transformers. Voltage (potential) transformers  installed  indoors  or  enclosed  shall  be  protected with primary fuses.
Informational Note: For protection of instrument circuits including voltage transformers, see 408.52.
## 450.4  Autotransformers 1000 Volts, Nominal, or Less.
#### (A)  Overcurrent Protection. Each autotransformer 1000 volts, nominal, or less shall be protected by an individual overcurrent device installed in series with each ungrounded input conductor. Such overcurrent device shall be rated or set at not more than  125  percent  of  the  rated  full-load  input  current  of  the autotransformer.  Where  this  calculation  does  not  correspond to a standard rating of a fuse or nonadjustable circuit breaker and  the  rated  input  current  is  9  amperes  or  more,  the  next higher standard rating described in 240.6 shall  be  permitted.
An overcurrent device shall not be installed in series with the shunt winding (the winding common to both the input and the output circuits) of the autotransformer between Points A and B as shown in Figure 450.4(A).
Exception: Where the rated input current of the autotransformer is less than  9  amperes,  an  overcurrent  device  rated  or  set  at  not  more  than 167 percent of the input current shall be permitted.
#### (B)  Transformer  Field-Connected  as  an  Autotransformer. A transformer  field-connected  as  an  autotransformer  shall  be identified for use at elevated voltage.
Informational Note: For information on permitted uses of autotransformers, see 210.9 and 215.11.
### 450.5  Grounding Autotransformers. Grounding autotransformers covered in this section are zigzag or T-connected transformers connected to 3-phase, 3-wire ungrounded systems for the purpose of creating a 3-phase, 4-wire distribution system or providing a neutral point for grounding purposes. Such transformers shall have a continuous per-phase current rating and a continuous neutral current rating. Zigzag-connected transformers shall not be installed on the load side of any system grounding  connection,  including  those  made  in  accordance  with 250.24(B), 250.30(A)(1), or 250.32(B), Exception No. 1.
Informational  Note:  The  phase  current  in  a  grounding  autotransformer is one-third the neutral current.
Table 450.3(A)  Maximum Rating or Setting of Overcurrent Protection for Transformers Over 1000 Volts (as a Percentage of Transformer-Rated Current)
|                                         |                                                                    |                                    |                                    | Secondary Protection (See Note 2.)   | Secondary Protection (See Note 2.)   | Secondary Protection (See Note 2.)   |
|-----------------------------------------|--------------------------------------------------------------------|------------------------------------|------------------------------------|--------------------------------------|--------------------------------------|--------------------------------------|
|                                         |                                                                    | Primary Protection over 1000 Volts | Primary Protection over 1000 Volts | Over 1000 Volts                      | Over 1000 Volts                      | 1000 Volts or Less                   |
| Location Limitations                    | Transformer Rated Impedance  | Circuit Breaker (See Note 4.)      | Fuse Rating                        | Circuit Breaker (See Note 4.)        | Fuse Rating                          | Circuit Breaker or Fuse Rating       |
|                                         | Not more than 6%                                                   | 600% (See Note 1.)                 | 300% (See Note 1.)                 | 300% (See Note 1.)                   | 250% (See Note 1.)                   | 125% (See Note 1.)                   |
| Any location                            | More than 6% and not more than 10%                                 | 400% (See Note 1.)                 | 300% (See Note 1.)                 | 250% (See Note 1.)                   | 225% (See Note 1.)                   | 125% (See Note 1.)                   |
| Supervised locations only (See Note 3.) | Any                                                                | 300% (See Note 1.)                 | 250% (See Note 1.)                 | Not required                         | Not required                         | Not required                         |
| Supervised locations only (See Note 3.) | Not more than 6%                                                   | 600%                               | 300%                               | 300% (See Note 5.)                   | 250% (See Note 5.)                   | 250% (See Note 5.)                   |
| Supervised locations only (See Note 3.) | More than 6% and not more than 10%                                 | 400%                               | 300%                               | 250% (See Note 5.)                   | 225% (See Note 5.)                   | 250% (See Note 5.)                   |
## Notes:
1. Where the required fuse rating or circuit breaker setting does not correspond to a standard rating or setting, a higher rating or setting that does not exceed the following shall be permitted:
a. The next higher standard rating or setting for fuses and circuit breakers 1000 volts and below, or
b. The next higher commercially available rating or setting for fuses and circuit breakers above 1000 volts.
2. Where secondary overcurrent protection is required, the secondary overcurrent device shall be permitted to consist of not more than six circuit breakers or six sets of fuses grouped in one location. Where multiple overcurrent devices are utilized, the total of all the device ratings shall not exceed the allowed value of a single overcurrent device. If both circuit breakers and fuses are used as the overcurrent device, the total of the device ratings shall not exceed that allowed for fuses.
3. A supervised location is a location where conditions of maintenance and supervision ensure that only qualified persons monitor and service the transformer installation.
4. Electronically actuated fuses that may be set to open at a specific current shall be set in accordance with settings for circuit breakers.
5. A transformer equipped with a coordinated thermal overload protection by the manufacturer shall be permitted to have separate secondary protection omitted.
Table 450.3(B)  Maximum Rating or Setting of Overcurrent Protection for Transformers 1000 Volts and Less (as a Percentage of Transformer-Rated Current)
|                                  | Primary Protection            | Primary Protection           | Primary Protection           | Secondary Protection (See Note 2.)   | Secondary Protection (See Note 2.)   |
|----------------------------------|-------------------------------|------------------------------|------------------------------|--------------------------------------|--------------------------------------|
| Protection Method                | Currents of 9 Amperes or More | Currents Less Than 9 Amperes | Currents Less Than 2 Amperes | Currents of 9 Amperes or More        | Currents Less Than 9 Amperes         |
| Primary only protection          | 125% (See Note 1.)            | 167%                         | 300%                         | Not required                         | Not required                         |
| Primary and secondary protection | 250% (See Note 3.)            | 250% (See Note 3.)           | 250% (See Note 3.)           | 125% (See Note 1.)                   | 167%                                 |
Notes:
1. Where 125 percent of this current does not correspond to a standard rating of a fuse or nonadjustable circuit breaker, a higher rating that does not exceed the next higher standard rating shall be permitted.
2. Where secondary overcurrent protection is required, the secondary overcurrent device shall be permitted to consist of not more than six circuit breakers or six sets of fuses grouped in one location. Where multiple overcurrent devices are utilized, the total of all the device ratings shall not exceed the allowed value of a single overcurrent device.
3. A transformer equipped with coordinated thermal overload protection by the manufacturer and arranged to interrupt the primary current shall be permitted to have primary overcurrent protection rated or set at a current value that is not more than six times the rated current of the transformer for transformers having not more than 6 percent impedance and not more than four times the rated current of the transformer for transformers having more than 6 percent but not more than 10 percent impedance.
4. (A)  Three-Phase, 4-Wire System. A grounding autotransformer used to create a 3-phase, 4-wire distribution system from a 3-phase, 3-wire ungrounded system shall conform to 450.5(A)(1) through (A)(4).
- (1)  Connections. The transformer shall be directly connected to the ungrounded phase conductors and shall not be switched or provided with overcurrent protection that is independent of the  main  switch  and  common-trip  overcurrent  protection  for the 3-phase, 4-wire system.
- (2)  Overcurrent  Protection. An  overcurrent  sensing  device shall be provided that will cause the main switch or commontrip overcurrent protection referred to in 450.5(A)(1) to open if the load on the autotransformer reaches or exceeds 125  percent  of  its  continuous  current  per-phase  or  neutral rating.  Delayed tripping for temporary overcurrents sensed at the autotransformer overcurrent device shall be permitted for the purpose of allowing proper operation of branch or feeder protective devices on the 4-wire system.
- (3)  Transformer  Fault  Sensing. A  fault-sensing  system  that causes the opening of a main switch or common-trip overcurrent device for the 3-phase, 4-wire system shall be provided to guard against single-phasing or internal faults.
Informational Note: This can be accomplished by the use of two subtractive-connected donut-type current transformers installed to  sense  and  signal  when  an  unbalance  occurs  in  the  line current to the autotransformer of 50 percent or more of rated current.
- (4)  Rating. The  autotransformer  shall  have  a  continuous neutral-current rating that is not less than the maximum possible neutral unbalanced load current of the 4-wire system.
2. (B)  Ground Reference for Fault Protection Devices. A grounding autotransformer used to make available a specified magnitude of ground-fault current for operation of a groundresponsive protective device on a 3-phase, 3-wire ungrounded system shall conform to 450.5(B)(1) and (B)(2).
FIGURE  450.4(A) Autotransformer.
- (1)  Rating. The  autotransformer  shall  have  a  continuous neutral-current rating not less than the specified ground-fault current.
- (2)  Overcurrent Protection. Overcurrent protection shall comply with (a) and (b).
3. (b) Ampere  Rating. The  overcurrent  protection  shall  be rated or set at a current not exceeding 125 percent of the autotransformer continuous per-phase current rating or 42 percent of  the  continuous-current rating of any series-connected devices  in  the  autotransformer  neutral  connection.  Delayed  tripping for temporary overcurrents to permit the proper operation  of  ground-responsive  tripping  devices  on  the  main system  shall  be  permitted  but  shall  not  exceed  values  that would  be  more  than  the  short-time  current  rating  of  the grounding autotransformer or any series connected devices in the neutral connection thereto.
4. (a) Operation  and  Interrupting  Rating. An  overcurrent protective device having an interrupting rating in compliance with  110.9  and  that  will  open  simultaneously  all  ungrounded conductors when it operates shall be applied in the grounding autotransformer branch circuit.
Exception:  For  high-impedance  grounded  systems  covered  in  250.36, where  the  maximum  ground-fault  current  is  designed  to  be  not  more than  10  amperes,  and  where  the  grounding  autotransformer  and  the grounding  impedance  are  rated  for  continuous  duty,  an  overcurrent
device  rated  not  more  than  20  amperes  that  will  simultaneously  open all ungrounded conductors shall be permitted to be installed on the line side of the grounding autotransformer.
#### (C)  Ground Reference for Damping Transitory Overvoltages. A grounding autotransformer used to limit transitory overvoltages shall be of suitable rating and connected in accordance with 450.5(A)(1).
### 450.6  Secondary Ties. As used in this article, a secondary tie is  a  circuit  operating  at  1000  volts,  nominal,  or  less  between phases that connects two power sources or power supply points, such  as  the  secondaries  of  two  transformers.  The  tie  shall  be permitted to consist of one or more conductors per phase or neutral. Conductors connecting the secondaries of transformers in accordance with 450.7 shall not be considered secondary ties.
As used in this section, the word transformer means a transformer or a bank of transformers operating as a unit.
#### (A)  Tie  Circuits. Tie  circuits  shall  be  provided  with  overcurrent protection at each end as required in Parts I, II, and VIII of Article 240.
Under the conditions described in 450.6(A)(1) and 450.6(A)(2), the overcurrent protection shall be permitted to be in accordance with 450.6(A)(3).
(1)  Loads at Transformer Supply Points Only. Where all loads are connected at the transformer supply points at each end of the  tie  and  overcurrent  protection  is  not  provided  in  accordance with Parts I, II, and VIII of Article 240, the rated ampacity of the tie shall not be less than 67 percent of the rated secondary  current  of  the  highest  rated  transformer  supplying  the secondary tie system.
ungrounded tie  conductor  at  this  point  on  both  sides  of  the interconnection. The means of interconnection shall have an ampacity not less than the load to be served.
(b) Not  Interconnected. The  loads  shall  be  connected  to one or more individual conductors of a paralleled conductor tie  without  interconnecting  the  conductors  of  each  phase  or neutral and without the protection specified in 450.6(A)(3) at load connection points. Where this is done, the tie conductors of each phase or neutral shall have a combined capacity ampacity of not less than 133 percent of the rated secondary current of  the  highest  rated  transformer  supplying  the  secondary  tie system,  the  total  load  of  such  taps  shall  not  exceed  the  rated secondary  current  of  the  highest  rated  transformer,  and  the loads shall be equally divided on each phase and on the individual conductors of each phase as far as practicable.
(5)  Tie Circuit Control. Where the operating voltage exceeds 150 volts to ground, secondary ties provided with limiters shall have  a  switch  at  each  end  that,  when  open,  de-energizes  the associated  tie  conductors  and  limiters.  The  current  rating  of the switch shall not be less than the rated current ampacity of the conductors connected to the switch. It shall be capable of interrupting  its  rated  current,  and  it  shall  be  constructed  so that it will not open under the magnetic forces resulting from short-circuit current.
#### (B)  Overcurrent Protection for Secondary Connections. Where secondary ties are used, an overcurrent device rated or set  at  not  more  than  250  percent  of  the  rated  secondary current of the transformers shall be provided in the secondary connections  of  each  transformer  supplying  the  tie  system.  In addition,  an  automatic  circuit  breaker  actuated  by  a  reversecurrent relay set to open the circuit at not more than the rated secondary current of the transformer shall be provided in the secondary connection of each transformer.
### 450.7  Parallel Operation. Transformers shall be permitted to be  operated  in  parallel  and  switched  as  a  unit,  provided  the overcurrent protection for each transformer meets the requirements of 450.3(A) for primary and secondary protective devices  over  1000  volts,  or  450.3(B)  for  primary  and  secondary protective devices 1000 volts or less.
### 450.8  Guarding. Transformers  shall  be  guarded  as  specified in 450.8(A) through (D).
#### (A)  Mechanical  Protection. Appropriate  provisions  shall  be made  to  minimize  the  possibility  of  damage  to  transformers from  external  causes  where  the  transformers  are  exposed  to physical damage.
#### (B)  Case  or  Enclosure. Dry-type  transformers  shall  be  provided with a noncombustible moisture-resistant case or enclosure that  provides  protection  against  the  accidental  insertion  of foreign objects.
#### (C)  Exposed  Energized  Parts. Switches  or  other  equipment operating at 1000 volts, nominal, or less and serving only equipment within a transformer enclosure shall be permitted to be installed in the transformer enclosure if accessible to qualified persons  only.  All  energized  parts  shall  be  guarded  in  accordance with 110.27 and 110.34.
(2)  Loads  Connected  Between  Transformer  Supply  Points. Where load is connected to the tie at any point between transformer supply points and overcurrent protection is not provided in accordance with Parts I, II, and VIII of Article 240, the rated ampacity of the tie shall not be less than 100 percent of the  rated  secondary  current  of  the  highest  rated  transformer supplying the secondary tie system. (C)  Grounding. Where the secondary tie system is grounded, each  transformer  secondary  supplying  the  tie  system  shall  be grounded in accordance with the requirements of  250.30  for separately derived systems.
Exception: Tie circuits comprised of multiple conductors per phase shall be permitted to be sized and protected in accordance with 450.6(A)(4).
(3)  Tie Circuit Protection. Under the conditions described in 450.6(A)(1) and (A)(2), both supply ends of each ungrounded tie  conductor  shall  be  equipped  with  a  protective  device  that opens  at  a  predetermined  temperature  of  the  tie  conductor under short-circuit conditions. This protection shall consist of one of the following: (1) a fusible link cable connector, terminal, or lug, commonly known as a limiter, each being of a size corresponding with that of the conductor and of construction and characteristics according to the operating voltage and the type  of  insulation  on  the  tie  conductors  or  (2)  automatic circuit  breakers  actuated  by  devices  having  comparable  timecurrent characteristics.
(4)  Interconnection of Phase Conductors Between Transformer  Supply  Points. Where  the  tie  consists  of  more  than one  conductor  per  phase  or  neutral,  the  conductors  of  each phase or neutral shall comply with one of the following provisions.
(a) Interconnected. The conductors shall be interconnected in order to establish a load supply point, and the protective device  specified  in  450.6(A)(3)  shall  be  provided  in  each
#### (D)  Voltage  Warning. The  operating  voltage  of  exposed  live parts of transformer installations shall be indicated by signs or visible markings on the equipment or structures.
### 450.9  Ventilation. The  ventilation  shall  dispose  of  the  transformer full-load heat losses without creating a temperature rise that is in excess of the transformer rating.
Informational  Note  No.  1:  See  ANSI/IEEE  C57.12.00-1993, General  Requirements  for  Liquid-Immersed  Distribution,  Power,  and Regulating Transformers ,  and ANSI/IEEE C57.12.01-1989, General Requirements for Dry-Type Distribution and Power Transformers .
Informational Note No. 2: Additional losses may occur in some transformers  where  nonsinusoidal  currents  are  present,  resulting  in  increased  heat  in  the  transformer  above  its  rating.  See ANSI/IEEE  C57.110-1993, Recommended  Practice  for  Establishing Transformer Capability When Supplying Nonsinusoidal Load Currents , where transformers are utilized with nonlinear loads.
Transformers with ventilating openings shall be installed so that the ventilating openings are not blocked by walls or other obstructions. The required clearances shall be clearly marked on the transformer.
## 450.10  Grounding.
#### (A)  Dry-Type Transformer Enclosures. Where separate equipment grounding conductors and supply-side bonding jumpers are  installed,  a  terminal  bar  for  all  grounding  and  bonding conductor connections shall be secured inside the transformer enclosure. The terminal bar shall be bonded to the enclosure in accordance with 250.12 and shall not be installed on or over any vented portion of the enclosure.
line and load connections shall be as required in 312.6. Wiring space for pigtail connections shall conform to Table 314.16(B).
### 450.13  Accessibility. All  transformers  and  transformer  vaults shall be readily accessible to qualified personnel for inspection and maintenance or shall meet the requirements of 450.13(A) or 450.13(B).
#### (A)  Open Installations. Dry-type transformers 1000 volts, nominal,  or  less,  located  in  the  open  on  walls,  columns,  or structures, shall not be required to be readily accessible.
#### (B)  Hollow Space Installations. Dry-type transformers 1000 volts, nominal, or less and not exceeding 50 kVA shall be permitted in hollow spaces of buildings not permanently closed in  by  structure,  provided  they  meet  the  ventilation  requirements  of  450.9  and  separation  from  combustible  materials requirements of 450.21(A). Transformers so installed shall not be required to be readily accessible.
### 450.14  Disconnecting Means. Transformers, other than Class  2  or  Class  3  transformers,  shall  have  a  disconnecting means located either in sight of the transformer or in a remote location. Where located in a remote location, the disconnecting means shall be lockable in accordance with 110.25, and its location shall be field marked on the transformer.
## Part II. Specific Provisions Applicable to Different Types of Transformers
### 450.21  Dry-Type Transformers Installed Indoors.
Exception:  Where  a  dry-type  transformer  is  equipped  with  wire-type connections  (leads),  the  grounding  and  bonding  connections  shall  be permitted to  be  connected  together  using  any  of  the  methods  in  250.8 and shall be bonded to the enclosure if of metal. (A)  Not Over  112 1 ∕ 2 kVA. Dry-type transformers  installed indoors and rated 112 1 ∕ 2 kVA or less shall have a separation of at least 300 mm (12 in.) from combustible material unless separated  from  the  combustible  material  by  a  fire-resistant,  heatinsulated barrier.
#### (B)  Other Metal Parts. Where  grounded,  exposed  noncurrent-carrying metal parts of transformer installations, including fences, guards, and so forth, shall be grounded and bonded under the conditions and in the manner specified for electrical equipment and other exposed metal parts in Parts V, VI, and VII of Article 250.
## 450.11  Marking.
#### (A)  General. Each transformer shall be provided with a nameplate giving the following information:
- (1) Name of manufacturer
- (3) Frequency
- (2) Rated kilovolt-amperes
- (4) Primary and secondary voltage
- (6) Required  clearances  for  transformers  with  ventilating openings
- (5) Impedance of transformers 25 kVA and larger
- (7) Amount and kind of insulating liquid where used
- (8) For dry-type transformers, temperature class for the insulation system
#### (B)  Source Marking. A transformer shall be permitted to be supplied  at  the  marked  secondary  voltage,  provided  that  the installation  is  in  accordance  with  the  manufacturer's  instructions.
### 450.12  Terminal  Wiring  Space. The  minimum  wire-bending space  at  fixed,  1000-volt  and  below  terminals  of  transformer
Exception: This rule shall not apply to transformers rated for 1000  volts,  nominal,  or  less  that  are  completely  enclosed,  except  for ventilating openings.
#### (B)  Over 112 1 ∕ 2 kVA. Individual dry-type transformers of more than 112 1 ∕ 2 kVA rating shall be installed in a transformer room of fire-resistant construction. Unless specified otherwise in this article,  the  term fire  resistant means  a  construction  having  a minimum fire rating of 1 hour.
Exception  No.  1:  Transformers  with  Class  155  or  higher  insulation systems  and  separated  from  combustible  material  by  a  fire-resistant, heat-insulating  barrier  or  by  not  less  than  1.83  m  (6  ft)  horizontally and 3.7 m (12 ft) vertically.
Exception  No.  2:  Transformers  with  Class  155  or  higher  insulation systems and completely enclosed except for ventilating openings.
Informational  Note:  See  ANSI/ASTM  E119-15, Method  for  Fire Tests of Building Construction and Materials .
#### (C)  Over 35,000 Volts. Dry-type transformers rated  over 35,000 volts shall be installed in a vault complying with Part III of this article.
### 450.22  Dry-Type  Transformers  Installed  Outdoors. Dry-type transformers  installed  outdoors  shall  have  a  weatherproof enclosure.
Transformers  exceeding  112 1 ∕ 2 kVA  shall  not  be  located within 300 mm (12 in.) of combustible materials of buildings
## 450.23
unless  the  transformer  has  Class  155  insulation  systems  or higher and is completely enclosed except for ventilating openings.
### 450.23  Less-Flammable Liquid-Insulated Transformers. Transformers  insulated  with  listed  less-flammable  liquids  that have a fire point of not less than 300°C shall be permitted to be installed in accordance with 450.23(A) or 450.23(B).
#### (A)  Indoor Installations. Indoor installations shall be permitted in accordance with one of the following:
- (1) In Type I or Type II buildings, in areas where all of the following requirements are met:
- a. The transformer is rated 35,000 volts or less.
- c. A liquid confinement area is provided.
- b. No combustible materials are stored.
- d. The  installation  complies  with  all  the  restrictions provided for in the listing of the liquid.
Informational Note: Such restrictions may include, but are not limited to: maximum pressure of the tank, use of a pressure relief valve, appropriate fuse types and proper sizing of overcurrent protection.
- e. With  an  automatic  fire  extinguishing  system  and  a liquid confinement area, provided the transformer is rated 35,000 volts or less
- f. In accordance with 450.26
#### (B)  Outdoor  Installations. Less-flammable  liquid-filled  transformers  shall  be  permitted  to  be  installed  outdoors,  attached to, adjacent to, or on the roof of buildings, where installed in accordance with (1) or (2).
Informational Note No. 1: Installations adjacent to combustible material, fire escapes, or door and window openings may require additional safeguards such as those listed in 450.27.
Informational Note: Safety may be increased if fire hazard analyses are performed for such transformer installations.
For the purposes of this section, a nonflammable dielectric fluid is one that does not have a flash point or fire point and is not flammable in air.
### 450.25  Askarel-Insulated Transformers Installed Indoors. Askarel-insulated transformers installed indoors and rated over 25  kVA  shall  be  furnished  with  a  pressure-relief  vent.  Where installed  in  a  poorly  ventilated  place,  they  shall  be  furnished with  a  means  for  absorbing  any  gases  generated  by  arcing inside the case, or the pressure-relief vent shall be connected to a chimney or flue that carries such gases outside the building. Askarel-insulated transformers rated over 35,000 volts shall be installed in a vault.
### 450.26  Oil-Insulated Transformers Installed Indoors. Oilinsulated transformers installed indoors shall be installed in a vault constructed as specified in Part III of this article.
Exception No. 1: Where the total capacity does not exceed 112 1 ∕ 2 kVA, the  vault  specified  in  Part  III  of  this  article  shall  be  permitted  to  be constructed of reinforced concrete that is not less than 100 mm (4 in.) thick.
Exception No. 2: Where the nominal voltage does not exceed 1000, a vault shall not be required if suitable arrangements are made to prevent a  transformer  oil  fire  from  igniting  other  materials  and  the  total capacity  in  one  location  does  not  exceed  10  kVA  in  a  section  of  the building  classified  as  combustible  or  75  kVA  where  the  surrounding structure is classified as fire-resistant construction.
(1) For  Type  I  and  Type  II  buildings,  the  installation  shall comply with all the restrictions provided for in the listing of the liquid. Exception No. 3: Electric furnace transformers that have a total rating not exceeding 75 kVA shall be permitted to be installed without a vault in  a  building  or  room  of  fire-resistant  construction,  provided  suitable arrangements are made to prevent a transformer oil fire from spreading to other combustible material.
Informational Note No. 2: Such restrictions may include, but are not limited to: maximum pressure of the tank, use of a pressure relief valve, appropriate fuse types, and proper sizing of overcurrent protection.
- (2) In accordance with 450.27.
Informational Note No. 1: As used in this section, Type I and Type II buildings refers to Type I and Type II building construction as defined in NFPA 220-2015, Standard on Types of Building Construction . Combustible materials refers to those materials not classified as noncombustible or limited-combustible as defined in NFPA 220-2015, Standard on Types of Building Construction .
Informational Note No. 2: See definition of Listed in Article 100.
### 450.24  Nonflammable  Fluid-Insulated  Transformers. Transformers insulated with a dielectric fluid identified as nonflammable shall be permitted to be installed indoors or outdoors. Such transformers installed indoors and rated over 35,000 volts shall be installed in a vault. Such transformers installed indoors shall  be  furnished  with  a  liquid  confinement  area  and  a pressure-relief vent. The transformers shall be furnished with a means for absorbing any gases generated by arcing inside the tank, or the pressure-relief vent shall be connected to a chimney or flue that will carry such gases to an environmentally safe area.
Exception No. 4: A transformer that has a total rating not exceeding 75 kVA and a supply voltage of 1000 volts or less that is an integral part of charged-particle-accelerating equipment shall be permitted to be installed without a vault in a building or room of noncombustible or fire-resistant construction, provided suitable arrangements are made to prevent a transformer oil fire from spreading to other combustible material.
Exception  No.  5:  Transformers  shall  be  permitted  to  be  installed  in  a detached building that does not comply with Part III of this article if neither the building nor its contents present a fire hazard to any other building or property, and if the building is used only in supplying electric service and the interior is accessible only to qualified persons.
Exception  No.  6:  Oil-insulated  transformers  shall  be  permitted  to  be used without a vault in portable and mobile surface mining equipment (such as electric excavators) if each of the following conditions is met:
- (1) Provision is made for draining leaking fluid to the ground.
- (3) A minimum 6-mm ( 1 ∕ 4 -in.) steel barrier is provided for personnel protection.
- (2) Safe egress is provided for personnel.
### 450.27  Oil-Insulated Transformers Installed Outdoors. Combustible  material,  combustible  buildings,  and  parts  of buildings, fire escapes, and door and window openings shall be safeguarded from fires originating in oil-insulated transformers installed  on  roofs,  attached  to  or  adjacent  to  a  building  or combustible material.
In  cases  where  the  transformer  installation  presents  a  fire hazard,  one  or  more  of  the  following  safeguards  shall  be applied according to the degree of hazard involved:
- (1) Space separations
- (3) Automatic fire suppression systems
- (2) Fire-resistant barriers
- (4) Enclosures that confine the oil of a ruptured transformer tank
Oil enclosures shall be permitted to consist of fire-resistant dikes,  curbed  areas  or  basins,  or  trenches  filled  with  coarse, crushed  stone.  Oil  enclosures  shall  be  provided  with  trapped drains where the exposure and the quantity of oil involved are such that removal of oil is important.
Informational Note: For additional information on transformers installed  on  poles  or  structures  or  under  ground,  see  ANSI C2-2007, National Electrical Safety Code .
### 450.28  Modification  of  Transformers. When  modifications are  made  to  a  transformer  in  an  existing  installation  that change the type of  the  transformer  with  respect  to  Part  II  of this article, such transformer shall be marked to show the type of  insulating  liquid  installed,  and  the  modified  transformer installation  shall  comply  with  the  applicable  requirements  for that type of transformer.
## Part III. Transformer Vaults
### 450.41  Location. Vaults  shall  be  located  where  they  can  be ventilated to the outside air without using flues or ducts wherever such an arrangement is practicable.
### 450.42  Walls, Roofs, and Floors. The walls and roofs of vaults shall be constructed of materials that have approved structural strength for the conditions with a minimum fire resistance of 3 hours. The floors of vaults in contact with the earth shall be of  concrete  that  is  not  less  than  100  mm  (4  in.)  thick,  but, where  the  vault  is  constructed  with  a  vacant  space  or  other stories below  it, the floor shall  have  approved  structural strength  for  the  load  imposed  thereon  and  a  minimum  fire resistance  of  3  hours.  For  the  purposes  of  this  section,  studs and wallboard construction shall not be permitted. (D)  Covering. Ventilation  openings  shall  be  covered  with durable  gratings,  screens,  or  louvers,  according  to  the  treatment required in order to avoid unsafe conditions. (E)  Dampers. All ventilation openings to the indoors shall be provided  with  automatic  closing  fire  dampers  that  operate  in response to a vault fire. Such dampers shall possess a standard fire rating of not less than 1 1 ∕ 2 hours.
Exception:  Where  transformers  are  protected  with  automatic  sprinkler, water  spray,  carbon  dioxide,  or  halon,  construction  of  1-hour  rating shall be permitted.
Informational  Note  No.  1:  For  additional  information,  see ANSI/ASTM E119-15, Method for Fire Tests of Building Construction and Materials .
Informational  Note  No.  2:  A  typical  3-hour  construction  is 150 mm (6 in.) thick reinforced concrete.
### 450.43  Doorways. Vault doorways shall be protected in accordance with 450.43(A), (B), and (C).
#### (A)  Type of Door. Each doorway leading into a vault from the building interior shall be provided with a tight-fitting door that has  a  minimum  fire  rating  of  3  hours.  The  authority  having jurisdiction  shall  be  permitted  to  require  such  a  door  for  an exterior wall opening where conditions warrant.
Exception:  Where  transformers  are  protected  with  automatic  sprinkler, water  spray,  carbon  dioxide,  or  halon,  construction  of  1-hour  rating shall be permitted.
Informational Note: For additional  information,  see  NFPA 80-2013, Standard for Fire Doors and Other Opening Protectives .
#### (B)  Sills. A door sill or curb that is of an approved height that will  confine  the  oil  from  the  largest  transformer  within  the vault shall be provided, and in no case shall the height be less than 100 mm (4 in.).
#### (C)  Locks. Doors  shall  be  equipped  with  locks,  and  doors shall  be  kept  locked,  access  being  allowed  only  to  qualified persons. Personnel doors shall open in the direction of egress and be equipped with listed panic hardware.
### 450.45  Ventilation Openings. Where required by 450.9, openings  for  ventilation  shall  be  provided  in  accordance  with 450.45(A) through (F).
#### (A)  Location. Ventilation  openings  shall  be  located  as  far  as possible  from  doors,  windows,  fire  escapes,  and  combustible material.
- (B)  Arrangement. A vault ventilated by natural circulation of air shall be permitted to have roughly half of the total area of openings  required  for  ventilation  in  one  or  more  openings near the floor and the remainder in one or more openings in the  roof  or  in  the  sidewalls  near  the  roof,  or  all  of  the  area required  for  ventilation  shall  be  permitted  in  one  or  more openings in or near the roof.
#### (C)  Size. For a vault ventilated by natural circulation of air to an outdoor area, the combined net area of all ventilating openings, after deducting the area occupied by screens, gratings, or louvers,  shall  not  be  less  than  1900  mm 2 (3  in. 2 )  per  kVA  of transformer  capacity  in  service,  and  in  no  case  shall  the  net area be less than 0.1 m 2 (1 ft 2 ) for any capacity under 50 kVA.
Informational  Note:  See  ANSI/UL  555-2011, Standard  for  Fire Dampers .
#### (F)  Ducts. Ventilating ducts  shall  be  constructed  of  fireresistant material.
### 450.46  Drainage. Where practicable,  vaults  containing  more than  100  kVA  transformer  capacity  shall  be  provided  with  a drain or other means that will carry off any accumulation of oil or water in the vault unless local conditions make this impracticable. The floor shall be pitched to the drain where provided.
### 450.47  Water Pipes and Accessories. Any pipe or duct system foreign  to  the  electrical  installation  shall  not  enter  or  pass through a transformer vault. Piping or other facilities provided for  vault  fire  protection,  or  for  transformer  cooling,  shall  not be considered foreign to the electrical installation.
### 450.48  Storage  in  Vaults. Materials  shall  not  be  stored  in transformer vaults.
## Part I. General
### 455.1  Scope. This  article  covers  the  installation  and  use  of phase converters.
### 455.2  Definitions.
Manufactured  Phase. The  manufactured  or  derived  phase originates at the phase converter and is not solidly connected to either of the single-phase input conductors.
Phase  Converter. An  electrical  device  that  converts  singlephase power to 3-phase electric power.
Informational  Note:  Phase  converters  have  characteristics  that modify the starting  torque  and  locked-rotor  current  of  motors served,  and  consideration  is  required  in  selecting  a  phase converter for a specific load.
Rotary-Phase  Converter. A  device  that  consists  of  a  rotary transformer and capacitor panel(s) that permits the operation of 3-phase loads from a single-phase supply.
Static-Phase Converter. A  device  without  rotating  parts,  sized for  a  given  3-phase  load  to  permit  operation  from  a  singlephase supply.
### 455.3  Other Articles. Phase converters shall comply with this article  and  with  the  applicable  provisions  of  other  articles  of this Code .
input full-load amperes, the conductors shall have an ampacity not less than 250 percent of the sum of the full-load, 3-phase current rating of the motors and other loads served where the input and output voltages of the phase converter are identical. Where  the  input  and  output  voltages  of  the  phase  converter are different, the current as determined by this section shall be multiplied by the ratio of output to input voltage.
- (B)  Manufactured  Phase  Marking. The  manufactured  phase conductors shall be identified in all accessible locations with a distinctive marking. The marking shall be consistent throughout the system and premises.
- 455.7  Overcurrent Protection. The single-phase supply conductors and phase converter shall be protected from overcurrent  by  455.7(A)  or  (B).  Where  the  required  fuse  or nonadjustable  circuit  breaker  rating  or  settings  of  adjustable circuit  breakers  do  not  correspond  to  a  standard  rating  or setting, a higher rating or setting that does not exceed the next higher standard rating shall be permitted.
- (A)  Variable Loads. Where the loads to be supplied are variable,  overcurrent  protection  shall  be  set  at  not  more  than 125  percent  of  the  phase  converter  nameplate  single-phase input full-load amperes.
- (B)  Fixed Loads. Where the phase converter supplies specific fixed  loads  and  the  conductors  are  sized  in  accordance  with 455.6(A)(2), the conductors shall be protected in accordance with  their  ampacity.  The  overcurrent  protection  determined from  this  section  shall  not  exceed  125  percent  of  the  phase converter nameplate single-phase input amperes.
- 455.8  Disconnecting  Means. Means shall be provided to disconnect simultaneously all ungrounded single-phase supply conductors to the phase converter.
- (A)  Location. The disconnecting means shall be readily accessible and located in sight from the phase converter.
- (B)  Type. The disconnecting means shall be a switch rated in horsepower, a circuit breaker, or a molded-case switch. Where only nonmotor loads are served, an ampere-rated switch shall be permitted.
- (C)  Rating. The  ampere  rating  of  the  disconnecting  means shall not be less than 115 percent of the rated maximum singlephase input full-load amperes or, for specific fixed loads, shall be permitted to be selected from 455.8(C)(1) or (C)(2).
- (1)  Current  Rated  Disconnect. The  disconnecting  means shall be a circuit breaker or molded-case switch with an ampere rating not less than 250 percent of the sum of the following:
- (1) Full-load, 3-phase current ratings of the motors
- (2) Other loads served
- (2)  Horsepower Rated Disconnect. The disconnecting means shall  be  a  switch  with  a  horsepower  rating.  The  equivalent locked  rotor  current  of  the  horsepower  rating  of  the  switch shall not be less than 200 percent of the sum of the following:
- (1) Nonmotor loads
- (3) The full-load current of all other 3-phase motors operating at the same time
- (2) The 3-phase, locked-rotor current of the largest motor as determined from Table 430.251(B)
- (D)  Voltage  Ratios. The calculations  in  455.8(C)  shall  apply directly  where  the  input  and  output  voltages  of  the  phase
### 455.4  Marking. Each phase converter shall be provided with a permanent nameplate indicating the following:
- (2) Rated input and output voltages
- (1) Manufacturer's name
- (3) Frequency
- (5) Rated  minimum  and  maximum  single  load  in  kilovoltamperes (kVA) or horsepower
- (4) Rated single-phase input full-load amperes
- (6) Maximum total load in kilovolt-amperes (kVA) or horsepower
- (7) For a rotary-phase converter, 3-phase amperes at full load
### 455.5  Equipment Grounding Connection. A means for attachment  of  an  equipment  grounding  conductor  termination  in accordance with 250.8 shall be provided.
## 455.6  Conductors.
- (A)  Ampacity. The ampacity of the single-phase supply conductors shall be determined by 455.6(A)(1) or (A)(2).
Informational Note: Single-phase conductors sized to prevent a voltage drop not exceeding 3 percent from the source of supply to  the  phase  converter  may  help  ensure  proper  starting  and operation of motor loads.
(1)  Variable Loads. Where the loads to be supplied are variable, the conductor ampacity shall not be less than 125 percent of  the  phase  converter  nameplate  single-phase  input  full-load amperes.
- (2)  Fixed Loads. Where the phase converter supplies specific fixed loads, and the conductor ampacity is less than 125  percent  of  the  phase  converter  nameplate  single-phase
## ARTICLE 455 Phase Converters
converter are identical. Where the input and output voltages of the  phase  converter  are  different,  the  current  shall  be  multiplied by the ratio of the output to input voltage.
### 455.9  Connection of Single-Phase Loads. Where single-phase loads are connected on the load side of a phase converter, they shall not be connected to the manufactured phase.
### 455.10  Terminal Housings. A terminal housing in accordance with  the  provisions  of  430.12  shall  be  provided  on  a  phase converter.
## Part II. Specific Provisions Applicable to Different Types of Phase Converters
### 455.20  Disconnecting Means. The single-phase disconnecting means for the input of a static phase converter shall be permitted to serve as the disconnecting means for the phase converter and a single load if the load is within sight of the disconnecting means.
### 455.21  Start-Up. Power to the utilization equipment shall not be supplied until the rotary-phase converter has been started.
### 455.22  Power  Interruption. Utilization  equipment  supplied by  a  rotary-phase  converter  shall  be  controlled  in  such  a manner that power to the equipment will be disconnected in the event of a power interruption.
Informational Note: Magnetic motor starters, magnetic contactors,  and  similar  devices,  with  manual  or  time  delay  restarting for the load, provide restarting after power interruption.
contact with exposed energized parts, terminals, or buses associated with them. However, no additional guarding is required for  enclosures  accessible  only  to  authorized  and  qualified persons.
## Part I. 1000 Volts, Nominal, and Under
### 460.6  Discharge of Stored Energy. Capacitors shall be provided with a means of discharging stored energy.
#### (A)  Time  of  Discharge. The  residual  voltage  of  a  capacitor shall be reduced to 50 volts, nominal, or less within 1 minute after the capacitor is disconnected from the source of supply.
#### (B)  Means of Discharge. The discharge circuit shall be either permanently  connected  to  the  terminals  of  the  capacitor  or capacitor bank or provided with automatic means of connecting it to the terminals of the capacitor bank on removal of voltage  from  the  line.  Manual  means  of  switching  or  connecting the discharge circuit shall not be used.
## 460.8  Conductors.
#### (A)  Ampacity. The  ampacity  of  capacitor  circuit  conductors shall not be less than 135 percent of the rated current of the capacitor. The ampacity of conductors that connect a capacitor to the terminals of a motor or to motor circuit conductors shall not  be  less  than  one-third  the  ampacity  of  the  motor  circuit conductors and in no case less than 135 percent of the rated current of the capacitor.
#### (B)  Overcurrent  Protection. An  overcurrent  device  shall  be provided  in  each  ungrounded  conductor  for  each  capacitor bank. The rating or setting of the overcurrent device shall be as low as practicable.
Exception:  A  separate  overcurrent  device  shall  not  be  required  for  a capacitor  connected  on  the  load  side  of  a  motor  overload  protective device.
### 455.23  Capacitors. Capacitors that are not an integral part of the rotary-phase conversion system but are installed for a motor load shall be connected to the line side of that motor overload protective device.
## ARTICLE 460 Capacitors
### 460.1  Scope. This article covers the installation of capacitors on electrical circuits.
Surge capacitors or capacitors included as a component part of  other  apparatus  and  conforming  with  the  requirements  of such apparatus are excluded from these requirements.
This  article  also  covers  the  installation  of  capacitors  in hazardous  (classified)  locations  as  modified  by  Articles  501 through 503.
## 460.2  Enclosing and Guarding.
#### (A)  Containing More Than 11 L (3 gal) of Flammable Liquid. Capacitors  containing  more  than  11  L  (3  gal)  of  flammable liquid shall be enclosed in vaults or outdoor fenced enclosures complying  with  Article  110,  Part  III.  This  limit  shall  apply  to any single unit in an installation of capacitors.
#### (B)  Accidental  Contact. Where  capacitors  are  accessible  to unauthorized and unqualified persons, they shall be enclosed, located, or guarded so that persons cannot come into accidental contact or bring conducting  materials  into accidental
#### (C)  Disconnecting  Means. A  disconnecting  means  shall  be provided  in  each  ungrounded  conductor  for  each  capacitor bank and shall meet the following requirements:
- (1) The  disconnecting  means  shall  open  all  ungrounded conductors simultaneously.
- (3) The rating of the disconnecting means shall not be less than 135 percent of the rated current of the capacitor.
- (2) The  disconnecting  means  shall  be  permitted  to  disconnect  the  capacitor  from  the  line  as  a  regular  operating procedure.
Exception: A separate disconnecting means shall not be required where a capacitor is connected on the load side of a motor controller.
### 460.9  Rating or Setting of Motor Overload Device. Where a motor installation includes a capacitor connected on the load side of the motor overload device, the rating or setting of the motor overload device shall be based on the improved power factor of the motor circuit.
The effect of the capacitor shall be disregarded in determining  the  motor  circuit  conductor  rating  in  accordance  with 430.22.
### 460.10  Grounding. Capacitor cases shall be connected to the equipment grounding conductor.
Exception:  Capacitor  cases  shall  not  be  connected  to  the  equipment grounding  conductor  where  the  capacitor  units  are  supported  on  a structure designed to operate at other than ground potential.
### 460.12  Marking. Each  capacitor  shall  be  provided  with  a nameplate giving the name of the manufacturer, rated voltage, frequency, kilovar or amperes, number of phases, and, if filled with  a  combustible  liquid,  the  volume  of  liquid.  Where  filled with a nonflammable liquid, the nameplate shall so state. The nameplate  shall also indicate whether a capacitor has  a discharge device inside the case.
## Part II. Over 1000 Volts, Nominal
## 460.24  Switching.
#### (A)  Load Current. Group-operated switches shall be used for capacitor switching and shall be capable of the following:
- (1) Carrying  continuously  not  less  than  135  percent  of  the rated current of the capacitor installation
- (3) Withstanding  the  maximum  inrush  current,  including contributions from adjacent capacitor installations
- (2) Interrupting  the  maximum  continuous  load  current  of each  capacitor,  capacitor  bank,  or  capacitor  installation that will be switched as a unit
- (4) Carrying currents due to faults on capacitor side of switch
5. (B)  Isolation.
- (1)  General. A  means  shall  be  installed  to  isolate  from  all sources of voltage each capacitor, capacitor bank, or capacitor installation  that  will  be  removed  from  service  as  a  unit.  The isolating  means  shall  provide  a  visible  gap  in  the  electrical circuit adequate for the operating voltage.
In no event shall the rating or adjustment of the protective devices exceed the maximum limit of Zone 2.
Informational  Note:  For  definitions  of Safe  Zone,  Zone  1, and Zone 2, see ANSI/IEEE 18-1992, Shunt Power Capacitors .
### 460.26  Identification. Each capacitor shall be provided with a permanent  nameplate  giving  the  manufacturer's  name,  rated voltage, frequency, kilovar or amperes, number of phases, and the volume of liquid identified as flammable, if such is the case.
### 460.27  Grounding. Capacitor cases shall be connected to the equipment grounding conductor. If the capacitor neutral point is connected to a grounding electrode conductor, the connection shall be made in accordance with Part III of Article 250.
Exception:  Capacitor  cases  shall  not  be  connected  to  the  equipment grounding  conductor  where  the  capacitor  units  are  supported  on  a structure designed to operate at other than ground potential.
## 460.28  Means for Discharge.
#### (A)  Means to Reduce the Residual Voltage. A means shall be provided  to  reduce  the  residual  voltage  of  a  capacitor  to 50 volts or less within 5 minutes after the capacitor is disconnected from the source of supply.
#### (B)  Connection  to  Terminals. A  discharge  circuit  shall  be either permanently connected to the terminals of the capacitor or  provided  with  automatic  means  of  connecting  it  to  the terminals  of  the  capacitor  bank  after  disconnection  of  the capacitor from the source of supply. The windings of motors, transformers, or other equipment directly connected to capacitors  without  a  switch  or  overcurrent  device  interposed  shall meet the requirements of 460.28(A).
## (2)  Isolating  or  Disconnecting  Switches  with  No  Interrupting Rating. Isolating or disconnecting switches (with no interrupting  rating)  shall  be  interlocked  with  the  load-interrupting device or shall be provided with prominently displayed caution signs  in  accordance  with  490.22  to  prevent  switching  load current. ARTICLE 470 Resistors and Reactors
#### (C)  Additional Requirements for Series Capacitors. The proper switching  sequence  shall  be  ensured  by  use  of  one  of the following:
- (1) Mechanically sequenced isolating and bypass switches
- (3) Switching procedure prominently displayed at the switching location
- (2) Interlocks
## 460.25  Overcurrent Protection.
- (A)  Provided to Detect and Interrupt Fault Current. A means shall be provided to detect and interrupt fault current likely to cause dangerous pressure within an individual capacitor.
#### (B)  Single  Pole  or  Multipole  Devices. Single-pole  or  multipole devices shall be permitted for this purpose.
#### (C)  Protected Individually or in Groups. Capacitors shall be permitted to be protected individually or in groups.
#### (D)  Protective Devices Rated or Adjusted. Protective devices for capacitors or capacitor equipment shall be rated or adjusted to operate within the limits of the safe zone for individual capacitors.  If  the  protective  devices  are  rated  or  adjusted  to operate within the limits for Zone 1 or Zone 2, the capacitors shall be enclosed or isolated.
## Part I. 1000 Volts, Nominal, and Under
### 470.1  Scope. This  article  covers  the  installation  of  separate resistors and reactors on electrical circuits.
Exception:  Resistors  and  reactors  that  are  component  parts  of  other apparatus.
This article also covers the installation of resistors and reactors  in  hazardous  (classified)  locations  as  modified  by  Articles 501 through 504.
### 470.2  Location. Resistors  and  reactors  shall  not  be  placed where exposed to physical damage.
### 470.3  Space Separation. A thermal barrier shall be required if the space between the resistors and reactors and any combustible material is less than 305 mm (12 in.).
### 470.4  Conductor  Insulation. Insulated  conductors  used  for connections between resistance elements and controllers shall be suitable for an operating temperature of not less than 90°C (194°F).
Exception:  Other  conductor  insulations  shall  be  permitted  for  motor starting service.
## Part II. Over 1000 Volts, Nominal
## 470.18  General.
#### (A)  Protected Against Physical Damage. Resistors and reactors shall be protected against physical damage.
#### (B)  Isolated by Enclosure or Elevation. Resistors and reactors shall be isolated by enclosure or elevation to protect personnel from accidental contact with energized parts.
#### (C)  Combustible Materials. Resistors and reactors shall not be installed in close enough proximity to combustible materials to constitute a fire hazard and shall have a clearance of not less than 305 mm (12 in.) from combustible materials.
#### (D)  Clearances. Clearances  from  resistors  and  reactors  to grounded surfaces shall be adequate for the voltage involved.
#### (E)  Temperature  Rise  from  Induced  Circulating  Currents. Metallic  enclosures  of  reactors  and  adjacent  metal  parts  shall be installed so that the temperature rise from induced circulating currents is not hazardous to personnel or does not constitute a fire hazard.
### 470.19  Grounding. Resistor  and  reactor  cases  or  enclosures shall be connected to the equipment grounding conductor.
Exception: Resistor or reactor cases or enclosures supported on a structure  designed  to  operate  at  other  than  ground  potential  shall  not  be connected to the equipment grounding conductor.
### 470.20  Oil-Filled  Reactors. Installation  of  oil-filled  reactors, in addition to the above requirements, shall comply with applicable requirements of Article 450.
## 480.2  Definitions.
Cell. The  basic  electrochemical  unit,  characterized  by  an anode and a cathode, used to receive, store, and deliver electrical energy.
Container. A vessel that holds the plates, electrolyte, and other elements of a single unit in a battery.
Informational Note: A container may be single-cell or multi-cell and is sometimes referred to in the industry as a 'jar.'
Electrolyte. The medium that provides the ion transport mechanism between the positive and negative electrodes of a cell.
Intercell  Connector. An  electrically  conductive  bar  or  cable used to connect adjacent cells.
Intertier Connector. An  electrical  conductor used to connect two cells on different tiers of the same rack or different shelves of the same rack.
Nominal Voltage (Battery or Cell). The value assigned to a cell or battery of a given voltage class for the purpose of convenient designation.  The  operating  voltage  of  the  cell  or  battery  may vary above or below this value.
Informational  Note:  The  most  common  nominal  cell  voltages are 2 volts per cell for the lead-acid systems, 1.2 volts per cell for alkali  systems,  and  3.6  to  3.8  volts  per  cell  for  Li-ion  systems. Nominal voltages might vary with different chemistries.
Sealed Cell or Battery. A cell or battery that has no provision for the routine addition of water or electrolyte or for external measurement of electrolyte specific gravity and might contain pressure relief venting.
Storage Battery. A battery comprised of one or more rechargeable cells of the lead-acid, nickel-cadmium, or other rechargeable electrochemical types.
## ARTICLE 480 Storage Batteries
### 480.1  Scope. This article applies to all stationary installations of storage batteries.
Informational  Note:  The  following  standards  are  frequently referenced for the installation of stationary batteries:
- (1) IEEE 484, Recommended Practice for Installation Design and Installation of Vented Lead-Acid Batteries for Stationary Applications
- (3) IEEE 1145, Recommended Practice for Installation and Maintenance of Nickel-Cadmium Batteries for Photovoltaic (PV) Systems
- (2) IEEE 485, Recommended Practice for Sizing Vented Lead-Acid Storage Batteries for Stationary Applications
- (4) IEEE  1187, Recommended  Practice  for  Installation  Design, and  Installation  of  Valve-Regulated  Lead-Acid  Batteries  for Stationary Applications
- (6) IEEE 1578, Recommended Practice for Stationary Battery Electrolyte Spill Containment and Management
- (5) IEEE 1375, IEEE Guide for the Protection of Stationary Battery Systems
- (7) IEEE 1635/ASHRAE 21, Guide for the Ventilation and Thermal Management of Batteries for Stationary Applications
- (9) UL Subject 2436, Outline of Investigation for Spill Containment for Stationary Lead Acid Battery Systems
- (8) UL 1973, Standard for Batteries for Use in Light Electric Rail (LER) Applications and Stationary Applications
- (10) UL 1989, Standard for Standby Batteries
Terminal. That part of a cell, container, or battery to which an external  connection  is  made  (commonly  identified  as  post, pillar, pole, or terminal post).
- 480.3  Equipment. Storage batteries and battery management equipment shall be listed. This requirement shall not apply to lead-acid batteries. N
### 480.4  Battery and Cell Terminations.
#### (A)  Corrosion  Prevention. Where  mating  dissimilar  metals, antioxidant  material  suitable  for  the  battery  connection  shall be used where recommended by the battery manufacturer.
Informational Note: The battery manufacturer's installation and instruction  manual  can  be  used  for  guidance  for  acceptable materials.
#### (B)  Intercell and Intertier Conductors and Connections. The ampacity  of  field-assembled  intercell  and  intertier  connectors and  conductors  shall  be  of  such  cross-sectional  area  that  the temperature rise under maximum load conditions and at maximum ambient temperature shall not exceed the safe operating temperature of the conductor insulation or of the material of the conductor supports.
Informational Note: Conductors sized to prevent a voltage drop exceeding 3 percent of maximum anticipated load, and where the maximum total voltage drop to the furthest point of connection does not exceed 5 percent, may not be appropriate for all battery  applications.  IEEE  1375-2003, Guide  for  the  Protection  of
Stationary Battery Systems, provides  guidance  for  overcurrent protection and associated cable sizing.
#### (C)  Battery  Terminals. Electrical  connections  to  the  battery, and the cable(s) between cells on separate levels or racks, shall not  put  mechanical  strain  on  the  battery  terminals.  Terminal plates shall be used where practicable.
Informational  Note:  Conductors  are  commonly  pre-formed  to eliminate  stress  on  battery  terminations.  Fine  stranded  cables may  also  eliminate  the  stress  on  battery  terminations.  See  the manufacturer's instructions for guidance.
### 480.5  Wiring and Equipment Supplied from Batteries. Wiring and equipment supplied from storage batteries shall be subject to the applicable provisions of this Code applying to wiring and equipment  operating  at  the  same  voltage,  unless  otherwise permitted by 480.6.
### 480.6  Overcurrent Protection for Prime Movers. Overcurrent protection shall not be required for conductors from a battery with a voltage of 60 volts dc or less if the battery provides power for starting, ignition, or control of prime movers. Section 300.3 shall not apply to these conductors.
## 480.7  DC Disconnect Methods.
#### (A)  Disconnecting  Means. A  disconnecting  means  shall  be provided for all ungrounded  conductors  derived from a stationary  battery  system  with  a  voltage  over  60  volts  dc.  A disconnecting  means  shall  be  readily  accessible  and  located within sight of the battery system.
Informational Note: See 240.21(H) for information on the location of the overcurrent device for battery conductors.
determining  the  severity  of  potential  exposure,  planning  safe work practices, and selecting personal protective equipment.
### 480.8  Insulation of Batteries. Batteries constructed of an electrically  conductive container shall have insulating support if a voltage is present between the container and ground.
### 480.9  Battery  Support  Systems. For  battery  chemistries  with corrosive  electrolyte,  the  structure  that  supports  the  battery shall  be  resistant  to  deteriorating  action  by  the  electrolyte. Metallic structures shall  be  provided  with  nonconducting support members for the cells, or shall be constructed with a continuous insulating material. Paint alone shall not be considered as an insulating material.
The terminals of all cells or multi-cell units shall be readily accessible for readings, inspection, and cleaning where required  by  the  equipment  design.  One  side  of  transparent battery containers shall be readily accessible for inspection of the internal components.
### 480.10  Battery  Locations. Battery  locations  shall  conform  to 480.10(A), (B), and (C).
#### (A)  Ventilation. Provisions appropriate to the battery technology  shall  be  made  for  sufficient  diffusion  and  ventilation  of gases from the battery, if present, to prevent the accumulation of an explosive mixture.
Informational  Note  No.  1:  See  NFPA  1-2015, Fire  Code ,  Chapter 52, for ventilation considerations for specific battery chemistries.
Informational  Note  No.  2:  Some  battery  technologies  do  not require ventilation.
#### (B)  Remote Actuation. Where a disconnecting means, located in accordance with 480.7(A), is provided with remote controls to  activate  the  disconnecting  means  and  the  controls  for  the disconnecting means are not located within sight of the stationary battery system, the disconnecting means shall be capable of being locked in the open position, in accordance with 110.25, and the location of the controls shall be field marked on the disconnecting means. Informational  Note  No.  3:  For  additional  information  on  the ventilation of stationary battery systems, see IEEE Std 1635-2012/ ASHRAE Guideline  21-2012  Guide  for  the  Ventilation  and  Thermal Management of Batteries for Stationary Applications . (B)  Live  Parts. Guarding  of  live  parts  shall  comply  with 110.27.
#### (C)  Busway. Where  a  DC  busway  system  is  installed,  the disconnecting  means  shall  be  permitted  to  be  incorporated into the busway.
#### (D)  Notification. The  disconnecting  means  shall  be  legibly marked in the field. A label with the marking shall be placed in a  conspicuous  location  near  the  battery  if  a  disconnecting means is not provided. The marking shall be of sufficient durability to withstand the environment involved and shall include the following:
- (1) Nominal battery voltage
- (3) Date the short-circuit current calculation was performed
- (2) Maximum available short-circuit current derived from the stationary battery system
- (4) The  battery  disconnecting  means  shall  be  marked  in accordance with 110.16.
Informational  Note  No.  1:  Battery  equipment  suppliers  can provide information about short-circuit current on any particular battery model.
Informational  Note  No.  2:  The  available  short-circuit  current marking(s)  addressed  in  480.7(D)(2)  is  related  to  required short-circuit  current  ratings  of  equipment. NFPA  70E -2015, Standard for Electrical Safety in the Workplace , provides assistance in
#### (C)  Spaces  About  Battery  Systems. Spaces about  battery systems shall comply with 110.26. Working space shall be measured from the edge of the battery cabinet, racks, or trays.
For  battery  racks,  there  shall  be  a  minimum  clearance  of 25 mm (1 in.) between a cell container and any wall or structure on the side not requiring access for maintenance. Battery stands  shall  be  permitted  to  contact  adjacent  walls  or  structures, provided that the battery shelf has a free air space for not less than 90 percent of its length.
Informational Note: Additional space is often needed to accommodate  battery hoisting equipment,  tray removal, or spill containment.
#### (D)  Top Terminal Batteries. Where top terminal batteries are installed on tiered racks or on shelves of battery cabinets, working space in accordance  with the battery manufacturer's instructions shall be provided between the highest point on a cell and the row, shelf, or ceiling above that point.
Informational Note:  IEEE 1187-2013, IEEE Recommended Practice for  Installation  Design  and  Installation  of  Valve-Regulated  Lead-Acid Batteries  for  Stationary  Applications ,  provides  guidance  for  top clearance of valve-regulated lead-acid batteries, which are commonly used in battery cabinets.
#### (E)  Egress. A  personnel  door(s)  intended  for  entrance  to, and egress from, rooms designated as battery rooms shall open
in  the  direction  of  egress  and  shall  be  equipped  with  listed panic hardware.
#### (F)  Piping in Battery Rooms. Gas piping shall not be permitted in dedicated battery rooms.
#### (G)  Illumination. Illumination shall be provided for working spaces containing battery systems. The lighting outlets shall not be  controlled  by  automatic  means  only.  Additional  lighting outlets shall not be required where the work space is illuminated by an adjacent light source. The location of luminaires shall not:
- (1) Expose personnel to energized battery components while performing maintenance on the luminaires in the battery space; or
- (2) Create a hazard to the battery upon failure of the luminaire.
## 480.11  Vents.
#### (A)  Vented  Cells. Each vented cell shall  be  equipped  with  a flame arrester.
Informational  Note:    A  flame  arrester  prevents  destruction  of the  cell  due  to  ignition  of  gases  within  the  cell  by  an  external spark or flame.
#### (B)  Sealed Cells. Where the battery is constructed such that an excessive accumulation of pressure could occur within the cell during operation, a pressure-release vent shall be provided.
## Part II. Equipment - Specific Provisions
## 490.21  Circuit-Interrupting Devices.
## (A)  Circuit Breakers.
## (1)  Location.
(b)     Circuit  breakers  used  to  control  oil-filled  transformers  in  a  vault  shall  either  be  located  outside  the  transformer vault or be capable of operation from outside the vault.
(a)     Circuit  breakers  installed  indoors  shall  be  mounted either  in  metal-enclosed  units  or  fire-resistant  cell-mounted units, or they shall be permitted to be open-mounted in locations accessible to qualified persons only.
(c)     Oil  circuit  breakers  shall  be  arranged  or  located  so that  adjacent  readily  combustible  structures  or  materials  are safeguarded in an approved manner.
(2)  Operating Characteristics. Circuit breakers shall have the following equipment or operating characteristics:
- (1) An  accessible  mechanical  or  other  identified  means  for manual tripping, independent of control power
- (3) If  capable  of  being  opened  or  closed  manually  while energized,  main  contacts  that  operate  independently  of the speed of the manual operation
- (2) Be release free (trip free)
- (4) A mechanical position indicator at the circuit breaker to show the open or closed position of the main contacts
- (5) A  means  of  indicating  the  open  and  closed  position  of the breaker at the point(s) from which they may be operated
## ARTICLE 490 Equipment Over 1000 Volts, Nominal (3)  Nameplate. A circuit breaker shall have a permanent and legible nameplate showing manufacturer's name or trademark, manufacturer's type or identification number, continuous current rating, interrupting rating in megavolt-amperes (MVA) or  amperes,  and  maximum  voltage  rating.  Modification  of  a circuit breaker affecting its rating(s) shall be accompanied by an appropriate change of nameplate information.
## Part I. General
### 490.1  Scope. This article covers the general requirements for equipment operating at more than 1000 volts, nominal.
Informational Note No. 1: See NFPA 70E -2015, Standard for Electrical Safety in the Workplace , for electrical safety requirements for employee workplaces.
Informational  Note  No.  2:  For  further  information  on  hazard signs  and labels,  see  ANSI Z535.4-2011, Product Signs and Safety Labels .
## 490.2  Definition.
High  Voltage. For  the  purposes  of  this  article,  more  than 1000 volts, nominal.
## 490.3  Other Articles.
#### (A)  Oil-Filled  Equipment. Installation of electrical  equipment, other than transformers covered in Article 450, containing  more  than  38  L  (10  gal)  of  flammable  oil  per  unit  shall meet the requirements of Parts II and III of Article 450.
- (B)  Enclosures  in  Damp  or  Wet  Locations. Enclosures  in damp or wet locations shall meet the requirements of 312.2. N
- (4)  Rating. Circuit breakers shall have the following ratings:
- (1) The continuous current rating of a circuit breaker shall not be less  than  the  maximum  continuous  current through the circuit breaker.
- (3) The closing  rating  of  a  circuit  breaker  shall  not  be  less than the maximum asymmetrical fault current into which the circuit breaker can be closed.
- (2) The interrupting rating of a circuit breaker shall not be less  than the maximum fault current the circuit breaker will  be  required  to  interrupt,  including  contributions from all connected sources of energy.
- (4) The momentary rating of  a  circuit  breaker  shall  not  be less than the maximum asymmetrical fault current at the point of installation.
- (5) The rated maximum voltage of a circuit breaker shall not be less than the maximum circuit voltage.
## (B)  Power Fuses and Fuseholders.
(1)  Use. Where  fuses  are  used  to  protect  conductors  and equipment, a fuse shall be placed in each ungrounded conductor. Two power fuses shall be permitted to be used in parallel to protect the same load if both fuses have identical ratings and both  fuses  are  installed  in  an  identified  common  mounting with  electrical  connections  that  divide  the  current  equally. Power  fuses  of  the  vented  type  shall  not  be  used  indoors,
underground, or in metal enclosures unless identified for the use.
(2)  Interrupting  Rating. The  interrupting  rating  of  power fuses shall not be less than the maximum fault current the fuse is required  to interrupt,  including  contributions  from  all connected sources of energy.
(3)  Voltage  Rating. The  maximum  voltage  rating  of  power fuses shall not be less than the maximum circuit voltage. Fuses having a minimum recommended operating voltage shall not be applied below this voltage.
(4)  Identification  of  Fuse  Mountings  and  Fuse  Units. Fuse mountings  and  fuse  units  shall  have  permanent  and  legible nameplates  showing  the  manufacturer's  type  or  designation, continuous  current  rating,  interrupting  current  rating,  and maximum voltage rating.
(5)  Fuses. Fuses that expel flame in opening the circuit shall be designed or arranged so that they function properly without hazard to persons or property.
(6)  Fuseholders. Fuseholders shall be designed or installed so that  they  are  de-energized  while  a  fuse  is  being  replaced.  A field-applied  permanent  and  legible  sign,  in  accordance  with 110.21(B), shall be installed immediately adjacent to the fuseholders and shall be worded as follows:
## DANGER  -  DISCONNECT  CIRCUIT  BEFORE  REPLACING FUSES.
Exception: Fuses and fuseholders designed to permit fuse replacement by qualified persons using identified equipment without de-energizing the fuseholder shall be permitted.
(3)  Interrupting  Rating. The  interrupting  rating  of  distribution cutouts shall not be less than the maximum fault current the  cutout  is  required  to  interrupt,  including  contributions from all connected sources of energy.
(4)  Voltage  Rating. The  maximum  voltage  rating  of  cutouts shall not be less than the maximum circuit voltage.
(5)  Identification. Distribution  cutouts  shall  have  on  their body, door, or fuse tube a permanent and legible nameplate or identification showing the manufacturer's type or designation, continuous current rating, maximum voltage rating, and interrupting rating.
(6)  Fuse Links. Fuse links shall have a permanent and legible identification showing continuous current rating and type.
(7)  Structure  Mounted  Outdoors. The height of  cutouts mounted  outdoors  on  structures  shall  provide  safe  clearance between lowest energized parts (open or closed position) and standing surfaces, in accordance with 110.34(E).
## (D)  Oil-Filled Cutouts.
(1)  Continuous Current Rating. The continuous current rating of oil-filled cutouts shall not be less than the maximum continuous current through the cutout.
(2)  Interrupting  Rating. The  interrupting  rating  of  oil-filled cutouts shall not be less than the maximum fault current the oil-filled  cutout  is  required  to  interrupt,  including  contributions from all connected sources of energy.
(3)  Voltage Rating. The maximum voltage rating of oil-filled cutouts shall not be less than the maximum circuit voltage.
(4)  Fault  Closing  Rating. Oil-filled  cutouts  shall  have  a  fault closing  rating  not  less  than  the  maximum  asymmetrical  fault current  that  can  occur  at  the  cutout  location,  unless  suitable interlocks  or  operating  procedures  preclude  the  possibility  of closing into a fault.
(5)  Identification. Oil-filled  cutouts  shall  have  a  permanent and legible nameplate showing the rated continuous current, rated maximum voltage, and rated interrupting current.
(6)  Fuse Links. Fuse links shall have a permanent and legible identification showing the rated continuous current.
(7)  Location. Cutouts shall be located so that they are readily and  safely  accessible  for  re-fusing,  with  the  top  of  the  cutout not over 1.5 m (5 ft) above the floor or platform.
(8)  Enclosure. Suitable barriers or enclosures shall be provided  to  prevent  contact  with  nonshielded  cables  or  energized parts of oil-filled cutouts.
#### (E)  Load  Interrupters. Load-interrupter switches shall  be permitted  if  suitable  fuses  or  circuit  breakers  are  used  in conjunction  with  these  devices  to  interrupt  fault  currents. Where  these  devices  are  used  in  combination,  they  shall  be coordinated  electrically  so  that  they  will  safely  withstand  the effects of closing, carrying, or interrupting all possible currents up to the assigned maximum short-circuit rating.
Where more than one switch is installed with interconnected load terminals to provide for alternate connection to different supply conductors, each  switch shall be provided  with  a conspicuous sign identifying this hazard.
(7)  High-Voltage Fuses. Switchgear and substations that utilize high-voltage fuses shall be provided with a gangoperated disconnecting switch. Isolation of the fuses from the circuit shall be provided by either connecting a switch between the source and the fuses or providing roll-out switch and fusetype  construction.  The  switch  shall  be  of  the  load-interrupter type, unless mechanically or electrically interlocked with a loadinterrupting  device  arranged  to  reduce  the  load  to  the  interrupting capability of the switch.
Exception: More than one switch shall be permitted as the disconnecting means  for  one  set  of  fuses  where  the  switches  are  installed  to  provide connection to more than one set of supply conductors. The switches shall be  mechanically  or  electrically  interlocked  to  permit  access  to  the  fuses only when all switches are open. A conspicuous sign shall be placed at the fuses identifying the presence of more than one source.
## (C)  Distribution Cutouts and Fuse Links - Expulsion Type.
(1)  Installation. Cutouts shall be located so that they may be readily  and  safely  operated  and  re-fused,  and  so  that  the exhaust  of  the  fuses  does  not  endanger  persons.  Distribution cutouts  shall  not  be  used  indoors,  underground,  or  in  metal enclosures.
(2)  Operation. Where fused cutouts are not suitable to interrupt the circuit manually while carrying full load, an approved means shall be installed to interrupt the entire load. Unless the fused cutouts are interlocked with the switch to prevent opening  of  the  cutouts  under  load,  a  conspicuous  sign  shall  be placed at such cutouts identifying that they shall not be operated under load.
Copyright 2017 National Fire Protection Association (NFPAfi). Licensed, by agreement, for individual use and download on 08/08/2017 to Brian Chambers for designated user Brian Chambers. No other reproduction or transmission in any form permitted without written permission of NFPAfi. For inquiries or to report unauthorized use, contact licensing@nfpa.org.  This NFCSS All Access subscription expires on August 30, 2018.
## (1)  Continuous Current Rating. The continuous current rating  of  interrupter  switches  shall  equal  or  exceed  the  maximum continuous current at the point of installation. (2)  Voltage  Rating. The  maximum  voltage  rating  of  interrupter switches shall equal or exceed the maximum circuit voltage. (3)  Identification. Interrupter  switches  shall  have  a  permanent  and  legible  nameplate  including  the  following  information:  manufacturer's  type  or  designation,  continuous  current rating,  interrupting  current  rating,  fault  closing  rating,  maximum voltage rating. (4)  Switching of Conductors. The switching mechanism shall be arranged to be operated from a location where the operator is  not  exposed  to  energized  parts  and  shall  be  arranged  to open all ungrounded conductors of the circuit simultaneously with one operation. Switches shall be arranged to be locked in the  open  position.  Metal-enclosed  switches  shall  be  operable from outside the enclosure. (5)  Stored  Energy  for  Opening. The  stored-energy  operator shall be permitted to be left in the uncharged position after the switch has been closed if a single movement of the operating handle charges the operator and opens the switch. (6)  Supply  Terminals. The  supply  terminals  of  fused  interrupter switches shall be installed at the top of the switch enclosure, or, if the terminals are located elsewhere, the equipment shall have barriers installed so as to prevent persons from accidentally contacting energized parts or dropping tools or fuses into energized parts. 490.22  Isolating Means. Means shall be provided to completely isolate an item of equipment from all ungrounded conductors. The use of isolating switches shall not be required where there are other ways of de-energizing the equipment for inspection and repairs, such as draw-out-type switchgear units and removable truck panels. Isolating  switches  not  interlocked  with  an  approved  circuitinterrupting  device  shall  be  provided  with  a  sign  warning against  opening  them  under  load.  The  warning  sign(s)  or label(s) shall comply with 110.21(B). An identified fuseholder and fuse shall be permitted as an isolating switch. 490.23  Voltage  Regulators. Proper  switching  sequence  for words  or  equivalent:  DANGER  -  CONTACTS  ON  EITHER SIDE OF THIS DEVICE MAY BE ENERGIZED BY BACKFEED. (b)     A  permanent  and  legible  single-line  diagram  of  the local  switching  arrangement,  clearly  identifying  each  point  of connection to the high-voltage section, shall be provided within sight of each point of connection. Part III. Equipment - Switchgear and Industrial Control Assemblies 490.30  General. Part  III  covers  assemblies  of  switchgear  and industrial  control  equipment  including,  but  not  limited  to, switches and interrupting devices and their control, metering, protection, and regulating equipment where they are an integral part of the assembly, with associated interconnections and supporting structures. 490.31  Arrangement of Devices in Assemblies. Arrangement of  devices  in  assemblies  shall  be  such  that  individual  components  can  safely  perform  their  intended  function  without adversely affecting the safe operation of other components in the assembly. 490.32  Guarding  of  High-Voltage  Energized  Parts  Within  a Compartment. Where access for other than visual inspection is  required  to  a  compartment  that  contains  energized  highvoltage  parts,  barriers  shall  be  provided  to  prevent  accidental contact  by  persons,  tools,  or  other  equipment  with  energized parts.  Exposed  live  parts  shall  only  be  permitted  in  compartments  accessible  to  qualified  persons.  Fuses  and  fuseholders designed  to  enable  future  replacement  without  de-energizing the  fuseholder  shall  only  be  permitted  for  use  by  qualified persons. 490.33  Guarding of Energized Parts Operating at 1000 Volts, Nominal, or Less Within Compartments. Energized bare parts mounted on doors shall be guarded where the door must be opened for maintenance of equipment or removal of draw-out equipment. 490.34  Clearance  for  Cable  Conductors  Entering  Enclosure. The  unobstructed  space  opposite  terminals  or  opposite  raceways or cables entering a switchgear or control assembly shall be approved for the type of conductor and method of termination. 490.35  Accessibility of Energized Parts.
regulators shall be ensured by use of one of the following:
- (1) Mechanically sequenced regulator bypass switch(es)
- (3) Switching procedure prominently displayed at the switching location
- (2) Mechanical interlocks
### 490.24  Minimum Space Separation. In field-fabricated installations, the minimum air separation between bare live conductors  and  between  such  conductors  and  adjacent  grounded surfaces shall not be less than the values given in Table 490.24. These  values  shall  not  apply  to  interior  portions  or  exterior terminals of equipment designed, manufactured, and tested in accordance with accepted national standards.
### 490.25  Backfeed. Installations  where  the  possibility  of  backfeed exists shall comply with (a) and (b), which follow.
(a)     A permanent sign in accordance with 110.21(B) shall be installed on the disconnecting means enclosure or immediately adjacent to open disconnecting means with the following
#### (A)  High-Voltage Equipment. Doors that would provide unqualified persons access to high-voltage energized parts shall be locked. Permanent signs in accordance with 110.21(B) shall be installed on panels or doors that provide access to live parts over 1000 volts and shall read DANGER - HIGH VOLTAGE KEEP OUT.
#### (B)  Control Equipment. Where operating at 1000 volts, nominal,  or  less,  control  equipment,  relays,  motors,  and  the  like shall  not  be  installed  in  compartments  with  exposed  highvoltage energized parts or high-voltage wiring, unless either of the following conditions is met:
- (1) The  access  means  is  interlocked  with  the  high-voltage switch  or  disconnecting  means  to  prevent  the  access means from being opened or removed.
- (2) The high-voltage switch or disconnecting means is in the isolating position.
#### (C)  High-Voltage  Instruments  or  Control  Transformers  and Space Heaters. High-voltage instrument or control transformers and space heaters shall be permitted to be installed in the high-voltage  compartment  without  access  restrictions  beyond those that apply to the high-voltage compartment generally.
### 490.36  Grounding. Frames of  switchgear  and  control  assemblies shall be connected to an equipment grounding conductor or, where permitted, the grounded conductor.
### 490.37  Grounding of Devices. The metal cases or frames, or both, such as those of instruments, relays, meters, and instrument and control transformers, located in or on switchgear or control assemblies, shall be connected to  an  equipment grounding  conductor  or,  where  permitted,  the  grounded conductor.
### 490.38  Door Stops and Cover Plates. External hinged doors or covers shall be provided with stops to hold them in the open position. Cover plates intended to be removed for inspection of energized parts or wiring shall be equipped with lifting handles and shall not exceed 1.1 m 2 (12 ft 2 ) in area or 27 kg (60 lb) in weight, unless they are hinged and bolted or locked.
### 490.39  Gas Discharge from Interrupting Devices. Gas discharged  during  operating  of  interrupting  devices  shall  be directed so as not to endanger personnel.
### 490.40  Visual  Inspection  Windows. Windows  intended  for visual  inspection  of  disconnecting  switches  or  other  devices shall be of suitable transparent material.
### 490.41  Location  of  Industrial  Control  Equipment. Routinely operated industrial control equipment shall meet the requirements  of  (A)  unless  infrequently  operated,  as  covered  in 490.41(B).
Table 490.24  Minimum Clearance of Live Parts
#### (A)  Control and Instrument Transfer Switch Handles or Push Buttons. Control  and  instrument  transfer  switch  handles  or push  buttons  shall  be  in  a  readily  accessible  location  at  an elevation of not over 2.0 m (6 ft 7 in.).
Exception:  Operating  handles  requiring  more  than  23  kg  (50  lb)  of force shall be located no higher than 1.7 m (66 in.) in either the open or closed position.
#### (B)  Infrequently Operated Devices. Where operating handles for  such  devices  as  draw-out  fuses,  fused  potential  or  control transformers  and  their  primary  disconnects,  and  bus  transfer and  isolating  switches  are  only  operated  infrequently,  the handles shall be permitted to be located where they are safely operable and serviceable from a portable platform.
### 490.42  Interlocks -Interrupter Switches. Interrupter switches  equipped  with  stored  energy  mechanisms  shall  have mechanical interlocks to prevent access to the switch compartment unless the stored energy mechanism is in the discharged or blocked position.
### 490.43  Stored Energy for Opening. The stored energy operator shall be permitted to be left in the uncharged position after the switch has been closed if a single movement of the operating handle charges the operator and opens the switch.
## 490.44  Fused Interrupter Switches.
#### (A)  Supply  Terminals. The  supply  terminals  of  fused  interrupter switches shall be installed at the top of the switch enclosure or, if the terminals are located elsewhere, the equipment shall have barriers installed so as to prevent persons from accidentally contacting energized parts or dropping tools or fuses into energized parts.
|                        |                     |                     | Minimum Clearance of Live Parts   | Minimum Clearance of Live Parts   | Minimum Clearance of Live Parts   | Minimum Clearance of Live Parts   | Minimum Clearance of Live Parts   | Minimum Clearance of Live Parts   | Minimum Clearance of Live Parts   | Minimum Clearance of Live Parts   |
|------------------------|---------------------|---------------------|-----------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|
| Nominal Voltage Rating | Impulse Withstand,  | Basic (kV)          | Phase-to-Phase                    | Phase-to-Phase                    | Phase-to-Phase                    | Phase-to-Phase                    | Phase-to-Ground                   | Phase-to-Ground                   | Phase-to-Ground                   | Phase-to-Ground                   |
|                        | Impulse Level B.I.L | Impulse Level B.I.L | Indoors                           | Indoors                           | Outdoors                          | Outdoors                          | Indoors                           | Indoors                           | Outdoors                          | Outdoors                          |
| (kV)                   | Indoors             | Outdoors            | mm                                | in.                               | mm                                | in.                               | mm                                | in.                               | mm                                | in.                               |
| 2.4-4.16               | 60                  | 95                  | 115                               | 4.5                               | 180                               | 7                                 | 80                                | 3.0                               | 155                               | 6                                 |
| 7.2                    | 75                  | 95                  | 140                               | 5.5                               | 180                               | 7                                 | 105                               | 4.0                               | 155                               | 6                                 |
| 13.8                   | 95                  | 110                 | 195                               | 7.5                               | 305                               | 12                                | 130                               | 5.0                               | 180                               | 7                                 |
| 14.4                   | 110                 | 110                 | 230                               | 9.0                               | 305                               | 12                                | 170                               | 6.5                               | 180                               | 7                                 |
| 23                     | 125                 | 150                 | 270                               | 10.5                              | 385                               | 15                                | 190                               | 7.5                               | 255                               | 10                                |
| 34.5                   | 150                 | 150                 | 320                               | 12.5                              | 385                               | 15                                | 245                               | 9.5                               | 255                               | 10                                |
|                        | 200                 | 200                 | 460                               | 18.0                              | 460                               | 18                                | 335                               | 13.0                              | 335                               | 13                                |
| 46                     | -                   | 200                 | -                                 | -                                 | 460                               | 18                                | -                                 | -                                 | 335                               | 13                                |
|                        | -                   | 250                 | -                                 | -                                 | 535                               | 21                                | -                                 | -                                 | 435                               | 17                                |
| 69                     | -                   | 250                 | -                                 | -                                 | 535                               | 21                                | -                                 | -                                 | 435                               | 17                                |
|                        | -                   | 350                 | -                                 | -                                 | 790                               | 31                                | -                                 | -                                 | 635                               | 25                                |
| 115                    | -                   | 550                 | -                                 | -                                 | 1350                              | 53                                | -                                 | -                                 | 1070                              | 42                                |
| 138                    | -                   | 550                 | -                                 | -                                 | 1350                              | 53                                | -                                 | -                                 | 1070                              | 42                                |
|                        | -                   | 650                 | -                                 | -                                 | 1605                              | 63                                | -                                 | -                                 | 1270                              | 50                                |
| 161                    | -                   | 650                 | -                                 | -                                 | 1605                              | 63                                | -                                 | -                                 | 1270                              | 50                                |
|                        | -                   | 750                 | -                                 | -                                 | 1830                              | 72                                | -                                 | -                                 | 1475                              | 58                                |
| 230                    | -                   | 750                 | -                                 | -                                 | 1830                              | 72                                | -                                 | -                                 | 1475                              | 58                                |
|                        | -                   | 900                 | -                                 | -                                 | 2265                              | 89                                | -                                 | -                                 | 1805                              | 71                                |
|                        | -                   | 1050                | -                                 | -                                 | 2670                              | 105                               | -                                 | -                                 | 2110                              | 83                                |
Note: The values given are the minimum clearance for rigid parts and bare conductors under favorable service conditions. They shall be increased for conductor movement or under unfavorable service conditions or wherever space limitations permit. The selection of the associated impulse withstand voltage for a particular system voltage is determined by the characteristics of the surge protective equipment.
Copyright 2017 National Fire Protection Association (NFPAfi). Licensed, by agreement, for individual use and download on 08/08/2017 to Brian Chambers for designated user Brian Chambers. No other reproduction or transmission in any form permitted without written permission of NFPAfi. For inquiries or to report unauthorized use, contact licensing@nfpa.org.  This NFCSS All Access subscription expires on August 30, 2018.
#### (B)  Backfeed. Where fuses can be energized by backfeed, a sign  shall  be  placed  on  the  enclosure  door  identifying  this hazard.
#### (C)  Switching Mechanism. The switching mechanism shall be arranged to be operated from a location outside the enclosure where the operator is not exposed to energized parts and shall be arranged to open all ungrounded conductors of the circuit simultaneously with one operation. Switches shall be lockable in accordance with 110.25.
## 490.45  Circuit Breakers - Interlocks.
(4)
Fire protection
- (9) Application,  arrangement,  and  disconnection  of  circuit breakers, switches, and fuses
- (11) Switchgear
- (10) Provisions for oil filled equipment
- (12) Surge arresters
#### (B)  Diagram. A permanent, single-line diagram of the switchgear  shall  be  provided  in  a  readily  visible  location  within  the same  room  or  enclosed  area  with  the  switchgear,  and  this diagram  shall  clearly  identify  interlocks,  isolation  means,  and all possible sources of voltage to the installation under normal or  emergency  conditions  and  the  marking  on  the  switchgear shall cross-reference the diagram.
#### (A)  Circuit  Breakers. Circuit  breakers  equipped  with  stored energy mechanisms shall be designed to prevent the release of the stored energy unless the mechanism  has  been  fully charged. (B)  Mechanical  Interlocks. Mechanical  interlocks  shall  be provided in the housing to prevent the complete withdrawal of the  circuit  breaker  from  the  housing  when  the  stored  energy mechanism  is  in  the  fully  charged  position,  unless  a  suitable device is provided to block the closing function of the circuit breaker before complete withdrawal. 490.46  Circuit  Breaker  Locking. Circuit  breakers  shall  be capable  of  being  locked  in  the  open  position  or,  if  they  are installed  in  a  drawout  mechanism,  that  mechanism  shall  be capable of being locked in such a position that the mechanism cannot be moved into the connected position. In either case, the provision for locking shall be lockable in accordance with 110.25. 490.47  Switchgear  Used  as  Service  Equipment. Switchgear installed  as  high-voltage  service  equipment  shall  include  a ground bus for the connection of service cable shields and to facilitate the attachment  of safety  grounds  for  personnel protection. This bus shall be extended into the compartment where  the  service  conductors  are  terminated.  Where  the compartment door or panel provides access to parts that can only be de-energized and visibly isolated by the serving utility, the warning sign required by 490.35(A) shall include a notice that access is limited to the serving utility or is permitted only following an authorization of the serving utility. 490.48  Substation Design, Documentation, and Required Diagram. (A)  Design and Documentation. Substations shall be designed by  a  qualified  licensed  professional  engineer.  Where  components or the entirety of the substation are listed by a qualified electrical testing laboratory, documentation of internal design features subject to the listing investigation shall not  be required.  The  design  shall  address  but  not  be  limited  to  the following topics, and the documentation of this design shall be made available to the authority having jurisdiction. (1) Clearances and exits (2) Electrical enclosures (3) Securing and support of electrical equipment (5) Safety ground connection provisions (6) Guarding live parts (7) Transformers and voltage regulation equipment (8) Conductor insulation, electrical and mechanical protection, isolation, and terminations Exception:  Where  the  equipment  consists  solely  of  a  single  cubicle  or metal-enclosed unit substation containing only one set of high-voltage switching devices, diagrams shall not be required. Part IV. Mobile and Portable Equipment 490.51  General. (A)  Covered. The provisions of this part shall apply to installations and use of high-voltage power distribution and utilization equipment that is portable, mobile, or both, such as substations and switch houses mounted on skids, trailers, or cars; mobile shovels;  draglines;  cranes;  hoists;  drills;  dredges;  compressors; pumps; conveyors; underground excavators; and the like. (B)  Other Requirements. The requirements of this part shall be  additional  to,  or  amendatory  of,  those  prescribed  in  Articles  100  through  725  of  this Code .  Special  attention  shall  be paid to Article 250. (C)  Protection. Approved  enclosures  or  guarding,  or  both, shall  be  provided  to  protect  portable  and  mobile  equipment from physical damage. (D)  Disconnecting  Means. Disconnecting means  shall  be installed  for  mobile  and  portable  high-voltage  equipment according to the requirements of Part VIII of Article 230 and shall disconnect all ungrounded conductors. 490.52  Overcurrent Protection. Motors driving single or multiple dc generators supplying a system operating on a cyclic load  basis  do  not  require  overload  protection,  provided  that the thermal rating of the ac drive motor cannot be exceeded under  any  operating  condition.  The  branch-circuit  protective device(s)  shall  provide  short-circuit  and  locked-rotor  protection and shall be permitted to be external to the equipment. 490.53  Enclosures. All energized switching and control parts shall  be  enclosed  in  grounded  metal  cabinets  or  enclosures. These  cabinets  or  enclosures  shall  be  marked  DANGER  HIGH VOLTAGE - KEEP OUT and shall be locked so that only  authorized  and  qualified  persons  can  enter.  The  danger marking(s)  or  label(s)  shall  comply  with  110.21(B).  Circuit breakers  and  protective  equipment  shall  have  the  operating means  projecting  through  the  metal  cabinet  or  enclosure  so these  units  can  be  reset  without  opening  locked  doors.  With doors  closed,  safe  access  for  normal  operation  of  these  units shall be provided. 490.54  Collector  Rings. The  collector  ring  assemblies  on revolving-type machines (shovels, draglines, etc.) shall be guarded  to  prevent  accidental  contact  with  energized  parts  by personnel on or off the machine. 490.55  Power  Cable  Connections  to  Mobile  Machines. A
metallic  enclosure  shall  be  provided  on  the  mobile  machine
for enclosing the terminals of the power cable. The enclosure shall  include  terminal  connections  to  the  machine  frame  for the equipment grounding conductor. Ungrounded conductors shall  be  attached  to  insulators  or  be  terminated  in  approved high-voltage cable couplers (which include equipment grounding  conductor  connectors)  of  proper  voltage  and  ampere rating. The method of cable termination used shall prevent any strain or pull on the cable from stressing the electrical connections.  The  enclosure  shall  have  provision  for  locking  so  that only authorized and qualified persons may open it and shall be marked as follows:
DANGER - HIGH VOLTAGE - KEEP OUT.
The danger marking(s) or label(s) shall comply with 110.21(B).
### 490.56  High-Voltage  Portable  Cable  for  Main  Power  Supply. Flexible  high-voltage  cable  supplying  power  to  portable  or mobile  equipment  shall  comply  with  Article  250  and  Article 400, Part III.
## Part V. Electrode-Type Boilers
### 490.70  General. The provisions of Part V shall apply to boilers operating over 1000 volts, nominal, in which heat is generated by  the  passage  of  current  between  electrodes  through  the liquid being heated.
### 490.71  Electrical  Supply  System. Electrode-type  boilers  shall be supplied only from a 3-phase, 4-wire solidly grounded wye system, or from isolating transformers arranged to provide such a  system.  Control  circuit  voltages  shall  not  exceed  150  volts, shall be supplied from a grounded system, and shall have the controls in the ungrounded conductor.
#### (B)  Common-Trip Fault-Interrupting Device. The circuit shall be  protected  by  a  3-phase,  common-trip  fault-interrupting device,  which  shall  be  permitted  to  automatically  reclose  the circuit  upon  removal  of  an  overload  condition  but  shall  not reclose after a fault condition.
#### (C)  Phase-Fault  Protection. Phase-fault  protection  shall  be provided in each phase, consisting of a separate phaseovercurrent relay connected to a separate current transformer in the phase.
#### (D)  Ground Current Detection. Means shall be provided for detection of the sum of the neutral conductor and equipment grounding  conductor  currents and shall trip the circuitinterrupting  device  if  the  sum  of  those  currents  exceeds  the greater  of  5  amperes  or  7 1 ∕ 2 percent  of  the  boiler  full-load current  for  10  seconds  or  exceeds  an  instantaneous  value  of 25 percent of the boiler full-load current.
#### (E)  Grounded  Neutral  Conductor. The  grounded  neutral conductor shall be as follows:
- (1) Connected to the pressure vessel containing the electrodes
- (3) Have not less than the ampacity of the largest ungrounded branch-circuit conductor
- (2) Insulated for not less than 1000 volts
- (4) Installed  with  the  ungrounded  conductors  in  the  same raceway, cable, or cable tray, or, where installed as open conductors, in close proximity to the ungrounded conductors
- (5) Not used for any other circuit
### 490.73  Pressure and Temperature Limit Control. Each boiler shall be equipped with a means to limit the maximum temperature, pressure, or both, by directly or indirectly interrupting all current  flow  through  the  electrodes.  Such  means  shall  be  in addition  to  the  temperature,  pressure,  or  both,  regulating systems and pressure relief or safety valves.
### 490.72  Branch-Circuit Requirements. (A)  Rating. Each boiler shall be supplied from an individual branch circuit rated not less than 100 percent of the total load. 490.74  Bonding. All exposed non-current-carrying metal parts of the boiler and associated exposed metal structures or equipment  shall  be  bonded  to  the  pressure  vessel  or  to  the neutral conductor to which the vessel is connected in accordance with 250.102, except the ampacity of the bonding jumper shall not be less than the ampacity of the neutral conductor.
