## Chapter 5   Special Occupancies
## ARTICLE 500 Hazardous (Classified) Locations,
## Classes I, II, and III, Divisions 1 and 2
Informational  Note:  Text  that  is  followed  by  a  reference  in brackets has been extracted from NFPA 497-2012, Recommended Practice  for  the  Classification  of  Flammable  Liquids,  Gases,  or  Vapors and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas ,  and  NFPA 499-2013, Recommended Practice for  the  Classification  of  Combustible  Dusts  and  of  Hazardous  (Classified)  Locations  for  Electrical  Installation  in  Chemical  Process  Areas. Only editorial changes were made to the extracted text to make it consistent with this Code .
### 500.1  Scope -  Articles 500 Through  504. Articles  500 through  504  cover  the  requirements  for  electrical  and  electronic  equipment  and  wiring  for  all  voltages  in  Class  I,  Divisions 1 and 2; Class II, Divisions 1 and 2; and Class III, Divisions 1 and 2 locations where fire or explosion hazards may exist due to flammable gases, flammable liquid-produced vapors, combustible  liquid-produced  vapors,  combustible  dusts,  or ignitible fibers/flyings.
Informational Note No. 1: The unique hazards associated with explosives, pyrotechnics, and blasting agents are not addressed in this article.
Informational Note No. 2: For further information on the classification of locations, see NFPA 30-2015, Flammable and Combustible  Liquids  Code ;  NFPA  32-2011, Standard  for  Drycleaning  Plants ; NFPA 33-2015, Standard for  Spray  Application  Using  Flammable  or Combustible  Materials ;  NFPA  34 -2015, Standard  for  Dipping  and Coating Processes Using Flammable or Combustible Liquids ; NFPA 35-2011, Standard  for  the  Manufacture  of  Organic  Coatings ; NFPA  36-2013, Standard  for  Solvent  Extraction  Plants ;  NFPA  45 -2015, Standard  on  Fire  Protection  for  Laboratories  Using  Chemicals ; NFPA 55-2013, Compressed Gases and Cryogenic Fluids Code ;  NFPA 58-2014, Liquefied  Petroleum  Gas  Code ;  NFPA  59 -2015, Utility  LPGas Plant Code ; NFPA 497-2012, Recommended Practice for the Classification  of  Flammable  Liquids,  Gases,  or  Vapors  and  of  Hazardous (Classified)  Locations  for  Electrical  Installations  in  Chemical  Process Areas ; NFPA 499-2013, Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas ; NFPA 820-2012, Standard for  Fire  Protection  in  Wastewater  Treatment  and  Collection  Facilities ; ANSI/API RP 500-2012, Recommended Practice for Classification  of Locations of Electrical Installations at Petroleum Facilities Classified as Class  I,  Division  1  and  Division  2 ;  ISA-12.10-1988, Area Classification in Hazardous (Classified) Dust Locations .
Informational  Note  No.  3:  For  further  information  on  protection against static electricity and lightning hazards in hazardous (classified) locations, see NFPA 77-2014, Recommended Practice on Static  Electricity ;  NFPA  780-2014, Standard  for  the  Installation  of Lightning  Protection  Systems ;  and  API  RP  2003-2008, Protection Against Ignitions Arising Out of Static Lightning and Stray Currents .
Informational  Note  No.  4:  For  further  information  on  ventilation, see NFPA 30-2015, Flammable and Combustible Liquids Code ; and ANSI/API RP 500-2012, Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Division 1 and Division 2 .
Informational Note No. 5: For further information on electrical systems for hazardous (classified) locations on offshore oil- and gas-producing platforms, see ANSI/API RP 14F-2013, Recommended Practice for Design and Installation of Electrical Systems for Fixed and Floating Offshore Petroleum Facilities for Unclassified and Class I, Division 1 and Division 2 Locations .
Informational Note No. 6: Portable or transportable equipment having  self-contained  power  supplies,  such  as  battery-operated equipment,  could  potentially  become  an  ignition  source  in hazardous  (classified)  locations.  See  ANSI/ISA-12.12.03-2011, Standard for Portable Electronic Products Suitable for Use in Class I and II, Division 2, Class I Zone 2 and Class III, Division 1 and 2 Hazardous (Classified) Locations .
## 500.5  Classifications of Locations.
- (A)  General. Locations  shall  be  classified  depending  on  the properties  of  the  flammable  gas,  flammable  liquid-produced vapor, combustible liquid-produced vapors, combustible dusts, or fibers/flyings that could be present, and the likelihood that a flammable  or  combustible  concentration  or  quantity  is present. Each room, section, or area shall be considered individually  in  determining  its  classification.  Where  pyrophoric materials  are  the  only  materials  used  or  handled,  these  locations are outside the scope of this article.
Informational Note No. 1: Through the exercise of ingenuity in the  layout  of  electrical  installations  for  hazardous  (classified) locations, it is frequently possible to locate much of the equipment  in  a  reduced  level  of  classification  or  in  an  unclassified
Informational  Note  No.  2:  For  the  requirements  for  electrical and electronic equipment and wiring for all voltages in Zone 0, Zone 1, and Zone 2 hazardous (classified) locations where fire or explosion hazards may exist due to flammable gases or vapors or flammable liquids, refer to Article 505.
Informational  Note  No.  3:  For  the  requirements  for  electrical and electronic equipment and wiring for all voltages in Zone 20, Zone  21,  and  Zone  22  hazardous  (classified)  locations  where fire or explosion hazards may exist due to combustible dusts or ignitible fibers/flyings, refer to Article 506.
- 500.3  Other  Articles. Except  as  modified  in  Articles  500 through 504, all other applicable rules contained in this Code shall  apply  to  electrical  equipment  and  wiring  installed  in hazardous (classified) locations.
## 500.4  General.
- (A)  Documentation. All areas designated as hazardous (classified) locations shall be properly documented. This documentation  shall  be  available  to  those  authorized  to  design,  install, inspect, maintain, or operate electrical equipment at the location.
- (B)  Reference  Standards. Important  information  relating  to topics  covered  in  Chapter  5  may  be  found  in  other  publications.
Informational Note No. 1:  Familiarity with the standards of the National  Fire  Protection  Association  (NFPA),  the  American Petroleum  Institute  (API),  and  the  International  Society  of Automation (ISA), as well as relevant industrial experience, may be of use in the classification of various locations, the determination  of  adequate  ventilation,  and  the  protection  against  static electricity and lightning hazards.
location and, thus, to reduce the amount of special equipment required.
Refrigerant machinery rooms that contain ammonia refrigeration  systems  and  are  equipped  with  adequate  mechanical ventilation that operates continuously or is initiated by a detection system at a concentration not exceeding 150 ppm shall be permitted to be classified as 'unclassified' locations.
Informational  Note  No.  2:  For  further  information  regarding classification  and  ventilation  of  areas  involving  closed-circuit ammonia  refrigeration  systems,  see  ANSI/ASHRAE  15-2013, Safety  Standard  for  Refrigeration  Systems ,  and  ANSI/IIAR  2-2014, Standard  for  Safe  Design  of  Closed-Circuit  Ammonia  Refrigeration Systems .
#### (B)  Class  I  Locations. Class  I  locations  are  those  in  which flammable gases, flammable liquid-produced vapors, or combustible liquid-produced vapors are or may be present in the air in quantities sufficient to produce explosive or ignitible mixtures.  Class  I  locations  shall  include  those  specified  in 500.5(B)(1) and (B)(2).
(1)  Class I, Division 1. A Class I, Division 1 location is a location:
- (1) In  which  ignitible  concentrations  of  flammable  gases, flammable liquid-produced vapors, or combustible liquid-produced  vapors  can  exist  under  normal  operating conditions, or
- (2) In  which  ignitible  concentrations  of  flammable  gases, flammable liquid-produced vapors, or combustible liquid-produced vapors are normally prevented by positive  mechanical  ventilation  and  which  might  become hazardous through failure or abnormal operation of the ventilating equipment, or
- (2) In  which  ignitible  concentrations  of  such  flammable gases, flammable liquid-produced vapors, or combustible liquids  above  their  flash  points  may  exist  frequently because of repair or maintenance operations or because of leakage, or
- (3) In which breakdown or faulty operation of equipment or processes might release ignitible concentrations of flammable gases, flammable liquid-produced vapors, or combustible liquid-produced vapors and might also cause  simultaneous  failure  of  electrical  equipment  in such a way as to directly cause the electrical equipment to become a source of ignition
Informational  Note  No.  1:  This  classification  usually  includes the following locations:
- (1) Where volatile flammable liquids or liquefied flammable gases are transferred from one container to another
- (3) Locations containing open tanks or vats of volatile flammable liquids
- (2) Interiors  of  spray  booths  and  areas  in  the  vicinity  of spraying and painting operations where volatile flammable solvents are used
- (4) Drying  rooms  or  compartments  for  the  evaporation  of flammable solvents
- (6) Portions of cleaning and dyeing plants where flammable liquids are used
- (5) Locations  containing  fat-  and  oil-extraction  equipment using volatile flammable solvents
- (7) Gas generator rooms and other portions of gas manufacturing plants where flammable gas may escape
- (9) The interiors of refrigerators and freezers in which volatile flammable materials are stored in open, lightly stoppered, or easily ruptured containers
- (8) Inadequately ventilated pump rooms for flammable gas or for volatile flammable liquids
- (10) All  other  locations  where  ignitible  concentrations  of flammable  vapors  or  gases  are  likely  to  occur  in  the course of normal operations
Informational Note No. 2: In some Division 1 locations, ignitible concentrations  of  flammable  gases  or  vapors  may  be  present continuously or for long periods of time. Examples include the following:
- (1) The inside of inadequately vented enclosures containing instruments normally venting flammable gases or vapors to the interior of the enclosure
- (3) The area between the inner and outer roof sections of a floating roof tank containing volatile flammable fluids
- (2) The inside of vented tanks containing volatile flammable liquids
- (4) Inadequately  ventilated  areas  within  spraying  or  coating operations using volatile flammable fluids
Experience has demonstrated the prudence of avoiding the installation of instrumentation or other electrical equipment in these particular areas altogether or where it cannot be avoided because it is essential to the process and other locations are not feasible  [see  500.5(A),  Informational  Note]  using  electrical equipment or instrumentation approved for the specific application  or  consisting  of  intrinsically  safe  systems  as  described  in Article 504.
- (5) The interior of an exhaust duct that is used to vent ignitible concentrations of gases or vapors
(2)  Class I, Division 2. A Class I, Division 2 location is a location:
- (1) In  which  volatile  flammable  gases,  flammable  liquidproduced vapors, or combustible liquid-produced vapors are handled, processed, or used, but in which the liquids, vapors,  or  gases  will  normally  be  confined  within  closed containers or closed systems from which they can escape only in case of accidental rupture or breakdown of such containers or systems or in case of abnormal operation of equipment, or
- (3) That is adjacent to a Class I, Division 1 location, and to which ignitible concentrations of flammable gases, flammable  liquid-produced  vapors,  or  combustible  liquidproduced vapors above their flash points might occasionally  be  communicated  unless  such  communication  is prevented by adequate positive-pressure ventilation from a  source  of  clean  air  and  effective  safeguards  against ventilation failure are provided.
Informational  Note  No.  1:  This  classification  usually  includes locations where volatile flammable liquids or flammable gases or vapors  are  used  but  that,  in  the  judgment  of  the  authority having jurisdiction, would become hazardous only in case of an accident or of some unusual operating condition. The quantity of flammable material that might escape in case of accident, the adequacy of ventilating equipment, the total area involved, and the record of the industry or business with respect to explosions or  fires  are  all  factors  that  merit  consideration  in  determining the classification and extent of each location.
Informational Note No. 2: Piping without valves, checks, meters, and similar devices would not ordinarily introduce a hazardous condition  even  though  used  for  flammable  liquids  or  gases. Depending  on  factors  such  as  the  quantity  and  size  of  the containers  and  ventilation,  locations  used  for  the  storage  of flammable  liquids  or  liquefied  or  compressed  gases  in  sealed containers  may  be  considered  either  hazardous  (classified)  or unclassified locations. See NFPA 30-2015, Flammable and Combustible Liquids Code , and NFPA 58-2014, Liquefied Petroleum Gas Code .
#### (C)  Class  II  Locations. Class  II  locations  are  those  that  are hazardous because of the presence of combustible dust. Class II locations  shall  include  those  specified  in  500.5(C)(1)  and (C)(2).
(1)  Class II, Division 1. A Class II, Division 1 location is a location:
- (1) In  which  combustible  dust  is  in  the  air  under  normal operating  conditions  in  quantities  sufficient  to  produce explosive or ignitible mixtures, or
- (3) In  which  Group  E  combustible  dusts  may  be  present  in quantities sufficient to be hazardous.
- (2) Where  mechanical  failure  or  abnormal  operation  of machinery or  equipment  might  cause  such  explosive  or ignitible mixtures to be produced, and might also provide a source of ignition through simultaneous failure of electrical  equipment,  through  operation  of  protection  devices, or from other causes, or
Informational Note: Dusts containing magnesium or aluminum are particularly hazardous, and the use of extreme precaution is necessary to avoid ignition and explosion.
(2)  Class II, Division 2. A Class II, Division 2 location is a location:
- (1) In  which  combustible  dust  due  to  abnormal  operations may  be  present  in  the  air  in  quantities  sufficient  to produce explosive or ignitible mixtures; or
Informational Note No. 2: Easily ignitible fibers/flyings include rayon, cotton (including cotton linters and cotton waste), sisal or  henequen, istle,  jute,  hemp,  tow,  cocoa  fiber,  oakum,  baled waste  kapok,  Spanish  moss,  excelsior,  and  other  materials  of similar nature.
(2)  Class  III,  Division  2. A Class  III,  Division  2  location  is  a location  in  which  easily  ignitible  fibers/flyings  are  stored  or handled other than in the process of manufacture.
### 500.6  Material Groups. For purposes of testing, approval, and area classification, various air mixtures (not oxygen-enriched) shall be grouped in accordance with 500.6(A) and (B).
Exception: Equipment identified for a specific gas, vapor, dust, or fiber/ flying.
Informational Note: This grouping is based on the characteristics of the materials. Facilities are available for testing and identifying equipment for use in the various atmospheric groups.
#### (A)  Class  I  Group  Classifications. Class  I  groups  shall  be according to 500.6(A)(1) through (A)(4).
Informational  Note  No.  1:  Informational  Note  Nos.  2  and  3 apply to 500.6(A).
Informational  Note  No.  2:  The  explosion  characteristics  of  air mixtures  of  gases  or  vapors  vary  with  the  specific  material involved. For Class I locations, Groups A, B, C, and D, the classification  involves  determinations  of  maximum  explosion  pressure and maximum safe clearance between parts of a clamped joint in an enclosure. It is necessary, therefore, that equipment be identified not only for class but also for the specific group of the gas or vapor that will be present.
Informational  Note  No.  3:  Certain  chemical  atmospheres  may have characteristics that require safeguards beyond those required for any of the Class I groups. Carbon disulfide is one of these  chemicals  because  of  its  low  autoignition  temperature (90°C)  and  the  small  joint  clearance  permitted  to  arrest  its flame.
- (3) In which combustible dust accumulations on, in, or in the vicinity of the electrical equipment could be sufficient to interfere with the safe dissipation of heat from electrical equipment, or could be ignitible by abnormal operation or failure of electrical equipment. (1)  Group A. Acetylene. [ 497: 3.3.5.1.1]
- (2) Where  combustible  dust  accumulations  are  present  but are  normally  insufficient  to  interfere  with  the  normal operation of electrical equipment or other apparatus, but could as a result of infrequent malfunctioning of handling or processing equipment become suspended in the air; or
Informational Note No. 1: The quantity of combustible dust that may be present and the adequacy of dust removal systems are factors that merit consideration in determining the classification and may result in an unclassified area.
Informational  Note  No.  2:  Where  products  such  as  seed  are handled in a manner that produces low quantities of dust, the amount of dust deposited may not warrant classification.
#### (D)  Class III Locations. Class III locations are those that are hazardous because of the presence of easily ignitible fibers or where  materials  producing  combustible  flyings  are  handled, manufactured, or used, but in which such fibers/flyings are not likely  to  be  in  suspension  in  the  air  in  quantities  sufficient  to produce  ignitible  mixtures.  Class  III  locations  shall  include those specified in 500.5(D)(1) and (D)(2).
(1)  Class  III,  Division  1. A Class  III,  Division  1  location  is  a location  in  which  easily  ignitible  fibers/flyings  are  handled, manufactured, or used.
Informational Note No. 1: Such locations usually include some parts  of  rayon,  cotton,  and  other  textile  mills;  combustible fibers/flyings manufacturing and processing plants; cotton gins and cotton-seed mills; flax-processing plants; clothing manufacturing  plants;  woodworking  plants;  and  establishments  and industries involving similar hazardous processes or conditions.
(2)  Group  B. Flammable  gas,  flammable  liquid-produced vapor,  or  combustible  liquid-produced  vapor  mixed  with  air that  may  burn  or  explode,  having  either  a  maximum  experimental safe gap (MESG) value less than or equal to 0.45 mm or a  minimum  igniting  current  ratio  (MIC  ratio)  less  than  or equal to 0.40. [ 497: 3.3.5.1.2]
Informational Note: A typical Class I, Group B material is hydrogen.
Exception No. 1: Group D equipment shall be permitted to be used for atmospheres  containing  butadiene,  provided  all  conduit  runs  into explosionproof equipment are provided with explosionproof seals installed within 450 mm (18 in.) of the enclosure.
Exception No. 2: Group C equipment shall be permitted to be used for atmospheres containing allyl glycidyl ether, n-butyl glycidyl ether, ethylene oxide, propylene oxide, and acrolein, provided all conduit runs into explosionproof equipment are provided with explosionproof seals installed within 450 mm (18 in.) of the enclosure.
(3)  Group  C. Flammable  gas,  flammable  liquid-produced vapor,  or  combustible  liquid-produced  vapor  mixed  with  air that  may  burn  or  explode,  having  either  a  maximum  experimental safe gap (MESG) value greater than 0.45 mm and less than or equal to 0.75 mm, or a minimum igniting current ratio (MIC ratio) greater than 0.40 and less than or equal to 0.80. [ 497: 3.3.5.1.3]
Informational Note: A typical Class I, Group C material is ethylene.
(4)  Group  D. Flammable  gas,  flammable  liquid-produced vapor,  or  combustible  liquid-produced  vapor  mixed  with  air that  may  burn  or  explode,  having  either  a  maximum  experimental safe gap (MESG) value greater than 0.75 mm or a minimum igniting current (MIC) ratio greater than 0.80. [ 497: 3.3.5.1.4]
Informational Note No. 1: A typical Class I, Group D material is propane. [ 497: 3.3.5.1.4]
Informational  Note  No.  2:  For  classification  of  areas  involving ammonia atmospheres, see ANSI/ASHRAE 15-2013, Safety Standard for Refrigeration Systems .
#### (B)  Class II Group Classifications. Class II groups shall be in accordance with 500.6(B)(1) through (B)(3).
(1)  Group  E. Atmospheres  containing  combustible  metal dusts, including aluminum, magnesium, and their commercial alloys, or other combustible dusts whose particle size, abrasiveness,  and  conductivity  present  similar  hazards  in  the  use  of electrical equipment. [ 499: 3.3.4.1]
Informational  Note:  Certain  metal  dusts  may  have  characteristics  that  require  safeguards  beyond  those  required  for  atmospheres containing the dusts of aluminum, magnesium, and their commercial alloys. For example, zirconium, thorium,  and uranium dusts have extremely low ignition temperatures [as low as 20°C (68°F)] and minimum ignition energies lower than any material classified in any of the Class I or Class II groups. (F)  Nonincendive Circuit. This protection technique shall be permitted for equipment in Class I, Division 2; Class II, Division 2; or Class III, Division 1 or 2 locations.
(2)  Group  F. Atmospheres  containing  combustible  carbonaceous dusts that have more than 8 percent total entrapped volatiles (see ASTM D3175-11, Standard Test Method for Volatile Matter in the Analysis Sample for Coal and Coke , for coal and coke dusts) or  that  have  been  sensitized  by  other  materials  so  that  they present an explosion hazard. [ 499: 3.3.4.2] Coal, carbon black, charcoal, and coke dusts are examples of carbonaceous dusts. [ 499: A.3.3.4.2]
Informational Note: Testing of specific dust samples, following established ASTM testing procedures, is a method used to identify the combustibility of a specific dust and the need to classify those locations containing that material as Group F.
(3)  Group G. Atmospheres containing combustible dusts not included in Group E or Group F, including flour, grain, wood, plastic, and chemicals. [ 499: 3.3.4.3]
Informational Note No. 1: For additional information on group classification of Class II materials, see NFPA 499-2013, Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified) Locations for Electrical Installations  in  Chemical Process Areas .
Informational  Note  No.  2:  The  explosion  characteristics  of  air mixtures  of  dust  vary  with  the  materials  involved.  For  Class  II locations,  Groups  E,  F,  and  G,  the  classification  involves  the tightness of the joints of assembly and shaft openings to prevent the  entrance  of  dust  in  the  dust-ignitionproof  enclosure,  the blanketing  effect  of  layers  of  dust  on  the  equipment  that  may cause overheating, and the ignition temperature of the dust. It is necessary, therefore, that equipment be identified not only for the  class  but  also  for  the  specific  group  of  dust  that  will  be present.
Informational Note No. 3: Certain dusts may require additional precautions due to chemical phenomena that can result in the generation of ignitible gases. See ANSI/IEEE C2-2012, National Electrical Safety Code , Section 127A, Coal Handling Areas.
### 500.7  Protection  Techniques. Section  500.7(A)  through  (L) shall  be  acceptable  protection  techniques  for  electrical  and electronic equipment in hazardous (classified) locations.
#### (A)  Explosionproof  Equipment. This  protection  technique shall  be  permitted  for  equipment  in  Class  I,  Division  1  or  2 locations.
#### (B)  Dust  Ignitionproof. This  protection  technique  shall  be permitted for equipment in Class II, Division 1 or 2 locations.
#### (C)  Dusttight. This  protection  technique  shall  be  permitted for equipment in Class II, Division 2 or Class III, Division 1 or 2 locations.
#### (D)  Purged and Pressurized. This protection technique shall be permitted for equipment in any hazardous (classified) location for which it is identified.
#### (E)  Intrinsic Safety. This protection technique shall be permitted for equipment in Class I, Division 1 or 2; or Class II, Division 1 or 2; or Class III, Division 1 or 2 locations. The provisions of Articles 501 through 503 and Articles 510 through 516 shall not be considered applicable to such installations, except as required by Article 504, and installation of intrinsically safe apparatus and wiring shall be in accordance with the requirements of Article 504.
#### (G)  Nonincendive  Equipment. This protection technique shall be permitted for equipment in Class I, Division 2; Class II, Division 2; or Class III, Division 1 or 2 locations.
#### (H)  Nonincendive  Component. This  protection  technique shall be permitted for equipment in Class I, Division 2; Class II, Division 2; or Class III, Division 1 or 2 locations.
#### (I)  Oil Immersion. This protection technique shall be permitted for current-interrupting contacts in Class I, Division 2 locations as described in 501.115(B)(1)(2).
#### (J)  Hermetically  Sealed. This  protection  technique  shall  be permitted for equipment in Class I, Division 2; Class II, Division 2; or Class III, Division 1 or 2 locations.
#### (K)  Combustible  Gas  Detection  System. A  combustible  gas detection system shall be permitted as a means of protection in industrial establishments  with  restricted  public  access  and where the conditions  of  maintenance  and  supervision  ensure that only qualified persons service the installation. Where such a  system  is  installed,  equipment  specified  in  500.7(K)(1), (K)(2), or (K)(3) shall be permitted.
The type of detection equipment, its listing, installation location(s), alarm and shutdown criteria, and calibration frequency shall be documented where combustible gas detectors are used as a protection technique.
Informational Note No. 1: For further information, see ANSI/ ISA-60079-29-1 (12.13.01)-2013, Explosive Atmospheres -Part  29-1:  Gas  detectors  -  Performance  requirements  of  detectors  for flammable gases .
Informational Note No. 2: For further information, see ANSI/API RP 500-2012, Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Division I or Division 2.
Informational Note No. 3: For further information, see ANSI/ ISA-60079-29-2 (12.13.02)-2012, Explosive Atmospheres -Part 29-2: Gas detectors - Selection, installation, use and maintenance of detectors for flammable gases and oxygen .
Informational  Note  No.  4:  For  further  information,  see  ISATR12.13.03-2009, Guide for Combustible Gas Detection as a Method of Protection .
(1)  Inadequate  Ventilation. In  a  Class  I,  Division  1  location that  is  so  classified  due  to  inadequate  ventilation,  electrical equipment  suitable  for  Class  I,  Division  2  locations  shall  be permitted. Combustible gas detection equipment shall be listed for Class I, Division 1, for the appropriate material group, and for  the  detection  of  the  specific  gas  or  vapor  to  be  encountered.
(2)  Interior of a Building. In a building located in, or with an opening into, a Class I, Division 2 location where the interior does not contain a source of flammable gas or vapor, electrical equipment for unclassified locations shall be permitted. Combustible gas detection equipment shall be listed for Class I, Division  1  or  Class  I,  Division  2,  for  the  appropriate  material group, and for the detection of the specific gas or vapor to be encountered.
- (2) Evidence of  equipment evaluation  from  a  qualified  testing laboratory or inspection agency concerned with product evaluation
- (3) Evidence  acceptable  to  the  authority  having  jurisdiction such  as  a  manufacturer's  self-evaluation  or  an  owner's engineering judgment
Informational  Note:  Additional  documentation  for  equipment may include certificates demonstrating compliance with applicable  equipment  standards,  indicating  special  conditions  of  use, and other pertinent information. Guidelines for certificates may be  found  in  ANSI/UL  120002:2014, Certificate  Standard  for  AEx Equipment for Hazardous (Classified) Locations .
## (B)  Approval for Class and Properties.
(1) Equipment  shall  be  identified  not  only  for  the  class  of location  but  also  for  the  explosive,  combustible,  or  ignitible properties of the specific gas, vapor, dust, or fibers/flyings that will  be  present.  In  addition,  Class  I  equipment  shall  not  have any exposed surface that operates at a temperature in excess of the  autoignition  temperature  of  the  specific  gas  or  vapor. Class  II  equipment  shall  not  have  an  external  temperature higher than that specified in 500.8(D)(2). Class III equipment shall not exceed the maximum surface temperatures specified in 503.5.
Informational Note: Luminaires and other heat-producing apparatus,  switches,  circuit  breakers,  and  plugs  and  receptacles  are potential sources of ignition and are investigated for suitability in classified locations. Such types of equipment, as well as cable terminations for entry into explosionproof enclosures, are available  as  listed  for  Class  I,  Division  2  locations.  Fixed  wiring, however, may utilize wiring methods that are not evaluated with respect  to  classified  locations.  Wiring  products  such  as  cable, raceways, boxes, and fittings, therefore, are not marked as being suitable for Class I, Division 2 locations. Also see 500.8(C)(6)(a).
(a)     Intrinsically safe apparatus having a control drawing requiring the installation of associated apparatus for a Division 1 installation shall be permitted to be installed in a Division 2 location if  the  same  associated  apparatus  is  used  for  the  Division 2 installation.
(b)     Equipment  that  is  required  to  be  explosionproof shall  incorporate  seals  in  accordance  with  501.15(A)  or  (D) when the wiring methods of 501.10(B) are employed.
(3) Where specifically permitted in Articles 501 through 503, general-purpose  equipment  or  equipment  in  general-purpose enclosures shall be permitted to be installed in Division 2 locations if the equipment does not constitute a source of ignition under normal operating conditions.
(4) Equipment  that  depends  on  a  single  compression  seal, diaphragm, or tube to prevent flammable or combustible fluids from entering the equipment shall be identified for a Class I, Division 2 location even if installed in an unclassified location. Equipment  installed  in  a  Class  I,  Division  1  location  shall  be identified for the Class I, Division 1 location.
Informational  Note:  Equipment  used  for  flow  measurement  is an  example  of  equipment  having  a  single  compression  seal, diaphragm, or tube.
(3)  Interior  of  a  Control  Panel. In  the  interior  of  a  control panel containing instrumentation utilizing or measuring flammable  liquids,  gases,  or  vapors,  electrical  equipment  suitable for Class I, Division 2 locations shall be permitted. Combustible gas detection equipment shall be listed for Class I, Division 1, for  the  appropriate  material  group,  and  for  the  detection  of the specific gas or vapor to be encountered. (2) Equipment that has been identified for a Division 1 location  shall  be  permitted  in  a  Division  2  location  of  the  same class,  group,  and  temperature class and shall comply with (a) or (b) as applicable.
#### (L)  Other  Protection  Techniques. Other  protection  techniques used in equipment identified for use in hazardous (classified) locations.
### 500.8  Equipment. Articles  500  through  504  require  equipment  construction  and  installation  that  ensure  safe  performance under conditions of proper use and maintenance.
Informational Note No. 1: It is important that inspection authorities and users exercise more than ordinary care with regard to installation and maintenance.
Informational Note No. 2: Since there is no consistent relationship  between  explosion  properties  and  ignition  temperature, the two are independent requirements.
Informational  Note  No.  3:  Low  ambient  conditions  require special consideration. Explosionproof or dust-ignitionproof equipment  may  not  be  suitable  for  use  at  temperatures  lower than -25ºC (-13ºF) unless they are identified for low-temperature service.  However,  at  low  ambient  temperatures,  flammable concentrations of vapors may not exist in a location classified as Class I, Division 1 at normal ambient temperature.
#### (A)  Suitability. Suitability  of  identified  equipment  shall  be determined by one of the following:
- (1) Equipment listing or labeling
- (5) Unless  otherwise  specified,  normal  operating  conditions for motors shall be assumed to be rated full-load steady conditions.
- (6) Where flammable gases, flammable liquid-produced vapors,  combustible  liquid-produced  vapors,  or  combustible dusts are or may be present at the same time, the simultaneous presence  of  both  shall  be  considered  when  determining  the safe operating temperature of the electrical equipment.
Informational Note: The characteristics of various atmospheric mixtures  of  gases,  vapors,  and  dusts  depend  on  the  specific material involved.
#### (C)  Marking. Equipment  shall  be  marked  to  show  the  environment  for  which  it  has  been  evaluated.  Unless  otherwise specified  or  allowed  in  (C)(6),  the  marking  shall  include  the information specified in (C)(1) through (C)(5).
(1)  Class. The  marking  shall  specify  the  class(es)  for  which the equipment is suitable.
- (2)  Division. The  marking  shall  specify  the  division  if  the equipment is suitable for  Division  2  only.  Equipment  suitable for Division 1 shall be permitted to omit the division marking.
Informational Note: Equipment not marked to indicate a division, or marked 'Division 1' or 'Div. 1,' is suitable for both Division  1  and  2  locations;  see  500.8(B)(2).  Equipment  marked 'Division 2' or 'Div. 2' is suitable for Division 2 locations only.
- (3)  Material  Classification  Group. The marking shall specify the  applicable  material  classification  group(s)  or  specific  gas, vapor, dust, or fiber/flying in accordance with 500.6.
Exception: Fixed luminaires marked for use only in Class I, Division 2 or  Class  II,  Division  2  locations  shall  not  be  required  to  indicate  the group.
- (4)  Equipment  Temperature. The  marking  shall  specify  the temperature class or operating temperature at a 40°C ambient temperature,  or  at  the  higher  ambient  temperature  if  the equipment is rated and marked for an ambient temperature of greater than 40°C. For equipment installed in a Class II, Division 1 location, the temperature class or operating temperature shall be based on operation of the equipment when blanketed with the maximum amount of dust that can accumulate on the equipment. The temperature class, if provided, shall be indicated  using  the  temperature  class  (T  codes)  shown  in  Table 500.8(C). Equipment for Class I and Class II shall be marked with the maximum safe operating temperature, as determined by  simultaneous  exposure  to  the  combinations  of  Class  I  and Class II conditions.
Exception: Equipment of the non-heat-producing type, such as junction boxes, conduit, and fittings, and equipment of the heat-producing type having  a  maximum  temperature  not  more  than  100°C  shall  not  be required to have a marked operating temperature or temperature class.
Informational  Note:  More  than  one  marked  temperature  class or  operating  temperature,  for  gases  and  vapors,  dusts,  and different ambient temperatures, may appear.
(5)  Ambient Temperature Range. Electrical equipment designed for use in the ambient temperature range between 25°C to +40°C shall require no ambient temperature marking. For equipment rated for a temperature range other than -25°C
Table 500.8(C)  Classification of Maximum Surface Temperature
| Maximum Temperature   | Maximum Temperature   | Temperature Class   |
|-----------------------|-----------------------|---------------------|
| °C                    | °F                    | (T Code)            |
| 450                   | 842                   | T1                  |
| 300                   | 572                   | T2                  |
| 280                   | 536                   | T2A                 |
| 260                   | 500                   | T2B                 |
| 230                   | 446                   | T2C                 |
| 215                   | 419                   | T2D                 |
| 200                   | 392                   | T3                  |
| 180                   | 356                   | T3A                 |
| 165                   | 329                   | T3B                 |
| 160                   | 320                   | T3C                 |
| 135                   | 275                   | T4                  |
| 120                   | 248                   | T4A                 |
| 100                   | 212                   | T5                  |
| 85                    | 185                   | T6                  |
to +40°C, the marking shall specify the special range of ambient temperatures in degrees Celsius. The marking shall include either the symbol 'Ta' or 'Tamb.'
Informational  Note:  As  an  example,  such  a  marking  might  be '-30°C ≤ Ta ≤ +40°C.'
## (6)  Special Allowances.
Informational Note: A specific gas, vapor, dust, or fiber/flying is typically  identified  by  the  generic  name,  chemical  formula, CAS number, or combination thereof. (b) Dusttight Equipment. Fixed dusttight equipment, other  than  fixed  luminaires,  that  is  acceptable  for  use  in Class II, Division 2 and Class III locations shall not be required to be marked with the class, division, group, temperature class, or ambient temperature range.
- (a) General-Purpose Equipment. Fixed general-purpose equipment  in  Class  I  locations,  other  than  fixed  luminaires, that  is  acceptable  for  use  in  Class  I,  Division  2  locations  shall not  be  required  to  be  marked  with  the  class,  division,  group, temperature class, or ambient temperature range.
- (c) Associated Apparatus. Associated intrinsically safe apparatus and associated nonincendive field wiring apparatus that are not protected by an alternative type of protection shall not be marked with the class, division, group, or temperature class.  Associated  intrinsically  safe  apparatus  and  associated nonincendive field wiring apparatus shall be marked with the class, division, and group of the apparatus to which it is to be connected.
- (d) Simple  Apparatus. 'Simple  apparatus'  as  defined  in Article 504, shall not be required to be marked with class, division, group, temperature class, or ambient temperature range.
## (D)  Temperature.
- (1)  Class I Temperature. The temperature marking specified in  500.8(C)  shall  not  exceed  the  autoignition  temperature  of the specific gas or vapor to be encountered.
Informational  Note:  For  information  regarding  autoignition temperatures of gases and vapors, see NFPA 497-2013, Recommended  Practice  for  the  Classification  of  Flammable  Liquids,  Gases,  or Vapors, and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas .
(2)  Class II Temperature. The temperature marking specified in 500.8(C) shall be less than the ignition temperature of the specific  dust  to  be  encountered.  For  organic  dusts  that  may dehydrate  or  carbonize,  the  temperature  marking  shall  not
exceed the lower of either the ignition temperature or 165°C (329°F).
Informational Note: See NFPA 499-2013, Recommended Practice for the  Classification  of  Combustible  Dusts  and  of  Hazardous  (Classified) Locations  for  Electrical  Installations  in  Chemical  Process  Areas ,  for minimum ignition temperatures of specific dusts.
#### (E)  Threading. The  supply  connection  entry  thread  form shall  be  NPT  or  metric.  Conduit  and  fittings  shall  be  made wrenchtight  to  prevent  sparking  when  fault  current  flows through the conduit system, and to ensure the explosionproof integrity  of  the  conduit  system  where  applicable.  Equipment provided  with  threaded  entries  for  field  wiring  connections shall be installed in accordance with 500.8(E)(1) or (E)(2) and with (E)(3).
(1)  Equipment  Provided  with  Threaded  Entries  for  NPTThreaded Conduit or Fittings. For  equipment provided with threaded  entries  for  NPT-threaded  conduit  or  fittings,  listed conduit, listed conduit fittings, or listed cable fittings shall be used. All NPT-threaded conduit and fittings shall be threaded with a  National  (American)  Standard  Pipe  Taper  (NPT) thread.
NPT-threaded  entries  into  explosionproof  equipment  shall be made up with at least five threads fully engaged.
Exception:  For  listed  explosionproof  equipment,  joints  with  factorythreaded NPT entries shall be made up with at least four and one-half threads fully engaged.
Informational  Note  No.  2:  Female  NPT-threaded  entries  use  a modified  National  Standard  Pipe  Taper  (NPT)  thread  with thread  form  per  ASME  B1.20.1-2013, Pipe Threads, General Purpose (Inch) .  See ANSI/UL 1203-2009, Explosionproof and DustIgnition-Proof  Electrical  Equipment  for  Use  in  Hazardous  (Classified) Locations .
accordance with the requirements of Article 500, 501, 502, or 503, as applicable.
### 500.9  Specific  Occupancies. Articles  510  through  517  cover garages, aircraft hangars, motor fuel dispensing facilities, bulk storage plants, spray application, dipping and coating processes, and health care facilities.
## ARTICLE 501 Class I Locations
## Part I. General
### 501.1  Scope. Article 501 covers the requirements for electrical  and  electronic  equipment  and  wiring  for  all  voltages  in Class  I,  Division  1  and  2  locations  where  fire  or  explosion hazards may exist due to flammable gases or vapors or flammable liquids.
Informational  Note:  For  the  requirements  for  electrical  and electronic equipment and wiring for all voltages in Zone 0, Zone 1, or Zone 2 hazardous (classified) locations where fire or explosion hazards may exist due to flammable gases or vapors or flammable liquids, refer to Article 505.
Informational Note No. 1: Thread specifications for male NPT threads are located in ASME B1.20.1-2013, Pipe Threads, General Purpose (Inch) . 501.5  Zone  Equipment. Equipment  listed  and  marked  in accordance  with  505.9(C)(2)  for  use  in  Zone  0,  1,  or  2  locations shall be permitted in Class I, Division 2 locations for the same  gas  and  with  a  suitable  temperature  class.  Equipment listed  and  marked  in  accordance  with  505.9(C)(2)  for  use  in Zone  0  locations  shall  be  permitted  in  Class  I,  Division  1  or Division  2  locations  for  the  same  gas  and  with  a  suitable temperature class.
(2)  Equipment  Provided  with  Threaded  Entries  for  MetricThreaded Fittings. For equipment with metric-threaded entries,  listed  conduit  fittings  or  listed  cable  fittings  shall  be used. Such entries shall be identified as being metric, or listed adapters  to  permit  connection  to  conduit  or  NPT-threaded fittings shall be provided with the equipment and shall be used for connection to conduit or NPT-threaded fittings.
Metric-threaded fittings installed into explosionproof equipment  shall  have  a  class  of  fit  of  at  least  6g/6H  and  shall  be made up with at least five threads fully engaged.
Informational Note: Threading specifications for metricthreaded  entries  are  located  in  ISO  965-1-2013, ISO  general purpose  metric  screw  threads  -  Tolerances  -  Part  1:  Principles  and basic  data ,  and  ISO  965-3-1998, ISO  general  purpose  metric  screw threads  -  Tolerances  -  Part  3:  Deviations  for  constructional  screw threads .
(3)  Unused  Openings. All  unused  openings  shall  be  closed with  listed  metal  close-up  plugs.  The  plug  engagement  shall comply with 500.8(E)(1) or (E)(2).
#### (F)  Optical Fiber Cables. An optical fiber cable, with or without current-carrying conductors (composite optical fiber cable),  shall  be  installed  to  address  the  associated  fire  hazard and  sealed  to  address  the  associated  explosion  hazard  in
## Part II. Wiring
### 501.10  Wiring  Methods. Wiring  methods  shall  comply  with 501.10(A) or (B).
- (A)  Class I, Division 1.
- (1)  General. In Class I, Division 1 locations, the wiring methods in (a) through (f) shall be permitted.
(a)  Threaded  rigid  metal  conduit  or  threaded  steel  intermediate metal conduit.
Exception: Type PVC conduit, Type RTRC conduit, and Type HDPE conduit shall be permitted where encased in a concrete envelope a minimum of 50 mm (2 in.) thick and provided with not less than 600 mm (24  in.)  of  cover  measured  from  the  top  of  the  conduit  to  grade.  The concrete encasement shall be permitted to be omitted where subject to the provisions  of  514.8,  Exception  No.  2,  or  515.8(A).  Threaded  rigid metal conduit or threaded steel intermediate metal conduit shall be used for the last 600 mm (24 in.) of the underground run to emergence or to the  point  of  connection  to  the  aboveground  raceway.  An  equipment grounding conductor shall be included to provide for electrical continuity  of  the  raceway  system  and  for  grounding  of  non-current-carrying metal parts.
(b) Type MI cable terminated with fittings listed for the location.  Type  MI  cable  shall  be  installed  and  supported  in  a manner to avoid tensile stress at the termination fittings.
(c) In industrial establishments with restricted public access, where the conditions  of  maintenance  and  supervision  ensure that only qualified persons service the installation, Type MC-HL cable listed  for  use  in  Class  I,  Zone  1  or  Division  1  locations, with  a  gas/vaportight  continuous  corrugated  metallic  sheath, an overall jacket of suitable polymeric material, and a separate equipment grounding conductor(s) in accordance with 250.122, and terminated with fittings listed for the application.
Type MC-HL cable shall be installed in accordance with the provisions of Article 330, Part II.
(d) In industrial establishments with restricted public access, where the conditions  of  maintenance  and  supervision  ensure that only qualified persons service the installation,  Type ITC-HL cable listed for use in Class I, Zone 1 or Division 1 locations,  with  a  gas/vaportight  continuous  corrugated  metallic sheath and an overall jacket of suitable polymeric material, and terminated with fittings listed for the application, and installed in accordance with the provisions of Article 727.
(e)  Optical  fiber  cable  Types  OFNP,  OFCP,  OFNR,  OFCR, OFNG, OFCG, OFN, and OFC shall be permitted to be installed  in  raceways  in  accordance  with  501.10(A).  These  optical fiber cables shall be sealed in accordance with 501.15.
(2)  Flexible Connections. Where necessary to employ flexible connections, as at motor terminals, one of the following shall be permitted:
- (1) Flexible fittings listed for the location
- (5) Type MC, MV, TC, or TC-ER cable, including installation in cable tray systems. The cable shall be terminated with listed fittings.
- (7) Optical  fiber  cable  Types  OFNP,  OFCP,  OFNR,  OFCR, OFNG, OFCG, OFN, and OFC shall be permitted to be installed  in  cable  trays  or  any  other  raceway  in  accordance with 501.10(B). Optical fiber cables shall be sealed in accordance with 501.15.
- (6) In industrial establishments with restricted public access, where  the  conditions  of  maintenance  and  supervision ensure that only qualified persons service the installation and  where  metallic  conduit  does  not  provide  sufficient corrosion resistance, listed reinforced thermosetting resin conduit  (RTRC),  factory  elbows,  and  associated  fittings, all  marked  with  the  suffix  -XW,  and  Schedule  80  PVC conduit,  factory  elbows,  and  associated  fittings  shall  be permitted.
- (8) Cablebus.
Where seals are required for boundary conditions as defined in 501.15(A)(4), the Division 1 wiring method shall extend into the Division 2 area to the seal, which shall be located on the Division 2 side of the Division 1-Division 2 boundary.
(2)  Flexible Connections. Where provision must be made for flexibility, one or more of the following shall be permitted:
- (1) Listed flexible metal fittings.
- (3) Interlocked armor Type MC cable with listed fittings.
- (2) Flexible metal conduit with listed fittings.
- (4) Liquidtight flexible metal conduit with listed fittings.
- (6) Flexible cord listed for extra-hard usage and terminated with listed fittings. A conductor for use as an equipment grounding  conductor  shall  be  included  in  the  flexible cord.
- (2) Flexible cord in accordance with the provisions of 501.140,  terminated  with  cord  connectors  listed  for  the location
- (3) In industrial establishments with restricted public access, where  the  conditions  of  maintenance  and  supervision ensure that only qualified persons service the installation, for applications limited to 600 volts, nominal, or less, and where  protected  from  damage  by  location  or  a  suitable guard, listed Type TC-ER-HL cable with an overall jacket and  a  separate  equipment  grounding  conductor(s)  in accordance  with  250.122  that  is  terminated  with  fittings listed for the location
(3)  Boxes and Fittings. All boxes and fittings shall  be approved for Class I, Division 1.
Informational  Note:  For  entry  into  enclosures  required  to  be explosionproof,  see  the  information  on  construction,  testing, and marking of cables, explosionproof cable fittings, and explosionproof  cord  connectors  in  ANSI/UL  2225-2011, Cables  and Cable-Fittings for Use in Hazardous (Classified) Locations .
- (B)  Class I, Division 2.
(1)  General. In Class I, Division 2 locations, all wiring methods permitted in 501.10(A) and the following wiring methods shall be permitted:
- (1) Rigid  metal  conduit  (RMC)  and  intermediate  metal conduit (IMC) with listed threadless fittings.
- (3) Type PLTC and Type PLTC-ER cable in accordance with the  provisions  of  Article  725,  including  installation  in cable  tray  systems.  The  cable  shall  be  terminated  with listed fittings.
- (2) Enclosed  gasketed  busways  and  enclosed  gasketed  wireways.
- (4) Type  ITC  and  Type  ITC-ER  cable  as  permitted  in  727.4 and terminated with listed fittings.
- (5) Liquidtight flexible nonmetallic conduit with listed fittings.
- (7) For elevator use, an identified elevator cable of Type EO, ETP,  or  ETT,  shown  under  the  'use'  column  in  Table 400.4 for 'hazardous (classified) locations' and terminated with listed fittings.
Informational Note: See 501.30(B) for grounding requirements where flexible conduit is used.
(3)  Nonincendive  Field  Wiring. Nonincendive  field  wiring shall be permitted using any of the wiring methods permitted for  unclassified  locations.  Nonincendive  field  wiring  systems shall  be  installed  in  accordance  with  the  control  drawing(s). Simple apparatus, not shown on the control drawing, shall be permitted in a nonincendive field wiring circuit, provided the simple apparatus does not interconnect the nonincendive field wiring circuit to any other circuit.
Informational Note: Simple apparatus is defined in 504.2.
Separate nonincendive field wiring circuits shall be installed in accordance with one of the following:
- (1) In separate cables
- (3) In  multiconductor  cables  or  in  raceways,  where  the conductors  of  each  circuit  have  insulation  with  a  minimum thickness of 0.25 mm (0.01 in.)
- (2) In  multiconductor  cables  where  the  conductors  of  each circuit are within a grounded metal shield
(4)  Boxes and  Fittings. Boxes and  fittings shall not  be required to be explosionproof except as required by 501.105(B)(2), 501.115(B)(1) , and 501.150(B)(1).
Informational  Note:  For  entry  into  enclosures  required  to  be explosionproof,  see  the  information  on  construction,  testing, and marking of cables, explosionproof cable fittings, and explosionproof  cord  connectors  in  ANSI/UL  2225-2011, Cables  and Cable-Fittings for Use in Hazardous (Classified) Locations .
### 501.15  Sealing  and  Drainage. Seals  in  conduit  and  cable systems  shall  comply  with  501.15(A)  through  (F).  Sealing compound shall be used in Type MI cable termination fittings to exclude moisture and other fluids from the cable insulation.
Informational  Note  No.  1:  Seals  are  provided  in  conduit  and cable systems to minimize the passage of gases and vapors and prevent the passage of flames from one portion of the electrical installation  to  another  through  the  conduit.  Such  communication through Type MI cable is inherently prevented by construction of the cable. Unless specifically designed and tested for the purpose,  conduit  and  cable  seals  are  not  intended  to  prevent the passage of liquids, gases, or vapors at a continuous pressure differential across the seal. Even at differences in pressure across the seal equivalent to a few inches of water, there may be a slow passage of gas or vapor through a seal and through conductors passing  through  the  seal.  Temperature  extremes  and  highly corrosive  liquids  and  vapors  can  affect  the  ability  of  seals  to perform their intended function.
Informational  Note  No.  2:  Gas  or  vapor  leakage  and  propagation  of  flames  may  occur  through  the  interstices  between  the strands  of  standard  stranded  conductors  larger  than  2  AWG. Special conductor constructions, such as compacted strands or sealing of the individual strands, are means of reducing leakage and preventing the propagation of flames.
#### (A)  Conduit  Seals,  Class  I,  Division  1. In  Class  I,  Division  1 locations,  conduit  seals  shall  be  located  in  accordance  with 501.15(A)(1) through (A)(4).
(1)  Entering  Enclosures. Each  conduit  entry  into  an  explosionproof enclosure shall have a conduit seal where either of the following conditions apply:
- (1) The  enclosure contains apparatus, such as switches, circuit breakers, fuses, relays, or resistors that  may produce arcs, sparks, or temperatures that exceed 80  percent  of  the  autoignition  temperature,  in  degrees Celsius, of the gas or vapor involved in normal operation.
Exception: Seals shall not be required for conduit entering an enclosure under any one of the following conditions:
- a. The switch, circuit breaker, fuse, relay, or resistor is enclosed within a  chamber  hermetically  sealed  against  the  entrance  of  gases  or vapors.
- c. The switch, circuit breaker, fuse, relay, or resistor is enclosed within an  enclosure,  identified  for  the  location,  and  marked  'Leads Factory Sealed,' or 'Factory Sealed,' 'Seal not Required,' or equivalent.
- b. The switch, circuit breaker, fuse, relay, or resistor is immersed in oil in accordance with 501.115(B)(1)(2).
- d. The switch, circuit breaker, fuse, relay, or resistor is part of a nonincendive circuit.
- (2) The entry is metric designator 53 (trade size 2) or larger, and the enclosure contains terminals, splices, or taps.
An enclosure, identified for the location, and marked 'Leads Factory Sealed', or 'Factory Sealed,' or 'Seal not Required,' or equivalent shall not be considered to serve as a seal for another adjacent enclosure that is required to have a conduit seal.
Conduit seals shall be installed within 450 mm (18 in.) from the  enclosure  or  as  required  by  the  enclosure  marking.  Only explosionproof unions, couplings, reducers, elbows, and capped  elbows  that  are  not  larger  than  the  trade  size  of  the conduit shall be permitted between the sealing fitting and the explosionproof enclosure.
(2)  Pressurized  Enclosures. Conduit  seals  shall  be  installed within 450 mm (18 in.) of the enclosure in each conduit entry into a pressurized enclosure where the conduit is not pressurized as part of the protection system.
Informational Note No. 1: Installing the seal as close as possible to  the  enclosure  will  reduce  problems  with  purging  the  dead airspace in the pressurized conduit.
Informational  Note  No.  2:  For  further  information,  see  NFPA 496-2013, Standard for Purged and Pressurized Enclosures for Electrical Equipment.
(3)  Two  or  More  Explosionproof  Enclosures. Where two or more explosionproof enclosures that require conduit seals are connected  by  nipples  or  runs  of  conduit  not  more  than 900 mm (36 in.) long, a single conduit seal in each such nipple connection or run of conduit shall be considered sufficient if the seal is located not more than 450 mm (18 in.) from either enclosure.
(4)  Class  I,  Division  1  Boundary. A  conduit  seal  shall  be required in each conduit run leaving a Division 1 location. The sealing fitting shall be permitted to be installed on either side of the boundary within 3.05 m (10 ft) of the boundary, and it shall be designed and installed to minimize the amount of gas or vapor within the portion of the conduit installed in the Division 1 location that can be communicated beyond the seal. The conduit run between the conduit seal and the point at which the  conduit  leaves  the  Division  1  location  shall  contain  no union, coupling, box, or other fitting except for a listed explosionproof reducer installed at the conduit seal.
Exception  No.  1:  Metal  conduit  that  contains  no  unions,  couplings, boxes, or fittings, that passes completely through a Division 1 location with no fittings installed within 300 mm (12 in.) of either side of the boundary, shall not require a conduit seal if the termination points of the unbroken conduit are located in unclassified locations.
Exception  No.  2:  For  underground  conduit  installed  in  accordance with 300.5 where the boundary is below grade, the sealing fitting shall be permitted to be installed after the conduit emerges from below grade, but there shall be no union, coupling, box, or fitting, other than listed explosionproof reducers at the sealing fitting, in the conduit between the sealing fitting and the point at which the conduit emerges from below grade.
#### (B)  Conduit  Seals,  Class  I,  Division  2. In  Class  I,  Division  2 locations,  conduit  seals  shall  be  located  in  accordance  with 501.15(B)(1) and (B)(2).
(1)  Entering  Enclosures. For  connections  to  enclosures  that are required to be explosionproof, a conduit seal shall be provided  in accordance  with  501.15(A)(1)(1)  and  (A)(3).  All portions  of  the  conduit  run  or  nipple  between  the  seal  and enclosure shall comply with 501.10(A).
(2)  Class  I,  Division  2  Boundary. A  conduit  seal  shall  be required in each conduit run leaving a Class I, Division 2 location.  The  sealing  fitting  shall  be  permitted  to  be  installed  on either side of the boundary within 3.05 m (10 ft) of the boundary  and  it  shall  be  designed  and  installed  to  minimize  the amount of gas or vapor within the portion of the conduit installed  in  the  Division  2  location  that  can  be  communicated
beyond the  seal.  Rigid  metal  conduit  or  threaded  steel  intermediate metal conduit shall be used between the sealing fitting and the point at which the conduit leaves the Division 2 location,  and  a  threaded  connection  shall  be  used  at  the  sealing fitting.  The  conduit  run  between  the  conduit  seal  and  the point at which the conduit leaves the Division 2 location shall contain no union, coupling, box, or other fitting except for a listed  explosionproof  reducer  installed  at  the  conduit  seal. Such seals shall not be required to be explosionproof but shall be  identified  for  the  purpose  of  minimizing  the  passage  of gases permitted under normal operating conditions and shall be accessible.
Informational  Note:  For  further  information,  refer  to  ANSI/ UL 514B-2012, Conduit, Tubing, and Cable Fittings .
Exception  No.  1:  Metal  conduit  that  contains  no  unions,  couplings, boxes, or fittings, that passes completely through a Division 2 location with no fittings installed within 300 mm (12 in.) of either side of the boundary, shall not be required to be sealed if the termination points of the unbroken conduit are located in unclassified locations.
Exception No. 2: Conduit systems terminating in an unclassified location where the metal conduit transitions to cable tray, cablebus, ventilated busway, or Type MI cable, or to cable not installed in any cable tray or raceway system, shall not be required to be sealed where passing from the Division 2 location into the unclassified location under the following conditions:
- (1) The unclassified location is outdoors, or the unclassified location is indoors and the conduit system is entirely in one room.
- (2) The conduits shall not terminate at an enclosure containing an ignition source in normal operation.
Exception No. 3: Conduit systems passing from an enclosure or a room that is unclassified, as a result of pressurization, into a Division 2 location shall not require a seal at the boundary.
Informational  Note:  For  further  information,  refer  to  NFPA 496-2013, Standard for Purged and Pressurized Enclosures for Electrical Equipment .
Exception No. 4: Segments of aboveground conduit systems shall not be required to be sealed where passing from a Division 2 location into an unclassified location if all of the following conditions are met:
- (1) No part of the conduit system segment passes through a Division 1 location where the conduit segment contains unions, couplings, boxes, or fittings that are located within 300 mm (12 in.) of the Division 1 location.
- (3) The conduit system segment is not directly  connected  to  canned pumps, process or service connections for flow, pressure, or analysis measurement, and so forth, that depend on a single compression seal, diaphragm, or tube to prevent flammable or combustible fluids from entering the conduit system.
- (2) The  conduit  system  segment  is  located  entirely  in  outdoor  locations.
- (4) The conduit system segment contains only threaded metal conduit,  unions,  couplings,  conduit  bodies,  and  fittings  in  the unclassified location.
- (5) The conduit system segment is sealed at its entry to each enclosure or fitting located in the Division 2 location that contains terminals, splices, or taps.
#### (C)  Class I, Divisions 1 and 2. Seals installed in Class I, Division 1 and Division 2 locations shall comply with 501.15(C)(1) through (C)(6).
Exception: Seals that are not required to be explosionproof by 501.15(B)(2) or 504.70 shall not be required to comply with 501.15(C).
(1)  Fittings. Enclosures  that  contain  connections  or  equipment shall be provided with an integral sealing means, or sealing fittings listed for the location shall be used. Sealing fittings shall  be  listed  for  use  with  one  or  more  specific  compounds and shall be accessible.
(2)  Compound. The compound shall provide a seal to minimize  the  passage  of  gas  and/or  vapors  through  the  sealing fitting  and  shall  not  be  affected  by  the  surrounding  atmosphere or liquids. The melting point of the compound shall not be less than 93°C (200°F).
(3)  Thickness  of  Compounds. The  thickness  of  the  sealing compound installed in completed seals, other than listed cable sealing  fittings,  shall  not  be  less  than  the  metric  designator (trade size) of the sealing fitting expressed in the units of measurement employed; however, in no case shall the thickness of the compound be less than 16 mm ( 5 ∕ 8 in.).
(4)  Splices  and  Taps. Splices  and  taps  shall  not  be  made  in fittings  intended  only  for  sealing  with  compound;  nor  shall other fittings  in  which  splices  or  taps  are  made  be  filled  with compound.
(5)  Assemblies. An entire assembly shall be identified for the location  where  the  equipment  that  may  produce  arcs,  sparks, or high temperatures is located in a compartment that is separate from the compartment containing splices or taps, and an integral  seal  is  provided  where  conductors  pass  from  one compartment to the other. In Division 1 locations, seals shall be provided in conduit connecting to the compartment containing splices or taps where required by 501.15(A)(1)(2).
(6)  Conductor or Optical Fiber Fill. The cross-sectional area of the conductors or optical fiber tubes (metallic or nonmetallic) permitted in a seal shall not exceed 25 percent of the crosssectional  area  of  a  rigid  metal  conduit  of  the  same  trade  size unless the seal is specifically identified for a higher percentage of fill.
#### (D)  Cable  Seals,  Class  I,  Division  1. In  Division  1  locations, cable seals shall be located according to 501.15(D)(1) through (D)(3).
(1)  At  Terminations. Cables shall be  sealed with sealing fittings  that  comply  with  501.15(C)  at  all  terminations.  Type MC-HL  cables  with  a  gas/vaportight  continuous  corrugated metallic  sheath  and  an  overall  jacket  of  suitable  polymeric material shall be sealed with a listed fitting after the jacket and any  other  covering  have  been  removed  so  that  the  sealing compound can surround each individual insulated conductor in  such  a  manner  as  to  minimize  the  passage  of  gases  and vapors.
Seals for cables entering enclosures shall be installed within 450 mm (18 in.) of the enclosure or as required by the enclosure  marking.  Only  explosionproof  unions,  couplings,  reducers,  elbows,  and  capped  elbows  that  are  not  larger  than  the trade  size  of  the  enclosure  entry  shall  be  permitted  between the sealing fitting and the enclosure.
Exception: Shielded cables and twisted pair cables shall not require the removal  of  the  shielding  material  or  separation  of  the  twisted  pairs, provided the termination is sealed by an approved means to minimize
the entrance of gases or vapors and prevent propagation of flame into the cable core.
(2)  Cables Capable of Transmitting Gases or Vapors. Cables with  a  gas/vaportight  continuous  sheath  capable  of  transmitting  gases  or  vapors  through  the  cable  core,  installed  in conduit, shall be sealed in the Class 1, Division 1 location after the jacket and any other coverings have been removed so that the sealing compound can surround each individual insulated conductor or optical fiber tube and the outer jacket.
Exception:  Multiconductor  cables  with  a  gas/vaportight  continuous sheath  capable  of  transmitting  gases  or  vapors  through  the  cable  core shall be permitted to be considered as a single conductor by sealing the cable in the conduit within 450 mm (18 in.) of the enclosure and the cable end within the enclosure by an approved means to minimize the entrance of gases or vapors and prevent the propagation of flame into the cable core, or by other approved methods. It shall not be required to remove the shielding material or separate the twisted pairs of shielded cables and twisted pair cables.
(3)  Cables Incapable of Transmitting Gases or Vapors. Each multiconductor cable installed in conduit shall be considered as  a  single  conductor  if  the  cable  is  incapable  of  transmitting gases or vapors through the cable core. These cables shall be sealed in accordance with 501.15(A).
#### (E)  Cable  Seals,  Class  I,  Division  2. In  Division  2  locations, cable  seals  shall  be  located  in  accordance  with  501.15(E)(1) through (E)(4).
Exception: Cables with an unbroken gas/vaportight continuous sheath shall be permitted to pass through a Division 2 location without seals.
(3)  Cables Capable of Transmitting Gases or Vapors. Cables with  a  gas/vaportight  continuous  sheath  capable  of  transmitting  gases  or  vapors  through  the  cable  core  shall  not  be required  to  be  sealed  except  as  required  in  501.15(E)(1), unless  the  cable  is  attached  to  process  equipment  or  devices that  may  cause  a  pressure  in  excess  of  1500  pascals  (6  in.  of water)  to  be  exerted  at  a  cable  end,  in  which  case  a  seal,  a barrier, or other means shall be provided to prevent migration of flammables into an unclassified location.
(4)  Cables  Without  Gas/Vaportight  Sheath. Cables  that  do not have a gas/vaportight continuous sheath shall be sealed at the  boundary  of  the  Division  2  and  unclassified  location  in such a manner as to minimize the passage of gases or vapors into an unclassified location.
## (F)  Drainage.
(1)  Control  Equipment. Where  there  is  a  probability  that liquid or other condensed vapor may be trapped within enclosures  for  control  equipment  or  at  any  point  in  the  raceway system, approved means shall be provided to prevent accumulation or to permit periodic draining of such liquid or condensed vapor.
(2)  Motors and Generators. Where liquid or condensed vapor may  accumulate within motors or generators, joints  and conduit systems shall be arranged to minimize the entrance of liquid. If means to prevent accumulation or to permit periodic draining  are  necessary,  such  means  shall  be  provided  at  the time of manufacture and shall be considered an integral part of the machine.
(1)  Terminations. Cables entering enclosures that are required to be explosionproof shall be sealed at the point of entrance. The sealing fitting shall comply with 501.15(B)(1) or be explosionproof. Multiconductor or optical multifiber cables with  a  gas/vaportight  continuous  sheath  capable  of  transmitting gases or vapors through the cable core that are installed in a Division 2 location shall be sealed with a listed fitting after the jacket and any other coverings have been removed, so that the sealing  compound  can  surround  each  individual  insulated conductor or optical fiber tube in such a manner as to minimize the passage of gases and vapors. Multiconductor or optical  multifiber  cables  installed  in  conduit  shall  be  sealed  as described in 501.15(D). 501.17  Process  Sealing. This  section  shall  apply  to  processconnected  equipment,  which  includes,  but  is  not  limited  to, canned  pumps,  submersible  pumps,  flow,  pressure,  temperature, or analysis measurement instruments. A process seal is a device  to  prevent  the  migration  of  process  fluids  from  the designed  containment  into the external electrical system. Process-connected  electrical  equipment  that  incorporates  a single process seal, such as a single compression seal, diaphragm, or tube to prevent flammable or combustible fluids from  entering  a  conduit  or  cable  system  capable  of  transmitting fluids, shall be provided with an additional means to mitigate  a  single  process  seal  failure,  The  additional  means  may include, but is not limited to, the following:
Exception No. 1: Cables leaving an enclosure or room that is unclassified as a result of Type Z pressurization and entering into a Division 2 location shall not require a seal at the boundary.
Exception  No.  2:  Shielded  cables  and  twisted  pair  cables  shall  not require the removal of the shielding material or separation of the twisted pairs, provided the termination is by an approved means to minimize the entrance of gases or vapors and prevent propagation of flame into the cable core.
(2)  Cables  That  Do  Not  Transmit  Gases  or  Vapors. Cables that have a gas/vaportight continuous sheath and do not transmit  gases  or  vapors  through  the  cable  core  in  excess  of  the quantity permitted for seal fittings shall not be required to be sealed  except  as  required  in  501.15(E)(1).  The  minimum length  of  such  a  cable  run  shall  not  be  less  than  the  length needed  to  limit  gas  or  vapor  flow  through  the  cable  core, excluding the interstices of the conductor strands, to the rate permitted for seal fittings [200 cm 3 /hr (0.007 ft 3 /hr) of air at a pressure of 1500 pascals (6 in. of water)].
- (1) A suitable  barrier  meeting  the  process  temperature  and pressure  conditions  that  the  barrier  will  be  subjected  to upon failure of the single process seal. There shall be a vent or drain between the single process seal and the suitable barrier.  Indication  of  the  single  process  seal  failure shall be provided by visible leakage, an audible whistle, or other means of monitoring.
- (3) A  drain  or  vent  located  between  the  single  process  seal and  a  conduit  or  cable  seal.  The  drain  or  vent  shall  be sufficiently sized to prevent overpressuring the conduit or cable seal above 6 in. water column (1493 Pa). Indication of the single process seal failure shall be provided by visible leakage, an audible whistle, or other means of monitoring.
- (2) A  listed  Type  MI  cable  assembly,  rated  at  not  less  than 125  percent  of  the  process  pressure  and  not  less  than 125  percent  of  the  maximum  process  temperature  (in degrees Celsius), installed between the cable or conduit and the single process seal.
- (4) An  add-on  secondary  seal  marked  'secondary  seal'  and rated  for  the  pressure  and  temperature  conditions  to which it will be subjected upon failure of the single process seal.
Process-connected  electrical  equipment  that  does  not  rely on a single process seal or is listed and marked 'single seal' or 'dual seal' shall not be required to be provided with an additional means of sealing.
Informational Note: For construction and testing requirements for process sealing for listed and marked single seal, dual seal, or secondary seal equipment, refer to ANSI/ISA-12.27.01-2011, Requirements for Process Sealing Between Electrical Systems and Flammable or Combustible Process Fluids .
### 501.20  Conductor Insulation, Class I, Divisions 1 and  2. Where condensed vapors or liquids may collect on, or come in contact  with,  the  insulation  on  conductors,  such  insulation shall be of a type identified for use under such conditions; or the insulation shall be protected by a sheath of lead or by other approved means.
### 501.25  Uninsulated Exposed Parts, Class I, Divisions 1 and 2. There shall be no uninsulated exposed parts, such as electrical conductors,  buses,  terminals,  or  components,  that  operate  at more than 30 volts (15 volts in wet locations). These parts shall additionally be protected by a protection technique according to 500.7(E), (F), or (G) that is suitable for the location.
### 501.30  Grounding  and  Bonding,  Class  I,  Divisions  1  and  2. Regardless  of  the  voltage  of  the  electrical  system,  wiring  and equipment in Class I, Division 1 and 2 locations shall be grounded  as  specified  in  Article  250  and  in  accordance  with  the requirements of 501.30(A) and (B).
for  Class  I,  Division  1  locations.  Surge-protective  capacitors shall be of a type designed for specific duty.
#### (B)  Class  I,  Division  2. Surge  arresters  and  surge-protective devices shall be nonarcing, such as metal-oxide varistor (MOV) sealed  type,  and  surge-protective  capacitors  shall  be  of  a  type designed for specific duty. Enclosures shall be permitted to be of  the  general-purpose  type.  Surge  protection  of  types  other than  described  in  this  paragraph  shall  be  installed  in  enclosures identified for Class I, Division 1 locations.
## Part III. Equipment
## 501.100  Transformers and Capacitors.
#### (A)  Class I, Division 1. In Class I, Division 1 locations, transformers  and  capacitors  shall  comply  with  501.100(A)(1)  and (A)(2).
- (1)  Containing  Liquid  That  Will  Burn. Transformers  and capacitors containing a liquid that will burn shall be installed only in vaults that comply with 450.41 through 450.48 and with (1) through (4) as follows:
- (1) There shall be no door or other communicating opening between the vault and the Division 1 location.
- (3) Vent  openings  or  ducts  shall  lead  to  a  safe  location outside of buildings.
- (2) Ample  ventilation  shall  be  provided  for  the  continuous removal of flammable gases or vapors.
- (4) Vent  ducts  and  openings  shall  be  of  sufficient  area  to relieve explosion  pressures  within the vault, and  all portions  of  vent  ducts  within  the  buildings  shall  be  of reinforced concrete construction.
- (2)  Not Containing Liquid That Will Burn. Transformers and capacitors that do not contain a liquid that will burn shall be installed  in  vaults  complying  with  501.100(A)(1) or be identified for Class I locations.
7. (B)  Class I, Division 2. In Class I, Division 2 locations, transformers shall comply with 450.21 through 450.27, and capacitors shall comply with 460.2 through 460.28.
## 501.105  Meters, Instruments, and Relays.
#### (A)  Class I, Division 1. In Class I, Division 1 locations, meters, instruments, and relays, including kilowatt-hour meters, instrument  transformers,  resistors,  rectifiers,  and  thermionic  tubes, shall be provided with enclosures identified for Class I, Division 1 locations. Enclosures for Class I, Division 1 locations include explosionproof enclosures and purged and pressurized enclosures.
Informational Note: See NFPA 496-2013, Standard for Purged and Pressurized Enclosures for Electrical Equipment .
#### (B)  Class I, Division 2. In Class I, Division 2 locations, meters, instruments, and relays shall comply with 501.105(B)(2) through (B)(6).
(1)  General-Purpose Assemblies. Where an assembly is made up  of  components  for  which  general-purpose  enclosures  are acceptable as provided in 501.105(B)(1), (B)(2), and (B)(3), a single  general-purpose  enclosure  shall  be  acceptable  for  the assembly.  Where  such  an  assembly  includes  any  of  the  equipment described in 501.105(B)(1), 501.105(B)(2), and 501.105(B)(3), the maximum obtainable surface temperature of any component of the assembly that exceeds 100°C shall be
#### (A)  Bonding. The locknut-bushing and double-locknut types of  contacts  shall  not  be  depended  on  for  bonding  purposes, but  bonding  jumpers  with  proper  fittings  or  other  approved means of bonding shall be used. Such means of bonding shall apply  to  all  intervening  raceways,  fittings,  boxes,  enclosures, and so forth between Class I locations and the point of grounding for service equipment or point of grounding of a separately derived system.
Exception:  The  specific  bonding  means  shall  be  required  only  to  the nearest point where the grounded circuit conductor and the grounding electrode are connected together on the line side of the building or structure  disconnecting  means  as  specified  in  250.32(B),  provided  the branch-circuit  overcurrent  protection  is  located  on  the  load  side  of  the disconnecting means.
#### (B)  Types  of  Equipment  Grounding  Conductors. Flexible metal  conduit  and  liquidtight  flexible  metal  conduit  shall include  an  equipment  bonding  jumper  of  the  wire  type  in compliance with 250.102.
Exception: In Class I, Division 2 locations, the bonding jumper shall be permitted to be deleted where all of the following conditions are met:
- (1) Listed  liquidtight  flexible  metal  conduit  1.8  m  (6  ft)  or  less  in length, with fittings listed for grounding, is used.
- (3) The load is not a power utilization load.
- (2) Overcurrent protection in the circuit is limited to 10 amperes or less.
## 501.35  Surge Protection.
- (A)  Class I, Division 1. Surge arresters, surge-protective devices,  and  capacitors  shall  be  installed  in  enclosures  identified
clearly and permanently indicated on the outside of the enclosure. Alternatively, equipment shall be permitted to be marked to indicate the temperature class for which it is suitable, using the temperature class (T Code) of Table 500.8(C).
(2)  Contacts. Switches, circuit  breakers,  and  make-and-break contacts  of  pushbuttons,  relays,  alarm  bells,  and  horns  shall have  enclosures  identified  for  Class  I,  Division  1  locations  in accordance with 501.105(A).
Exception:  General-purpose  enclosures  shall  be  permitted  if  currentinterrupting contacts comply with one of the following:
- (1) Are immersed in oil
- (3) Are in nonincendive circuits
- (2) Are enclosed within a chamber that is hermetically sealed against the entrance of gases or vapors
- (4) Are listed for Division 2
(3)  Resistors  and  Similar  Equipment. Resistors,  resistance devices,  thermionic  tubes,  rectifiers,  and  similar  equipment that are used in or in connection with meters, instruments, and relays shall comply with 501.105(A).
Exception:  General-purpose-type  enclosures  shall  be  permitted  if  such equipment is without make-and-break or sliding contacts [other than as provided  in  501.105(B)(2)]  and  if  the  marked  maximum  operating temperature  of  any  exposed  surface  will  not  exceed  80  percent  of  the autoignition temperature in degrees Celsius of the gas or vapor involved or  has  been  tested  and  found  incapable  of  igniting  the  gas  or  vapor. This exception shall not apply to thermionic tubes.
(4)  Without  Make-or-Break  Contacts. Transformer  windings, impedance  coils,  solenoids,  and  other  windings  that  do  not incorporate sliding or make-or-break contacts shall be provided with enclosures. General-purpose-type enclosures shall  be permitted.
(5)  Fuses. Where  general-purpose  enclosures  are  permitted in 501.105(B)(2) through (B)(4), fuses for overcurrent protection of instrument circuits not subject to overloading in normal use  shall  be  permitted  to  be  mounted  in  general-purpose enclosures if each such fuse is preceded by a switch complying with 501.105(B)(2).
- (4) Only necessary receptacles are provided.
- (3) The flexible cord does not exceed 900 mm (3 ft) and is of a  type  listed  for  extra-hard  usage  or  for  hard  usage  if protected by location, if applicable.
- (5) The circuit has a maximum current of 3 amps.
## 501.115  Switches,  Circuit  Breakers,  Motor  Controllers,  and Fuses.
#### (A)  Class I,  Division  1. In Class I,  Division  1  locations, switches, circuit breakers, motor controllers, and fuses, including pushbuttons, relays, and similar devices, shall be provided with enclosures, and the enclosure in each case, together with the enclosed apparatus, shall be identified as a complete assembly for use in Class I locations.
#### (B)  Class  I,  Division  2. Switches,  circuit  breakers,  motor controllers,  and  fuses  in  Class  I,  Division  2  locations  shall comply with 501.115(B)(1) through (B)(4).
(1)  Type  Required. Circuit  breakers,  motor  controllers,  and switches intended to interrupt current in the normal performance of the function for which they are installed shall be provided with enclosures identified for Class I, Division 1 locations in  accordance with 501.105(A), unless general-purpose enclosures are provided and any of the following apply:
- (1) The  interruption  of  current  occurs  within  a  chamber hermetically  sealed  against  the  entrance  of  gases  and vapors.
- (3) The interruption of current occurs within an enclosure, identified  for  the  location,  and  marked  'Leads  Factory Sealed',  or  'Factory  Sealed',  or  'Seal  not  Required',  or equivalent.
(6)  Connections. To  facilitate  replacements,  process  control instruments shall be permitted to be connected through flexible cord by means of attachment plug and receptacle, provided that all of the following conditions apply:
- (1) The attachment plug and receptacle are listed for use in Class I, Division 2 locations and for use with flexible cords and shall be of the locking and grounding type.
Exception:  A  Class  I,  Division  2  listing  shall  not  be  required  if  the circuit is nonincendive field wiring.
- (2) Unless  the  attachment  plug  and  receptacle  are  interlocked mechanically or electrically, or otherwise designed so  that  they  cannot  be  separated  when  the  contacts  are energized and the contacts cannot be energized when the plug and socket outlet are separated, a switch complying with  501.105(B)(2)  is  provided  so  that  the  attachment plug  or  receptacle  is  not  depended  on  to  interrupt current.
Exception: The switch shall not be required if the circuit is nonincendive field wiring.
- (2) The  current  make-and-break  contacts  are  oil-immersed and of the general-purpose type having a 50-mm (2-in.) minimum immersion for power contacts and a 25-mm (1in.) minimum immersion for control contacts.
- (4) The  device  is  a  solid  state,  switching  control  without contacts, where the surface temperature does not exceed 80  percent  of  the  autoignition  temperature  in  degrees Celsius of the gas or vapor involved.
(2)  Isolating  Switches. Fused  or  unfused  disconnect  and isolating switches for transformers or capacitor banks that are not intended to interrupt current in the normal performance of the function for which they are installed shall be permitted to be installed in general-purpose enclosures.
- (3)  Fuses. For  the  protection  of  motors,  appliances,  and lamps, other than as provided in 501.115(B)(4), standard plug or cartridge fuses shall be permitted, provided they are placed within enclosures identified for the location; or fuses shall be permitted if they are within general-purpose enclosures, and if they are of a type in which the operating element is immersed in  oil  or  other  approved  liquid,  or  the  operating  element  is enclosed  within  a  chamber  hermetically  sealed  against  the entrance  of  gases  and  vapors,  or  the  fuse  is  a  nonindicating, filled, current-limiting type.
(4)  Fuses Internal to Luminaires. Listed cartridge fuses shall be permitted as supplementary protection within luminaires.
### 501.120  Control  Transformers  and  Resistors. Transformers, impedance coils, and resistors used as, or in conjunction with, control equipment for motors, generators, and appliances shall comply with 501.120(A) and (B).
- (A)  Class I, Division 1. In Class I, Division 1 locations, transformers,  impedance  coils,  and  resistors,  together  with  any switching  mechanism associated  with  them,  shall  be  provided with  enclosures  identified  for  Class  I,  Division  1  locations  in accordance with 501.105(A).
- (B)  Class I, Division 2. In Class I, Division 2 locations, control transformers  and  resistors  shall  comply  with  501.120(B)(1) through (B)(3).
- (1)  Switching  Mechanisms. Switching  mechanisms  used  in conjunction  with  transformers,  impedance  coils,  and  resistors shall comply with 501.115(B).
- (2)  Coils and Windings. Enclosures for windings of transformers,  solenoids, or impedance coils shall be permitted to be of the general-purpose type.
- (3)  Resistors. Resistors shall be provided with enclosures; and the  assembly  shall  be  identified  for  Class  I  locations,  unless resistance is nonvariable and maximum operating temperature, in degrees Celsius, will not exceed 80 percent of the autoignition  temperature  of  the  gas  or  vapor  involved  or  the  resistor has  been  tested  and  found  incapable  of  igniting  the  gas  or vapor.
## 501.125  Motors and Generators.
- (A)  Class I, Division 1. In Class I, Division 1 locations, motors, generators,  and  other  rotating  electrical  machinery  shall  be one of the following:
- (1) Identified for Class I, Division 1 locations
- (3) Of the totally enclosed inert gas-filled type supplied with a suitable reliable source of inert gas for pressurizing the enclosure, with devices provided to ensure a positive pressure  in  the  enclosure  and  arranged  to  automatically  deenergize the equipment when the gas supply fails
- (B)  Class I, Division 2. In Class I, Division 2 locations, motors, generators, and other rotating electrical machinery shall comply  with  (1),  (2),  or  (3).  They  shall  also  comply  with (4) and (5), if applicable.
- (1) Be identified for Class I, Division 2 locations, or
- (3) Be open or nonexplosionproof enclosed motors, such as squirrel-cage induction motors without brushes, switching mechanisms, or similar arc-producing devices that are not identified for use in a Class I, Division 2 location.
- (2) Be identified for Class I, Division 1 locations where sliding contacts, centrifugal or other types of switching mechanism  (including  motor  overcurrent,  overloading,  and overtemperature  devices),  or  integral  resistance  devices, either while starting or while running, are employed, or
- (4) The  exposed  surface  of  space  heaters  used  to  prevent condensation of moisture during shutdown periods shall not exceed 80 percent of the autoignition temperature in degrees Celsius of the gas or vapor involved when operated  at  rated  voltage,  and  the  maximum  space  heater surface temperature [based on a 40°C or higher marked ambient] shall be permanently marked on a visible nameplate  mounted  on  the  motor.  Otherwise,  space  heaters shall be identified for Class I, Division 2 locations.
- (5) A  sliding  contact  shaft  bonding  device  used  for  the purpose  of  maintaining  the  rotor  at  ground  potential, shall be permitted where the potential discharge energy is determined to be nonincendive for the application. The shaft bonding device shall be permitted to be installed on the inside or the outside of the motor.
- (2) Of the totally enclosed type supplied with positivepressure  ventilation  from  a  source  of  clean  air  with discharge to a safe area, so arranged to prevent energizing of the machine until ventilation has been established and  the  enclosure  has  been  purged  with  at  least  10 volumes  of  air,  and  also  arranged  to  automatically  deenergize the equipment when the air supply fails Informational  Note  No.  1:  It  is  important  to  consider  the temperature  of  internal  and  external  surfaces  that  may  be exposed to the flammable atmosphere.
- (4) For machines that are for use only in industrial establishments with restricted public access, where the conditions of  maintenance  and  supervision  ensure  that  only  qualified persons  service the installation,  the  machine  is permitted to be of a type designed to be submerged in a liquid that is flammable only when vaporized and mixed with  air,  or  in  a  gas  or  vapor  at  a  pressure  greater  than atmospheric and that is flammable only when mixed with air; and the machine is so arranged to prevent energizing it  until  it  has  been  purged  with  the  liquid  or  gas  to exclude air, and  also arranged to automatically deenergize the equipment when the supply of liquid or gas or vapor fails or the pressure is reduced to atmospheric
Totally enclosed motors of the types specified in 501.125(A)(2) or (A)(3) shall have no external surface with an operating temperature in degrees Celsius in excess of 80 percent of the autoignition temperature of the gas or vapor involved. Appropriate devices shall be provided to detect and automatically  de-energize  the  motor  or  provide  an  adequate alarm  if  there  is  any  increase  in  temperature  of  the  motor beyond designed limits. Auxiliary equipment shall be of a type identified for the location in which it is installed.
Informational Note No. 2: It is important to consider the risk of ignition due to currents arcing across discontinuities and overheating of parts in multisection enclosures of large motors and generators. Such motors and generators may need equipotential bonding jumpers across joints in the enclosure and from enclosure to ground. Where the presence of ignitible gases or vapors is suspected, clean-air purging may be needed immediately prior to and during start-up periods.
Informational Note No. 3: For further information on the application of electric motors in Class I, Division 2 hazardous (classified) locations, see IEEE 1349-2011, IEEE Guide for the Application of Electric Motors in Class I, Division 2 and Class I, Zone 2 Hazardous (Classified) Locations .
Informational Note No. 4: Reciprocating engine-driven generators, compressors, and other equipment installed in Class I, Division  2  locations  may  present  a  risk  of  ignition  of  flammable materials  associated  with  fuel,  starting,  compression,  and  so forth, due to inadvertent release or equipment malfunction by the engine ignition system and controls. For further information on  the  requirements  for  ignition  systems  for  reciprocating engines  installed  in  Class  I,  Division  2  hazardous  (classified) locations,  see  ANSI/UL  122001-2014, General  Requirements  for Electrical Ignition Systems for Internal Combustion Engines in Class I, Division 2 or Zone 2, Hazardous (Classified) Locations .
Informational Note No. 5: For details of the evaluation process to  determine  incendivity,  refer  to  Annex  A  and  Figure  A1 of  UL  1836-2014, Outline  of  Investigation  for  Electric  Motors  and Generators for Use in Class I, Division 2, Class I, Zone 2, Class II, Division 2 and Zone 22 Hazardous (Classified) Locations .
### 501.130  Luminaires. Luminaires shall comply with
501.130(A) or (B).
#### (A)  Class I, Division 1. In Class I, Division 1 locations, luminaires shall comply with 501.130(A)(1) through (A)(4).
(1)  Luminaires. Each luminaire shall be identified as  a complete assembly for the Class I, Division 1 location and shall be clearly marked to indicate the maximum wattage of lamps for which it is identified. Luminaires intended for portable use shall be specifically listed as a complete assembly for that use.
(2)  Physical  Damage. Each luminaire shall be  protected against physical damage by a suitable guard or by location.
(3)  Pendant Luminaires. Pendant luminaires shall be suspended  by  and  supplied  through  threaded  rigid  metal  conduit stems or threaded steel intermediate conduit stems, and threaded joints  shall  be  provided  with  set-screws  or  other  effective means  to  prevent  loosening.  For  stems  longer  than  300  mm (12 in.), permanent  and  effective bracing against lateral displacement  shall  be  provided  at  a  level  not  more  than 300 mm (12 in.) above the lower end of the stem, or flexibility in the form of a fitting or flexible connector identified for the Class  I,  Division  1  location  shall  be  provided  not  more  than 300 mm (12 in.) from the point of attachment to the supporting box or fitting.
(4)  Supports. Boxes, box assemblies, or fittings used for the support of luminaires shall be identified for Class I locations.
#### (B)  Class I, Division 2. In Class I, Division 2 locations, luminaires shall comply with 501.130(B)(1) through (B)(6).
(6)  Starting  Equipment. Starting  and  control  equipment  for electric-discharge lamps shall comply with 501.120(B).
Exception: A thermal protector potted into a thermally protected fluorescent lamp ballast if the luminaire is identified for the location.
## 501.135  Utilization Equipment.
#### (A)  Class  I,  Division  1. In  Class  I,  Division  1  locations,  all utilization equipment shall be identified for Class I, Division 1 locations.
#### (B)  Class  I,  Division  2. In  Class  I,  Division  2  locations,  all utilization equipment shall comply with 501.135(B)(1) through (B)(3).
- (1)  Heaters. Electrically  heated  utilization  equipment  shall conform with either item (1) or item (2):
- (1) The heater shall not exceed 80 percent of the autoignition  temperature  in  degrees  Celsius  of  the  gas  or  vapor involved  on  any  surface  that  is  exposed  to  the  gas  or vapor  when  continuously  energized  at  the  maximum rated ambient temperature. If a temperature controller is not  provided,  these  conditions  shall  apply  when  the heater is operated at 120 percent of rated voltage.
Exception  No.  1:  For  motor-mounted  anticondensation  space  heaters, see 501.125 .
Exception  No.  2:  Where  a  current-limiting  device  is  applied  to  the circuit serving the heater to limit the current in the heater to a value less than that required to raise the heater surface temperature to 80 percent of the autoignition temperature.
(1)  Luminaires. Where lamps are of a size or type that may, under  normal  operating  conditions,  reach  surface  temperatures exceeding 80 percent of the autoignition temperature in degrees  Celsius  of  the  gas  or  vapor  involved,  luminaires  shall comply with 501.130(A)(1) or shall be of a type that has been tested  in  order  to  determine  the  marked  operating  temperature or temperature class (T code). (2) The heater shall be identified for Class I, Division 1 locations. Exception to (2): Electrical resistance heat tracing identified for Class I, Division 2 locations.
(2)  Physical  Damage. Luminaires  shall  be  protected  from physical damage by suitable guards or by location. Where there is danger that falling sparks or hot metal from lamps or luminaires might ignite localized concentrations of flammable vapors or gases, suitable enclosures or other effective protective means shall be provided.
(3)  Pendant Luminaires. Pendant luminaires shall be suspended  by  threaded  rigid  metal  conduit  stems,  threaded  steel intermediate  metal  conduit  stems,  or  other  approved  means. For rigid stems longer than 300 mm (12 in.), permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 mm (12 in.) above the lower end of the stem, or flexibility in the form of an identified fitting or flexible  connector  shall  be  provided  not  more  than  300  mm (12 in.) from the point of attachment to the supporting box or fitting.
(4)  Portable  Lighting  Equipment. Portable  lighting  equipment shall comply with 501.130(B)(1).
Exception: Where portable lighting equipment is mounted on movable stands  and  is  connected  by  flexible  cords,  as  covered  in  501.140,  it shall  be  permitted  to  comply  with  501.130(B)(1),  where  mounted  in any position, provided that it also complies with 501.130(B)(2).
(5)  Switches. Switches that are a part of an assembled fixture or of an individual lampholder shall comply with 501.115(B)(1).
(2)  Motors. Motors  of  motor-driven  utilization  equipment shall comply with 501.125(B).
(3)  Switches,  Circuit  Breakers,  and  Fuses. Switches,  circuit breakers, and fuses shall comply with 501.115(B).
## 501.140  Flexible Cords, Class I, Divisions 1 and 2.
- (A)  Permitted Uses. Flexible cord shall be permitted:
- (1) For connection between portable lighting equipment or other portable utilization equipment and the fixed portion of their supply circuit. The flexible cord shall be attached to the utilization equipment with a cord connector listed for the protection technique of the equipment wiring compartment. An attachment plug in accordance with 501.140(B)(4) shall be employed.
- (3) For  electric  submersible  pumps  with  means  for  removal without entering the wet-pit. The extension of the flexible cord  within  a  suitable  raceway  between  the  wet-pit  and the power source shall be permitted.
- (2) For  that  portion  of  the  circuit  where  the  fixed  wiring methods  of  501.10(A)  cannot  provide  the  necessary degree  of  movement  for  fixed  and  mobile  electrical utilization equipment, and the flexible cord is protected by location or by a suitable guard from damage and only in an industrial establishment where conditions of maintenance  and  engineering  supervision  ensure  that  only qualified persons install and service the installation.
- (4) For  electric  mixers  intended  for  travel  into  and  out  of open-type mixing tanks or vats.
- (5) For temporary portable assemblies consisting of receptacles,  switches, and other devices that are not considered portable utilization equipment but are individually listed for the location.
#### (B)  Installation. Where flexible cords are used, the cords shall comply with all of the following:
- (1) Be of a type listed for extra-hard usage
- (3) Be  supported  by  clamps  or  by  other  suitable  means  in such a manner that there is no tension on the terminal connections
- (2) Contain, in addition to the conductors of the circuit, an equipment grounding conductor complying with 400.23
- (4) In  Division  1  locations  or  in  Division  2  locations  where the boxes, fittings, or enclosures are required to be explosionproof,  the  cord  shall  be  terminated  with  a  cord connector or attachment plug listed for the location or a listed  cord  connector  installed  with  a  seal  listed  for  the location.  In  Division  2  locations  where  explosionproof equipment is not required, the cord shall be terminated with a listed cord connector or listed attachment plug.
- (5) Be of continuous length. Where 501.140(A)(5) is applied, cords  shall  be  of  continuous  length  from  the  power source to the temporary portable assembly and from the temporary  portable  assembly  to  the  utilization  equipment.
Informational  Note:  See  501.20  for  flexible  cords  exposed  to liquids having a deleterious effect on the conductor insulation.
## 501.145  Receptacles and Attachment Plugs, Class I, Divisions 1 and 2.
#### (B)  Attachment Plugs. Attachment plugs shall be of the type providing for connection to the equipment grounding conductor of a permitted flexible cord and shall be identified for the location.
## 501.150  Signaling,  Alarm,  Remote-Control,  and  Communications Systems.
#### (A)  Class  I,  Division  1. In  Class  I,  Division  1  locations,  all apparatus and equipment of signaling, alarm, remote-control, and  communications  systems,  regardless  of  voltage,  shall  be identified for Class I, Division 1 locations, and all wiring shall comply with 501.10(A), 501.15(A), and 501.15(C).
#### (B)  Class I, Division 2. In Class I, Division 2 locations, signaling,  alarm, remote-control, and communications systems shall comply with 501.150(B)(1) through (B)(4).
(1)  Contacts. Switches, circuit  breakers,  and  make-and-break contacts  of  pushbuttons,  relays,  alarm  bells,  and  horns  shall have  enclosures  identified  for  Class  I,  Division  1  locations  in accordance with 501.105(A).
Exception:  General-purpose  enclosures  shall  be  permitted  if  currentinterrupting contacts are one of the following:
- (1) Immersed in oil
- (3) In nonincendive circuits
- (2) Enclosed within a chamber  hermetically sealed against the entrance of gases or vapors
- (4) Part of a listed nonincendive component
- (2)  Resistors  and  Similar  Equipment. Resistors,  resistance devices,  thermionic  tubes,  rectifiers,  and  similar  equipment shall comply with 501.105(B)(3) .
(3)  Protectors. Enclosures  shall  be  provided  for  lightning protective  devices  and  for  fuses.  Such  enclosures  shall  be permitted to be of the general-purpose type.
(4)  Wiring and Sealing. All wiring shall comply with 501.10(B), 501.15(B), and 501.15(C).
## ARTICLE 502 Class II Locations
## Part I. General
### 502.1  Scope. Article 502 covers the requirements for electrical  and  electronic  equipment  and  wiring  for  all  voltages  in Class  II,  Division  1  and  2  locations  where  fire  or  explosion hazards may exist due to combustible dust.
### 502.5  Explosionproof Equipment. Explosionproof equipment and wiring shall not be required and shall not be acceptable in Class II locations unless also identified for such locations.
### 502.6  Zone  Equipment. Equipment  listed  and  marked  in accordance  with  506.9(C)(2)  for  Zone  20  locations  shall  be permitted  in  Class  II,  Division  1  locations  for  the  same  dust atmosphere; and with a suitable temperature class.
#### (A)  Receptacles. Receptacles  shall  be  part  of  the  premises wiring, except as permitted by 501.140(A). Equipment listed and marked in accordance with 506.9(C) (2)  for  Zone  20,  21,  or  22  locations  shall  be  permitted  in Class II, Division 2 locations for the same dust atmosphere and with a suitable temperature class.
## Part II. Wiring
### 502.10  Wiring  Methods. Wiring  methods  shall  comply  with 502.10(A) or (B).
## (A)  Class II, Division 1.
- (1)  General. In Class II, Division 1 locations, the wiring methods in (1) through (5) shall be permitted:
- (1) Threaded  rigid  metal  conduit,  or  threaded  steel  intermediate metal conduit.
- (3) In  industrial  establishments  with  limited  public  access, where  the  conditions  of  maintenance  and  supervision ensure that only qualified persons service the installation, Type  MC-HL  cable,  listed  for  use  in  Class  II,  Division  1 locations,  with  a  gas/vaportight  continuous  corrugated metallic  sheath,  an  overall  jacket  of  suitable  polymeric material,  a  separate  equipment  grounding  conductor(s) in  accordance with 250.122, and provided with termination fittings listed for the location, shall be permitted.
- (2) Type MI cable with termination fittings listed for the location. Type MI cable shall be installed and supported in a manner to avoid tensile stress at the termination fittings.
- (4) Optical  fiber  cable  Types  OFNP,  OFCP,  OFNR,  OFCR, OFNG, OFCG, OFN, and OFC shall be permitted to be installed in raceways in accordance with 502.10(A). Optical fiber cables shall be sealed in accordance with 502.15.
- (5) In industrial establishments with restricted public access, where  the  conditions  of  maintenance  and  supervision ensure that only qualified persons service the installation, listed  Type  ITC-HL cable with a gas/vaportight continuous  corrugated  metallic  sheath  and  an  overall  jacket  of suitable polymeric material, and terminated with fittings listed  for  the  application,  and  installed  in  accordance with the provisions of Article 727.
(2)  Flexible Connections. Where necessary to employ flexible connections, one or more of the following shall also be permitted:
- (1) Dusttight flexible connectors.
- (3) Liquidtight flexible nonmetallic conduit with listed fittings.
- (2) Liquidtight flexible metal conduit with listed fittings.
- (4) Interlocked armor Type MC cable having an overall jacket of suitable polymeric material and provided with termination fittings listed for Class II, Division 1 locations.
- (6) For elevator use, an identified elevator cable of Type EO, ETP,  or  ETT,  shown  under  the  'use'  column  in  Table 400.4 for 'hazardous (classified) locations' and terminated with listed dusttight fittings.
- (5) Flexible cord listed for extra-hard usage and terminated with  listed  dusttight  cord  connectors.  Where  flexible cords are used, they shall comply with 502.140.
Informational Note: See 502.30(B) for grounding requirements where flexible conduit is used.
(3)  Boxes  and  Fittings. Boxes  and  fittings  shall  be  provided with threaded bosses for connection to conduit or cable terminations and shall be dusttight. Boxes and fittings in which taps, joints,  or  terminal  connections  are  made,  or  that  are  used  in Group E locations, shall be identified for Class II locations.
Informational  Note:  For  entry  into  enclosures  required  to  be dust-ignitionproof, see the information on construction, testing, and  marking  of  cables,  dust-ignitionproof  cable  fittings,  and dust-ignitionproof  cord  connectors  in  ANSI/UL  2225-2011, Cables and Cable-Fittings for Use in Hazardous (Classified) Locations .
- (8) Optical  fiber  cable  Types  OFNP,  OFCP,  OFNR,  OFCR, OFNG, OFCG, OFN, and OFC shall be permitted to be installed  in  cable  trays  or  any  other  raceway  in  accordance with 502.10(B). Optical fiber cables shall be sealed in accordance with 502.15.
ensure that only qualified persons service the installation and  where  metallic  conduit  does  not  provide  sufficient corrosion resistance, reinforced thermosetting resin conduit (RTRC) factory elbows, and associated fittings, all marked with suffix  -XW,  and  Schedule  80  PVC  conduit, factory elbows and associated fittings shall be permitted.
- (9) Cablebus.
(2)  Flexible Connections. Where provision must be made for flexibility, 502.10(A)(2) shall apply.
(3)  Nonincendive  Field  Wiring. Nonincendive  field  wiring shall be permitted using any of the wiring methods permitted for  unclassified  locations.  Nonincendive  field  wiring  systems shall  be  installed  in  accordance  with  the  control  drawing(s). Simple apparatus, not shown on the control drawing, shall be permitted in a nonincendive field wiring circuit, provided the simple apparatus does not interconnect the nonincendive field wiring circuit to any other circuit.
Informational Note: Simple apparatus is defined in 504.2.
Separate nonincendive field wiring circuits shall be installed in accordance with one of the following:
- (1) In separate cables
- (3) In multiconductor cables or in raceways  where  the conductors  of  each  circuit  have  insulation  with  a  minimum thickness of 0.25 mm (0.01 in.)
- (2) In  multiconductor  cables  where  the  conductors  of  each circuit are within a grounded metal shield
(4)  Boxes  and  Fittings. All  boxes  and  fittings  shall  be  dusttight.
- (B)  Class II, Division 2.
- (1)  General. In  Class  II,  Division  2  locations,  the  following wiring methods shall be permitted:
- (1) All wiring methods permitted in 502.10(A).
- (3) Type MC or MI cable with listed termination fittings.
- (2) Rigid metal conduit, intermediate metal conduit, electrical metallic tubing, dusttight wireways.
- (4) Type PLTC and Type PLTC-ER cable in accordance with the  provisions  of  Article  725,  including  installation  in cable  tray  systems.  The  cable  shall  be  terminated  with listed fittings.
- (6) Type MC, MI, MV, TC, or TC-ER cable installed in ladder, ventilated  trough,  or  ventilated  channel  cable  trays  in  a single  layer,  with  a  space  not  less  than  the  larger  cable diameter  between  the  two  adjacent  cables,  shall  be  the wiring method employed.
- (5) Type  ITC  and  Type  ITC-ER  cable  as  permitted  in  727.4 and terminated with listed fittings.
Exception to (6): Type MC cable listed for use in Class II, Division 1 locations shall be permitted to be installed without the spacings required by (6).
- (7) In industrial establishments with restricted public access, where  the  conditions  of  maintenance  and  supervision
### 502.15  Sealing, Class II, Divisions 1 and 2. Where a raceway provides communication between an enclosure that is required to  be  dust-ignitionproof  and  one  that  is  not,  suitable  means shall be provided to prevent the entrance of dust into the dustignitionproof  enclosure  through  the  raceway.  One  of  the following means shall be permitted:
- (1) A permanent and effective seal
- (3) A  vertical  raceway  not  less  than  1.5  m  (5  ft)  long  and extending  downward  from  the  dust-ignitionproof  enclosure
- (2) A horizontal raceway not less than 3.05 m (10 ft) long
- (4) A raceway installed in a manner equivalent to (2) or (3) that  extends  only  horizontally  and  downward  from  the dust-ignition proof enclosures
Where a raceway provides communication between an enclosure that is required to be dust-ignitionproof and an enclosure in an unclassified location, seals shall not be required.
Sealing fittings shall be accessible.
Seals shall not be required to be explosionproof.
Informational Note: Electrical sealing putty is a method of sealing.
### 502.25  Uninsulated Exposed Parts, Class II, Divisions 1 and 2. There shall be no uninsulated exposed parts, such as electrical conductors,  buses,  terminals,  or  components,  that  operate  at more than 30 volts (15 volts in wet locations). These parts shall
additionally be protected by a protection technique according to 500.7(E), (F), or (G) that is suitable for the location.
### 502.30  Grounding  and  Bonding,  Class  II,  Divisions  1  and  2. Regardless  of  the  voltage  of  the  electrical  system,  wiring  and equipment  in  Class  II,  Division  1  and  2  locations  shall  be grounded  as  specified  in  Article  250  and  in  accordance  with the requirements of 502.30(A) and (B).
#### (A)  Bonding. The locknut-bushing and double-locknut types of contact shall not be depended on for bonding purposes, but bonding jumpers with proper fittings or other approved means of bonding shall be used. Such means of bonding shall apply to all  intervening  raceways,  fittings,  boxes,  enclosures,  and  so forth,  between  Class  II  locations  and  the  point  of  grounding for  service  equipment  or  point  of  grounding  of  a  separately derived system.
Exception:  The  specific  bonding  means  shall  only  be  required  to  the nearest point where the grounded circuit conductor and the grounding electrode conductor are connected together on the line side of the building or structure disconnecting means as specified in 250.32(B) if the branch-circuit  overcurrent  protection  is  located  on  the  load  side  of  the disconnecting means.
#### (B)  Types of Equipment Grounding Conductors. Liquidtight flexible  metal  conduit  shall  include  an  equipment  bonding jumper of the wire type in compliance with 250.102.
Exception: In Class II, Division 2 locations, the bonding jumper shall be permitted to be deleted where all of the following conditions are met:
- (1) Listed  liquidtight  flexible  metal  conduit  1.8  m  (6  ft)  or  less  in length, with fittings listed for grounding, is used.
installed in vaults complying with 450.41 through 450.48 or be identified as a complete assembly, including terminal connections.
- (3)  Group E. No transformer or capacitor shall be installed in a Class II, Division 1, Group E location.
2. (B)  Class II, Division 2. In Class II, Division 2 locations, transformers and capacitors shall comply with 502.100(B)(1) through (B)(3).
- (1)  Containing  Liquid  That  Will  Burn. Transformers  and capacitors containing a liquid that will burn shall be installed in vaults that comply with 450.41 through 450.48.
- (2)  Containing Askarel. Transformers containing askarel and rated in excess of 25 kVA shall be as follows:
- (1) Provided with pressure-relief vents
- (3) Have an airspace of not less than 150 mm (6 in.) between the transformer cases and any adjacent combustible material
- (2) Provided with a means for absorbing any gases generated by arcing inside the case, or the pressure-relief vents shall be  connected  to  a  chimney  or  flue  that  will  carry  such gases outside the building
(3)  Dry-Type  Transformers. Dry-type  transformers  shall  be installed  in  vaults  or  shall  have  their  windings  and  terminal connections enclosed in tight metal housings without ventilating or other openings and shall operate at not over 600 volts, nominal.
## 502.115  Switches,  Circuit  Breakers,  Motor  Controllers,  and Fuses.
- (3) The load is not a power utilization load. (A)  Class  II,  Division  1. In  Class  II,  Division  1  locations, switches, circuit breakers, motor controllers, fuses, pushbuttons,  relays,  and  similar  devices  shall  be  provided  with enclosures identified for the location.
#### (B)  Class II, Division 2. In Class II, Division 2 locations, enclosures  for  fuses,  switches,  circuit  breakers,  and  motor  controllers,  including  push  buttons,  relays,  and  similar  devices,  shall be dusttight or otherwise identified for the location.
## 502.120  Control Transformers and Resistors.
#### (A)  Class  II,  Division  1. In  Class  II,  Division  1  locations, control transformers, solenoids, impedance coils, resistors, and any  overcurrent  devices  or  switching  mechanisms  associated with them shall be provided with enclosures identified for the location.
- (B)  Class II, Division 2. In Class II, Division 2 locations, transformers and resistors shall comply with 502.120(B)(1) through (B)(3).
- (1)  Switching Mechanisms. Switching mechanisms (including overcurrent devices) associated with control transformers, solenoids,  impedance  coils,  and  resistors  shall  be  provided  with enclosures  that  are  dusttight  or  otherwise  identified  for  the location.
(2)  Coils and Windings. Where not located in the same enclosure  with  switching  mechanisms,  control  transformers,  solenoids,  and  impedance coils shall be provided with enclosures that are dusttight or otherwise identified for the location.
- (2) Overcurrent protection in the circuit is limited to 10 amperes or less.
### 502.35  Surge Protection - Class II, Divisions 1 and 2. Surge arresters  and  surge-protective  devices  installed  in  a  Class  II, Division  1  location  shall  be  in  suitable  enclosures.  Surgeprotective  capacitors  shall  be  of  a  type  designed  for  specific duty.
## Part III. Equipment
## 502.100  Transformers and Capacitors.
- (A)  Class II, Division 1. In Class II, Division 1 locations, transformers and capacitors shall comply with 502.100(A)(1) through (A)(3).
- (1)  Containing  Liquid  That  Will  Burn. Transformers  and capacitors containing a liquid that will burn shall be installed only  in  vaults  complying  with  450.41  through  450.48,  and,  in addition, (1), (2), and (3) shall apply.
- (1) Doors  or  other  openings  communicating  with  the  Division 1 location shall have self-closing fire doors on both sides  of  the  wall,  and  the  doors  shall  be  carefully  fitted and  provided  with  suitable  seals  (such  as  weather  stripping) to minimize the entrance of dust into the vault.
- (3) Suitable pressure-relief openings communicating with the outside air shall be provided.
- (2) Vent openings and ducts shall communicate only with the outside air.
- (2)  Not Containing Liquid That Will Burn. Transformers and capacitors that do not contain a liquid that will burn shall be
(3)  Resistors. Resistors and resistance devices shall have dustignitionproof enclosures that are dusttight or otherwise identified for the location.
## 502.125  Motors and Generators.
#### (A)  Class  II,  Division  1. In  Class  II,  Division  1  locations, motors,  generators,  and  other  rotating  electrical  machinery shall be in conformance with either of the following:
- (1) Identified for the location
- (2) Totally enclosed pipe-ventilated
#### (B)  Class  II,  Division  2. In  Class  II,  Division  2  locations, motors,  generators,  and  other  rotating  electrical  equipment shall  be  totally  enclosed  nonventilated,  totally  enclosed  pipeventilated,  totally  enclosed  water-air-cooled,  totally  enclosed fan-cooled, or dust-ignitionproof, for which maximum full-load external temperature shall be in accordance with 500.8(D)(2) for  normal  operation  when  operating  in  free  air  (not  dust blanketed) and shall have no external openings.
Exception: If the authority having jurisdiction believes accumulations of nonconductive, nonabrasive dust will be moderate and if machines can be easily reached for routine cleaning and maintenance, the following shall be permitted to be installed:
- (1) Standard open-type machines without sliding contacts, centrifugal or other types of switching mechanism (including motor overcurrent,  overloading,  and  overtemperature  devices),  or  integral resistance devices
- (3) Self-cleaning textile motors of the squirrel-cage type
- (2) Standard  open-type  machines  with  such  contacts,  switching mechanisms, or resistance devices enclosed within dusttight housings without ventilating or other openings
- (4) Machines with sealed bearings, bearing isolators, and seals
### 502.128  Ventilating Piping. Ventilating pipes for motors, generators, or other rotating electrical machinery, or for enclosures for electrical equipment, shall be of metal not less than 0.53  mm  (0.021  in.)  in  thickness  or  of  equally  substantial noncombustible  material  and  shall  comply  with  all  of  the following: (B)  Class  II,  Division  2. In  Class  II,  Division  2  locations, luminaires shall comply with 502.130(B)(1) through (B)(5).
- (1) Lead directly to a source of clean air outside of buildings
- (3) Be protected against physical damage and against rusting or other corrosive influences
- (2) Be screened at the outer ends to prevent the entrance of small animals or birds
Ventilating pipes shall also comply with 502.128(A) and (B).
#### (A)  Class II, Division 1. In Class II, Division 1 locations, ventilating  pipes,  including  their  connections  to  motors  or  to  the dust-ignitionproof  enclosures  for  other  equipment,  shall  be dusttight throughout their length. For metal pipes, seams and joints shall comply with one of the following:
- (1) Be riveted and soldered
- (3) Be welded
- (2) Be bolted and soldered
- (4) Be  rendered  dusttight  by  some  other  equally  effective means
#### (B)  Class II, Division 2. In Class II, Division 2 locations, ventilating pipes and their connections shall be sufficiently tight to prevent the entrance of appreciable quantities of dust into the ventilated equipment or enclosure and to prevent the escape of sparks, flame, or burning material that might ignite dust accumulations  or  combustible  material  in  the  vicinity.  For  metal pipes, lock seams and riveted or welded joints shall be permitted; and tight-fitting slip joints shall be permitted where some flexibility is necessary, as at connections to motors.
## 502.130  Luminaires.
#### (A)  Class  II,  Division  1. In  Class  II,  Division  1  locations, luminaires  for  fixed  and  portable  lighting  shall  comply  with 502.130(A)(1) through (A)(4).
(1)  Marking. Each luminaire shall be identified for the location and shall be clearly marked to indicate the type and maximum wattage of the lamp for which it is designed.
(2)  Physical  Damage. Each luminaire shall be  protected against physical damage by a suitable guard or by location.
(3)  Pendant Luminaires. Pendant luminaires shall be suspended by threaded rigid metal conduit stems, by threaded steel intermediate  metal  conduit  stems,  by  chains  with  approved fittings,  or  by  other  approved  means.  For  rigid  stems  longer than 300 mm (12 in.), permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 mm (12 in.) above the lower end of the stem, or flexibility in  the  form  of  a  fitting  or  a  flexible  connector  listed  for  the location shall be provided not more than 300 mm (12 in.) from the point of attachment to the supporting box or fitting. Threaded joints shall be provided with set screws or other effective means to prevent loosening. Where wiring between an outlet box  or  fitting  and  a  pendant  luminaire  is  not  enclosed  in conduit, flexible cord listed for hard usage shall be permitted to  be  used in accordance with 502.10(A)(2)(5). Flexible cord shall not serve as the supporting means for a luminaire.
(4)  Supports. Boxes, box assemblies, or fittings used for the support of luminaires shall be identified for Class II locations.
(1)  Portable  Lighting  Equipment. Portable  lighting  equipment shall be identified for the location. They shall be clearly marked to indicate the maximum wattage of lamps for which they are designed.
(2)  Fixed  Lighting. Luminaires  for  fixed  lighting  shall  be provided with enclosures that are dusttight or otherwise identified for the location. Each luminaire shall be clearly marked to indicate  the  maximum  wattage  of  the  lamp  that  shall  be permitted without exceeding an exposed surface temperature in  accordance  with  500.8(D)(2)  under  normal  conditions  of use.
(3)  Physical  Damage. Luminaires  for  fixed  lighting  shall  be protected from physical damage by suitable guards or by location.
(4)  Pendant Luminaires. Pendant luminaires shall be suspended by threaded rigid metal conduit stems, by threaded steel intermediate  metal  conduit  stems,  by  chains  with  approved fittings,  or  by  other  approved  means.  For  rigid  stems  longer than 300 mm (12 in.), permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 mm (12 in.) above the lower end of the stem, or flexibility in the form of an identified fitting or a flexible connector shall be provided not more than 300 mm (12 in.) from the point of attachment  to  the  supporting  box  or  fitting.  Where  wiring between an outlet box or fitting and a pendant luminaire is not enclosed in conduit, flexible cord listed for hard usage shall be
permitted if terminated with a listed cord connector that maintains the protection technique. Flexible cord shall not serve as the supporting means for a luminaire.
(5)  Electric-Discharge  Lamps. Starting  and  control  equipment for electric-discharge lamps shall comply with the requirements of 502.120(B).
## 502.135  Utilization Equipment.
#### (A)  Class  II,  Division  1. In  Class  II,  Division  1  locations,  all utilization equipment shall be identified for the location.
#### (B)  Class  II,  Division  2. In  Class  II,  Division  2  locations,  all utilization equipment shall comply with 502.135(B)(1) through (B)(4).
- (1)  Heaters. Electrically heated utilization equipment shall be identified for the location.
Exception:  Metal-enclosed  radiant  heating  panel  equipment  shall  be permitted to be dusttight and marked in accordance with 500.8(C).
(2)  Motors. Motors  of  motor-driven  utilization  equipment shall comply with 502.125(B).
(3)  Switches,  Circuit  Breakers,  and  Fuses. Enclosures  for switches, circuit breakers, and fuses shall comply with 502.115(B).
(4)  Transformers, Solenoids, Impedance Coils, and Resistors. Transformers,  solenoids,  impedance  coils,  and  resistors  shall comply with 502.120(B).
## 502.140  Flexible Cords - Class II, Divisions 1 and 2.
#### (A)  Permitted Uses. Flexible cords used in Class II locations shall comply with all of the following:
- (1) For connection between portable lighting equipment or other portable utilization equipment and the fixed portion  of  its  supply  circuit.  The  flexible  cord  shall  be attached to the utilization equipment with a cord connector listed for the protection technique of the equipment wiring compartment. An attachment plug in accordance with 502.145 shall be employed.
- (3) For  electric  submersible  pumps  with  means  for  removal without entering the wet-pit. The extension of the flexible cord  within  a  suitable  raceway  between  the  wet-pit  and the power source shall be permitted.
- (2) Where  flexible  cord  is  permitted  by  502.10(A)(2)  for fixed and mobile electrical utilization equipment; where the flexible cord is protected by location or by a suitable guard from damage; and only in an industrial establishment where conditions of maintenance and engineering supervision ensure that only qualified persons install and service the installation.
- (4) For  electric  mixers  intended  for  travel  into  and  out  of open-type mixing tanks or vats.
- (5) For temporary portable assemblies consisting of receptacles,  switches, and other devices that are not considered portable utilization equipment but are individually listed for the location.
6. (B)  Installation. Where flexible cords are used, the cords shall comply with all of the following:
- (1) Be of a type listed for extra-hard usage.
Exception: Flexible cord listed for hard usage as permitted by 502.130(A)(3) and (B)(4).
- (2) Contain, in addition to the conductors of the circuit, an equipment grounding conductor complying with 400.23.
- (4) In Division 1 locations, the cord shall be terminated with a  cord  connector listed  for  the  location  or  a  listed  cord connector installed with a seal listed for the location. In Division 2 locations, the cord shall be terminated with a listed dusttight cord connector.
- (3) Be  supported  by  clamps  or  by  other  suitable  means  in such a manner that there will be no tension on the terminal connections.
- (5) Be of continuous length. Where 502.140(A)(5) is applied, cords  shall  be  of  continuous  length  from  the  power source to the temporary portable assembly and from the temporary  portable  assembly  to  the  utilization  equipment.
### 502.145  Receptacles  and  Attachment  Plugs. Receptacles  and attachment plugs shall be identified for the location.
- (A)  Class II, Division 1.
- (1)  Receptacles. In  Class  II,  Division  1  locations,  receptacles shall be part of the premises wiring.
(2)  Attachment Plugs. Attachment plugs shall be of the type that  provides  for  connection  to  the  equipment  grounding conductor of the flexible cord.
## (B)  Class II, Division 2.
(1)  Receptacles. In  Class  II,  Division  2  locations,  receptacles shall be part of the premises wiring.
(2)  Attachment Plugs. Attachment plugs shall be of the type that  provides  for  connection  to  the  equipment  grounding conductor of the flexible cord.
## 502.150  Signaling,  Alarm,  Remote-Control,  and  Communications Systems; and Meters, Instruments, and Relays.
Informational  Note:  See  Article  800  for  rules  governing  the installation of communications circuits.
#### (A)  Class  II,  Division  1. In  Class  II,  Division  1  locations, signaling, alarm, remote-control, and communications systems; and meters, instruments, and relays shall comply with 502.150(A)(1) through (A)(3).
(1)  Contacts. Switches,  circuit  breakers,  relays,  contactors, fuses  and  current-breaking  contacts  for  bells,  horns,  howlers, sirens,  and  other  devices  in  which  sparks  or  arcs  may  be produced shall be provided with enclosures identified for the location.
Exception: Where current-breaking contacts are immersed in oil or where the interruption of current occurs within a chamber sealed against the entrance  of  dust,  enclosures  shall  be  permitted  to  be  of  the  generalpurpose type.
(2)  Resistors and Similar Equipment. Resistors, transformers, choke  coils, rectifiers, thermionic tubes, and  other heatgenerating equipment shall be provided with enclosures identified for the location.
Exception: Where resistors or similar equipment are immersed in oil or enclosed  in  a  chamber  sealed  against  the  entrance  of  dust,  enclosures shall be permitted to be of the general-purpose type.
- (3)  Rotating Machinery. Motors, generators, and other rotating electrical machinery shall comply with 502.125(A).
#### (B)  Class  II,  Division  2. In  Class  II,  Division  2  locations, signaling, alarm, remote-control, and communications systems; and meters, instruments, and relays shall comply with 502.150(B)(1) through (B)(4).
(1)  Contacts. Contacts  shall  comply  with  502.150(A)(1)  or shall be installed in enclosures that are dusttight or otherwise identified for the location.
Exception: In nonincendive circuits, enclosures shall be permitted to be of the general-purpose type.
(2)  Transformers and Similar Equipment. The windings and terminal connections of transformers, choke coils, and similar equipment shall comply with 502.120(B)(2).
(3)  Resistors  and  Similar  Equipment. Resistors,  resistance devices,  thermionic  tubes,  rectifiers,  and  similar  equipment shall comply with 502.120(B)(3).
(4)  Rotating Machinery. Motors, generators, and other rotating electrical machinery shall comply with 502.125(B).
## ARTICLE 503 Class III Locations
## Part I. General
### 503.1  Scope. Article 503 covers the requirements for electrical  and  electronic  equipment  and  wiring  for  all  voltages  in Class  III,  Division  1  and  2  locations  where  fire  or  explosion hazards may exist due to ignitible fibers/flyings. (5) Cablebus.
### 503.5  General. Equipment installed in Class III locations shall be  able  to  function  at  full  rating  without  developing  surface temperatures  high  enough  to  cause  excessive  dehydration  or gradual  carbonization  of  accumulated  fibers/flyings.  Organic material that is carbonized or excessively dry is highly susceptible  to  spontaneous  ignition.  The  maximum  surface  temperatures  under  operating  conditions  shall  not  exceed  165°C (329°F) for equipment that is not subject to overloading, and 120°C (248°F) for equipment (such as motors or power transformers) that may be overloaded. In a Class III, Division 1 location,  the  operating  temperature  shall  be  the  temperature  of the equipment when blanketed with the maximum amount of dust  (simulating  fibers/flyings)  that  can  accumulate  on  the equipment.
Informational Note: For electric trucks, see NFPA 505-2013, Fire Safety Standard for Powered Industrial Trucks Including Type Designations, Areas of Use, Conversions, Maintenance, and Operation.
### 503.6  Zone  Equipment. Equipment  listed  and  marked  in accordance with 506.9(C)(2) for Zone 20 locations and with a temperature class of not greater than T120°C (for equipment that  may  be  overloaded)  or  not  greater  than  T165°C  (for equipment  not  subject  to  overloading)  shall  be  permitted  in Class III, Division 1 locations.
Equipment listed and marked in accordance with 506.9(C) (2)  for  Zone  20,  21,  or  22  locations  and  with  a  temperature class  of  not  greater  than  T120°C  (for  equipment that may be overloaded)  or  not  greater  than  T165°C  (for  equipment  not subject  to  overloading)  shall  be  permitted  in  Class  III,  Division 2 locations.
## Part II. Wiring
### 503.10  Wiring  Methods. Wiring  methods  shall  comply  with 503.10(A) or (B).
- (A)  Class III, Division 1.
- (1)  General. In  Class  III,  Division  1  locations,  the  wiring method shall be in accordance with (1) through (5):
- (1) Rigid  metal  conduit,  Type  PVC  conduit,  Type  RTRC conduit,  intermediate  metal  conduit,  electrical  metallic tubing, dusttight wireways, or Type MC or MI cable with listed termination fittings.
- (3) Type  ITC  and  Type  ITC-ER  cable  as  permitted  in  727.4 and terminated with listed fittings.
- (2) Type PLTC and Type PLTC-ER cable in accordance with the  provisions  of  Article  725,  including  installation  in cable  tray  systems.  The  cable  shall  be  terminated  with listed fittings.
- (4) Type MC, MI, MV, TC, or TC-ER cable installed in ladder, ventilated  trough,  or  ventilated  channel  cable  trays  in  a single  layer,  with  a  space  not  less  than  the  larger  cable diameter  between  the  two  adjacent  cables,  shall  be  the wiring method employed. The cable shall be terminated with listed fittings.
Exception to (4): Type MC cable listed for use in Class II, Division 1 locations shall be permitted to be installed without the spacings required by 503.10(A)(1)(4).
- (2)  Boxes  and  Fittings. All  boxes  and  fittings  shall  be  dusttight.
- (3)  Flexible Connections. Where necessary to employ flexible connections, one or more of the following shall be permitted:
- (1) Dusttight flexible connectors
- (3) Liquidtight flexible nonmetallic conduit with listed fittings
- (2) Liquidtight flexible metal conduit with listed fittings
- (4) Interlocked armor Type MC cable having an overall jacket of  suitable  polymeric  material  and  installed  with  listed dusttight termination fittings
- (5) Flexible cord in compliance with 503.140
Informational Note: See 503.30(B) for grounding requirements where flexible conduit is used.
- (6) For elevator use, an identified elevator cable of Type EO, ETP,  or  ETT,  shown  under  the  'use'  column  in  Table 400.4 for 'hazardous (classified) locations' and terminated with listed dusttight fittings
(4)  Nonincendive  Field  Wiring. Nonincendive  field  wiring shall be permitted using any of the wiring methods permitted for  unclassified  locations.  Nonincendive  field  wiring  systems shall  be  installed  in  accordance  with  the  control  drawing(s). Simple apparatus, not shown on the control drawing, shall be permitted in a nonincendive field wiring circuit, provided the simple apparatus does not interconnect the nonincendive field wiring circuit to any other circuit.
Informational Note: Simple apparatus is defined in 504.2.
Separate nonincendive field wiring circuits shall be installed in accordance with one of the following:
- (1) In separate cables
- (3) In  multiconductor  cables  where  the  conductors  of  each circuit  have  insulation  with  a  minimum  thickness  of 0.25 mm (0.01 in.)
- (2) In  multiconductor  cables  where  the  conductors  of  each circuit are within a grounded metal shield
#### (B)  Class III, Division 2. In Class III, Division 2 locations, the wiring method shall comply with 503.10(A).
Exception:  In  sections,  compartments,  or  areas  used  solely  for  storage and  containing  no  machinery,  open  wiring  on  insulators  shall  be permitted where installed in accordance with Article 398, but only on condition  that  protection  as  required  by  398.15(C)  be  provided  where conductors are not run in roof spaces and are well out of reach of sources of physical damage.
### 503.25  Uninsulated Exposed Parts, Class III, Divisions 1 and 2. There shall be no uninsulated exposed parts, such as electrical conductors,  buses,  terminals,  or  components,  that  operate  at more than 30 volts (15 volts in wet locations). These parts shall additionally be protected by a protection technique according to 500.7(E), (F), or (G) that is suitable for the location.
Exception: As provided in 503.155.
### 503.30  Grounding and Bonding - Class III, Divisions 1 and 2. Regardless  of  the  voltage  of  the  electrical  system,  wiring  and equipment  in  Class  III,  Division  1  and  2  locations  shall  be grounded  as  specified  in  Article  250  and  with  the  following additional requirements in 503.30(A) and (B).
## Part III. Equipment
### 503.100  Transformers and Capacitors - Class III, Divisions 1 and 2. Transformers and capacitors shall comply with 502.100(B).
### 503.115  Switches,  Circuit  Breakers,  Motor  Controllers,  and Fuses - Class III, Divisions 1 and 2. Switches, circuit breakers, motor controllers, and fuses, including pushbuttons, relays, and similar devices, shall be provided with dusttight enclosures.
### 503.120  Control Transformers and Resistors - Class III, Divisions  1  and  2. Transformers,  impedance  coils,  and  resistors used as, or in conjunction with, control equipment for motors, generators,  and  appliances  shall  be  provided  with  dusttight enclosures complying  with  the temperature  limitations in 503.5.
### 503.125  Motors and Generators - Class III, Divisions 1 and 2. In  Class  III,  Divisions  1  and  2  locations,  motors,  generators, and other rotating machinery shall be totally enclosed nonventilated, totally enclosed pipe ventilated, or totally enclosed fan cooled.
Exception: In locations where, in the judgment of the authority having jurisdiction, only moderate accumulations of lint or flyings are likely to collect  on,  in,  or  in  the  vicinity  of  a  rotating  electrical  machine  and where such machine is readily accessible for routine cleaning and maintenance, one of the following shall be permitted:
- (1) Self-cleaning textile motors of the squirrel-cage type
- (3) Standard  open-type  machines  having  such  contacts,  switching mechanisms, or resistance devices enclosed within tight housings without ventilating or other openings
- (2) Standard open-type machines without sliding contacts, centrifugal or other types of switching mechanisms, including motor overload devices
#### (A)  Bonding. The locknut-bushing and double-locknut types of  contacts  shall  not  be  depended  on  for  bonding  purposes, but  bonding  jumpers  with  proper  fittings  or  other  approved means of bonding shall be used. Such means of bonding shall apply  to  all  intervening  raceways,  fittings,  boxes,  enclosures, and  so  forth,  between  Class  III  locations  and  the  point  of grounding  for  service  equipment  or  point  of  grounding  of  a separately derived system. 503.128  Ventilating  Piping  -  Class  III,  Divisions  1  and  2. Ventilating pipes for motors, generators, or other rotating electrical machinery, or for enclosures for electric equipment, shall be of metal not less than 0.53 mm (0.021 in.) in thickness, or of equally substantial noncombustible material, and shall comply with the following:
Exception:  The  specific  bonding  means  shall  only  be  required  to  the nearest point where the grounded circuit conductor and the grounding electrode conductor are connected together on the line side of the building or structure disconnecting means as specified in 250.32(B) if the branch-circuit  overcurrent  protection  is  located  on  the  load  side  of  the disconnecting means.
#### (B)  Types  of  Equipment  Bonding  Conductors. Liquidtight flexible  metal  conduit  shall  include  an  equipment  bonding jumper of the wire type in compliance with 250.102.
Exception:  In  Class  III,  Division  1  and  2  locations,  the  bonding jumper shall be permitted to be deleted where all of the following conditions are met:
- (1) Listed  liquidtight  flexible  metal  conduit  1.8  m  (6  ft)  or  less  in length, with fittings listed for grounding, is used.
- (3) The load is not a power utilization load.
- (2) Overcurrent protection in the circuit is limited to 10 amperes or less.
- (2) Be screened at the outer ends to prevent the entrance of small animals or birds
- (1) Lead directly to a source of clean air outside of buildings
- (3) Be protected against physical damage and against rusting or other corrosive influences
Ventilating  pipes  shall  be  sufficiently  tight,  including  their connections, to prevent the entrance of appreciable quantities of  fibers/flyings  into  the  ventilated  equipment  or  enclosure and to prevent the escape of sparks, flame, or burning material that might ignite accumulations of fibers/flyings or combustible  material  in  the  vicinity.  For  metal  pipes,  lock  seams  and riveted or welded joints shall be permitted; and tight-fitting slip joints shall be permitted where some flexibility is necessary, as at connections to motors.
## 503.130  Luminaires - Class III, Divisions 1 and 2.
#### (A)  Fixed Lighting. Luminaires for fixed lighting shall provide enclosures for lamps and lampholders that are designed to minimize entrance of fibers/flyings and to prevent the  escape  of  sparks,  burning  material,  or  hot  metal.  Each luminaire  shall  be  clearly  marked  to  show  the  maximum wattage of the lamps that shall be permitted without exceeding
an  exposed  surface  temperature  of  165°C  (329°F)  under normal conditions of use.
#### (B)  Physical  Damage. A  luminaire  that  may  be  exposed  to physical damage shall be protected by a suitable guard.
#### (C)  Pendant Luminaires. Pendant luminaires shall be suspended by stems of threaded rigid metal conduit, threaded intermediate  metal  conduit,  threaded  metal  tubing  of  equivalent thickness, or by chains with approved fittings. For stems longer than 300 mm (12 in.), permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 mm (12 in.) above the lower end of the stem, or flexibility in the form of an identified fitting or a flexible connector shall be provided not more than 300 mm (12 in.) from the point of attachment to the supporting box or fitting.
#### (D)  Portable  Lighting  Equipment. Portable  lighting  equipment  shall  be  equipped  with  handles  and  protected  with substantial  guards.  Lampholders  shall  be  of  the  unswitched type  with  no  provision  for  receiving  attachment  plugs.  There shall  be  no  exposed  current-carrying  metal  parts,  and  all exposed non-current-carrying  metal  parts  shall  be  grounded. In all other respects, portable lighting equipment shall comply with 503.130(A).
### 503.135  Utilization Equipment - Class III, Divisions 1 and 2.
- (A)  Heaters. Electrically heated utilization equipment shall be identified for Class III locations.
### 503.155  Electric  Cranes,  Hoists,  and  Similar  Equipment  Class  III,  Divisions  1  and  2. Where  installed  for  operation over  combustible  fibers  or  accumulations  of  flyings,  traveling cranes and hoists for material handling, traveling cleaners for textile  machinery,  and  similar  equipment  shall  comply  with 503.155(A) through (D).
- (A)  Power  Supply. The  power  supply  to  contact  conductors shall  be  electrically  isolated  from  all  other  systems,  ungrounded, and shall be equipped with an acceptable ground detector that gives an alarm and automatically de-energizes the contact conductors  in  case  of  a  fault  to  ground  or  gives  a  visual  and audible  alarm  as  long  as  power  is  supplied  to  the  contact conductors and the ground fault remains.
#### (B)  Contact Conductors. Contact conductors shall be located or  guarded  so  as  to  be  inaccessible  to  other  than  authorized persons and shall be protected against accidental contact with foreign objects.
- (C)  Current Collectors. Current collectors shall be arranged or  guarded  so  as  to  confine  normal  sparking  and  prevent escape  of  sparks  or  hot  particles.  To  reduce  sparking,  two  or more separate  surfaces  of  contact  shall  be  provided  for  each contact  conductor.  Reliable  means  shall  be  provided  to  keep contact  conductors  and  current  collectors  free  of  accumulations of lint or flyings.
- (D)  Control  Equipment. Control  equipment  shall  comply with 503.115 and 503.120.
#### (B)  Motors. Motors  of  motor-driven  utilization  equipment shall comply with 503.125. (C)  Switches, Circuit Breakers, Motor Controllers, and Fuses. Switches,  circuit  breakers,  motor  controllers,  and  fuses  shall comply with 503.115. 503.160  Storage  Battery  Charging  Equipment  -  Class  III, Divisions  1  and  2. Storage  battery  charging  equipment  shall be  located  in  separate  rooms  built  or  lined  with  substantial noncombustible materials. The rooms shall be constructed to prevent the entrance of ignitible amounts of flyings or lint and shall be well ventilated.
### 503.140  Flexible Cords - Class III, Divisions 1 and 2. Flexible cords shall comply with the following:
- (1) Be of a type listed for extra-hard usage
- (3) Be supported by clamps or other suitable means in such a manner  that  there  will  be  no  tension  on  the  terminal connections
- (2) Contain, in addition to the conductors of the circuit, an equipment grounding conductor complying with 400.23
- (4) Be terminated with a listed dusttight cord connector.
### 503.145  Receptacles  and  Attachment  Plugs  -  Class  III,  Divisions  1  and  2. Receptacles and attachment plugs shall be of the  grounding  type,  shall  be  designed  so  as  to  minimize  the accumulation or the entry of fibers/flyings, and shall prevent the escape of sparks or molten particles.
Exception: In locations where, in the judgment of the authority having jurisdiction, only moderate accumulations of lint or flyings are likely to collect in the vicinity of a receptacle, and where such receptacle is readily accessible for routine cleaning, general-purpose grounding-type receptacles  mounted  so  as  to  minimize  the  entry  of  fibers/flyings  shall  be permitted.
### 503.150  Signaling,  Alarm,  Remote-Control,  and  Local  Loudspeaker Intercommunications Systems - Class III, Divisions 1 and  2. Signaling,  alarm,  remote-control,  and  local  loudspeaker  intercommunications  systems  shall  comply  with  the requirements of Article 503 regarding wiring methods, switches,  transformers,  resistors,  motors,  luminaires,  and  related components.
## ARTICLE 504 Intrinsically Safe Systems
### 504.1  Scope. This article covers the installation of intrinsically safe  (I.S.)  apparatus,  wiring,  and  systems  for  Articles  500 through 516.
Informational Note: For further information, see ANSI/ISA-RP 12.06.01-2003, Recommended Practice for Wiring Methods for Hazardous (Classified) Locations Instrumentation - Part 1: Intrinsic Safety .
## 504.2  Definitions.
- Different Intrinsically Safe Circuits. Intrinsically safe circuits in which  the  possible  interconnections  have  not  been  evaluated and identified as intrinsically safe.
- Intrinsically Safe Circuit [as applied to Hazardous (Classified) Locations]. A  circuit  in  which  any  spark  or  thermal  effect  is incapable  of  causing  ignition  of  a  mixture  of  flammable  or combustible material in air under prescribed test conditions.
Informational  Note:  Test  conditions  are  described  in  ANSI/ UL 913-2006, Standard  for  Safety,  Intrinsically  Safe  Apparatus  and Associated  Apparatus  for  Use  in  Class  I,  II,  and  III,  Division  1, Hazardous (Classified) Locations .
### 504.3  Application  of  Other  Articles. Except  as  modified  by this article, all applicable articles of this Code shall apply.
### 504.4  Equipment. All  intrinsically  safe  apparatus  and  associated apparatus shall be listed.
Exception: Simple apparatus, as described on the control drawing, shall not be required to be listed.
## 504.10  Equipment Installation.
#### (A)  Control  Drawing. Intrinsically  safe  apparatus,  associated apparatus,  and  other  equipment  shall  be  installed  in  accordance with the control drawing(s).
A  simple  apparatus,  whether  or  not  shown  on  the  control drawing(s),  shall  be  permitted  to  be  installed  provided  the simple apparatus does not interconnect intrinsically safe circuits.
Informational Note No. 1: The control drawing identification is marked on the apparatus.
Informational Note No. 2: Associated apparatus with a marked Um  of  less  than  250  V  may  require  additional  overvoltage protection at the inputs to limit any possible fault voltages to less than the Um marked on the product.
#### (B)  Location. Intrinsically  safe  apparatus  shall  be  permitted to be installed in any hazardous (classified) location for which it has been identified.
Associated  apparatus  shall  be  permitted  to  be  installed  in any hazardous (classified) location for which it has been identified.
Simple  apparatus  shall  be  permitted  to  be  installed  in  any hazardous (classified) location in accordance with 504.10(D) .
#### (C)  Enclosures. General-purpose enclosures shall  be  permitted  for  intrinsically  safe  apparatus  and  associated  apparatus unless  otherwise  specified  in  the  manufacturer's  documentation.
In  addition,  components  with  a  surface  area  smaller  than 10 cm 2 (excluding lead wires) may be classified as T5 if their surface temperature does not exceed 150°C.
### 504.20  Wiring  Methods. Any  of  the  wiring  methods  suitable for unclassified locations, including those covered by Chapter 7 and  Chapter  8,  shall  be  permitted  for  installing  intrinsically safe apparatus. Sealing shall be as provided in 504.70, and separation shall be as provided in 504.30.
## 504.30  Separation of Intrinsically Safe Conductors.
## (A)  From Nonintrinsically Safe Circuit Conductors.
(1)  In  Raceways,  Cable  Trays,  and  Cables. Conductors  of intrinsically  safe  circuits  shall  not  be  placed  in  any  raceway, cable tray, or cable with conductors of any nonintrinsically safe circuit.
Exception  No.  1:  Where  conductors  of  intrinsically  safe  circuits  are separated from conductors of nonintrinsically safe circuits by a distance of at least 50 mm (2 in.) and secured, or by a grounded metal partition or an approved insulating partition.
Informational Note: No. 20 gauge sheet metal partitions 0.91 mm (0.0359 in.) or thicker are generally considered acceptable.
Exception  No.  2:  Where  either  (1)  all  of  the  intrinsically  safe  circuit conductors or (2) all of the nonintrinsically safe circuit conductors are in grounded metal-sheathed or metal-clad cables where the sheathing or cladding is capable of carrying fault current to ground.
Informational  Note:  Cables  meeting  the  requirements  of  Articles 330 and 332 are typical of those considered acceptable.
Exception No. 3: Intrinsically safe circuits in a Division 2 or Zone 2 location shall be permitted to be installed in a raceway, cable tray, or cable  along  with  nonincendive  field  wiring  circuits  when  installed  in accordance with 504.30(B).
- (D)  Simple Apparatus. Simple apparatus shall be permitted to be installed in any hazardous (classified) location in which the maximum  surface  temperature  of  the  simple  apparatus  does not exceed the ignition temperature of the flammable gases or vapors, flammable  liquids, combustible dusts, or ignitible fibers/flyings present. The maximum surface temperature can be determined from the values of the output power from the associated  apparatus  or  apparatus  to  which  it  is  connected  to obtain  the  temperature  class.  The  temperature  class  can  be determined by:
- (1) Reference to Table 504.10(D)
- (2) Calculation using the following equation:
<!-- formula-not-decoded -->
<!-- formula-not-decoded -->
T = surface temperature
P o = output power marked on the associated apparatus or intrinsically safe apparatus
Rth = thermal resistance of the simple apparatus
Tamb = ambient temperature (normally 40°C) and reference Table 500.8(C)
Exception  No.  4:  Intrinsically  safe  circuits  passing  through  a  Division 2 or Zone 2 location to supply apparatus that is located in a Division 1, Zone 0 or Zone 1 location shall be permitted to be installed in a raceway,  cable  tray,  or  cable  along  with  nonincendive  field  wiring circuits when installed in accordance with 504.30(B).
Informational  Note: Nonincendive  field wiring circuits  are described in 501.10(B)(3), 502.10(B)(3), and 503.10(A)(4).
(2)  Within Enclosures. Conductors of intrinsically safe circuits shall be secured so that any conductor that might come loose from a terminal is unlikely to come into contact with another terminal. The conductors shall be separated from conductors of  nonintrinsically  safe  circuits  by  one  of  the  methods  in (1) through (4).
- (1) Separation by at least 50 mm (2 in.) from conductors of any nonintrinsically safe circuits
Table 504.10(D)  Assessment for T4 Classification According to Component Size and Temperature
| Total Surface Area Excluding Lead Wires   | Requirement for T4 Classification                                                |
|-------------------------------------------|----------------------------------------------------------------------------------|
| <20mm 2 ≥20mm 2 ≤10 cm 2 ≥20mm 2          | Surface temperature ≤275°C Surface temperature ≤200°C Power not exceeding 1.3 W* |
*Based on 40°C ambient temperature. Reduce to 1.2 W with an ambient of 60°C or 1.0 W with 80°C ambient temperature.
where:
- (2) Separation from conductors of nonintrinsically safe circuits  by  use  of  a  grounded  metal  partition  0.91  mm (0.0359 in.) or thicker
- (4) Where  either  (1)  all of the intrinsically safe circuit conductors  or  (2)  all  of  the  nonintrinsically  safe  circuit conductors are in grounded metal-sheathed or metal-clad cables  where  the  sheathing  or  cladding  is  capable  of carrying fault current to ground
- (3) Separation from conductors of nonintrinsically safe circuits  by  use  of  an  approved  insulating  partition  that extends  to  within  1.5  mm  (0.0625  in.)  of  the  enclosure walls
Informational Note No. 1: Cables meeting the requirements of Articles 330 and 332 are typical of those considered acceptable.
Informational Note No. 2: The use of separate wiring compartments  for  the  intrinsically  safe  and  nonintrinsically  safe  terminals is a typical method of complying with this requirement.
Informational  Note  No.  3:  Physical  barriers  such  as  grounded metal  partitions  or  approved  insulating  partitions  or  approved restricted access wiring ducts separated from other such ducts by at least 19 mm ( 3 ∕ 4 in.) can be used to help ensure the required separation of the wiring.
(3)  Other (Not in Raceway or Cable Tray Systems). Conductors  and  cables  of  intrinsically  safe  circuits  run  in  other  than raceway  or  cable  tray  systems  shall  be  separated  by  at  least 50 mm (2 in.) and secured from conductors and cables of any nonintrinsically safe circuits.
#### (B)  Associated Apparatus and Cable Shields. Associated apparatus  and  cable  shields  shall  be  grounded  in  accordance  with the required control drawing. See 504.10(A).
Informational Note: Supplementary connection(s) to the grounding electrode may be needed for some associated apparatus; for example, zener diode barriers, if specified in the control drawing.  See  ANSI/ISA  RP  12.06.01-2003, Recommended  Practice for Wiring Methods for Hazardous (Classified) Locations Instrumentation - Part 1: Intrinsic Safety .
#### (C)  Connection to Grounding Electrodes. Where connection to a grounding electrode is required, the grounding electrode shall  be  as  specified  in  250.52(A)(1),  (A)(2),  (A)(3),  and (A)(4) and shall comply with 250.30(A)(4). Sections 250.52(A)(5),  (A)(7),  and  (A)(8)  shall  not  be  used  if  any  of the electrodes specified in 250.52(A)(1), (A)(2), (A)(3), or (A) (4) are present.
## 504.60  Bonding.
#### (A)  Intrinsically Safe Apparatus. Intrinsically safe apparatus, if of metal, shall be bonded in the hazardous (classified) location in accordance with 501.30(A), 502.30(A), 503.30(A), 505.25, or 506.25, as applicable.
#### (B)  Metal  Raceways. Where  metal  raceways  are  used  for intrinsically safe system wiring, bonding at all ends of the raceway,  regardless  of  the  location,  shall  be  in  accordance  with 501.30(A), 502.30(A), 503.30(A), 505.25, or 506.25, as applicable.
Exception: Where either (1) all of the intrinsically safe circuit conductors are in Type MI or MC cables or (2) all of the nonintrinsically safe circuit conductors are in raceways or Type MI or MC cables where the sheathing or cladding is capable of carrying fault current to ground. 504.70  Sealing. Conduits and cables that are required to be sealed by 501.15, 502.15, 505.16, and 506.16 shall be sealed to minimize the passage of gases, vapors, or dusts. Such seals shall not be required to be explosionproof or flameproof but shall be identified  for  the  purpose  of  minimizing  passage  of  gases, vapors, or dusts under normal operating conditions and shall be accessible.
Exception: Seals shall not be required for enclosures that contain only intrinsically safe apparatus, except as required by 501.17.
### 504.80  Identification. Labels required by this section shall be suitable  for  the  environment  where  they  are  installed,  with consideration given to exposure to chemicals and sunlight.
#### (A)  Terminals. Intrinsically safe circuits shall be identified at terminal and junction locations in a manner that is intended to prevent unintentional interference with the circuits during testing and servicing.
#### (B)  Wiring. Raceways, cable trays, and other wiring methods for  intrinsically  safe  system  wiring  shall  be  identified  with permanently  affixed  labels  with  the  wording  'Intrinsic  Safety Wiring' or equivalent. The labels shall be located so as to be visible after installation and placed so that they may be readily traced  through  the  entire  length  of  the  installation.  Intrinsic safety circuit labels shall appear in every section of the wiring system  that  is  separated  by  enclosures,  walls,  partitions,  or floors.  Spacing  between  labels  shall  not  be  more  than  7.5  m (25 ft).
Exception: Circuits run underground shall be permitted to be identified where they become accessible after emergence from the ground.
Informational Note No. 1: Wiring methods permitted in unclassified  locations  may  be  used  for  intrinsically  safe  systems  in hazardous  (classified)  locations.  Without  labels  to  identify  the application of the wiring, enforcement authorities cannot determine that an installation is in compliance with this Code .
#### (B)  From Different Intrinsically Safe Circuit Conductors. The clearance between two terminals for connection of field wiring of  different  intrinsically  safe  circuits  shall  be  at  least  6  mm (0.25 in.), unless this clearance is permitted to be reduced by the control drawing. Different intrinsically safe circuits shall be separated from each other by one of the following means:
- (1) The  conductors  of  each  circuit  are  within  a  grounded metal shield.
- (2) The  conductors  of  each  circuit  have  insulation  with  a minimum thickness of 0.25 mm (0.01 in.).
Exception: Unless otherwise identified.
#### (C)  From Grounded Metal. The clearance between the uninsulated parts of field wiring conductors connected to terminals and grounded metal or other conducting parts shall be at least 3 mm (0.125 in.).
## 504.50  Grounding.
#### (A)  Intrinsically  Safe  Apparatus,  Enclosures,  and  Raceways. Intrinsically  safe  apparatus,  enclosures,  and  raceways,  if  of metal, shall be connected to the equipment grounding conductor.
Informational  Note:  In  addition  to  an  equipment  grounding conductor connection, a connection to a grounding electrode may  be  needed  for  some  associated  apparatus;  for  example, zener  diode  barriers,  if  specified  in  the  control  drawing.  See ANSI/ISA-RP  12.06.01-2003, Recommended Practice for Wiring Methods  for  Hazardous  (Classified)  Locations  Instrumentation  Part 1: Intrinsic Safety .
Informational  Note  No.  2:  In  unclassified  locations,  identification is necessary to ensure that nonintrinsically safe wire will not be inadvertently added to existing raceways at a later date.
#### (C)  Color Coding. Color coding shall be permitted to identify intrinsically safe conductors where they are colored light blue and  where  no  other  conductors  colored  light  blue  are  used. Likewise, color coding shall be permitted to identify raceways, cable  trays,  and  junction  boxes  where  they  are  colored  light blue and contain only intrinsically safe wiring.
## ARTICLE 505 Zone 0, 1, and 2 Locations
Informational  Note:  Text  that  is  followed  by  a  reference  in brackets has been extracted from NFPA 497-2012, Recommended Practice  for  the  Classification  of  Flammable  Liquids,  Gases,  or  Vapors and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas .  Only editorial changes were made to the extracted text to make it consistent with this Code .
### 505.1  Scope. This  article  covers  the  requirements  for  the zone classification system as an alternative to the division classification  system  covered  in  Article  500  for  electrical  and  electronic equipment and wiring for all voltages in Class I, Zone 0, Zone 1, and Zone 2 hazardous (classified) locations where fire or explosion hazards may exist due to flammable gases, vapors, or liquids.
UL 60079-1-2009, Electrical Apparatus for Explosive Gas Atmospheres - Part 1: Flameproof Enclosures 'd.'
Increased Safety 'e'. Type of protection applied to electrical equipment that does not produce arcs or sparks in normal service  and  under  specified  abnormal  conditions,  in  which  additional  measures  are  applied  so  as  to  give  increased  security against  the  possibility  of  excessive  temperatures  and  of  the occurrence of arcs and sparks.
Informational Note:  See ISA-60079-7-2013, Explosive Atmospheres - Part  7:  Equipment  protection  by  increased  safety  'e' ;  and  ANSI/ UL 60079-7-2008, Electrical Apparatus for Explosive Gas Atmospheres - Part 7: Increased Safety 'e.'
Intrinsic  Safety  'i'. Type  of  protection  where  any  spark  or thermal effect is incapable of causing ignition of a mixture of flammable or combustible material in air under prescribed test conditions.
Informational  Note  No.  1:    See  UL  913-2015, Intrinsically  Safe Apparatus  and  Associated  Apparatus  for  Use  in  Class  I,  II,  and  III, Division 1 Hazardous (Classified) Locations ; ISA-60079-11 (12.02.01)-2011, Explosive Atmospheres - Part 11: Equipment protection by intrinsic safety 'i' ;  and ANSI/UL 60079-11-2011, Explosive Atmospheres - Part 11: Equipment protection by intrinsic safety 'i.'
Informational Note No. 2: Intrinsic safety is designated type of protection  'ia'  for  use  in  Zone  0  locations.  Intrinsic  safety  is designated type of protection 'ib' for use in Zone 1 locations. Intrinsic  safety  is  designated  type  of  protection  'ic'  for  use  in Zone 2 locations.
Informational Note No. 3: Intrinsically safe associated apparatus, designated by [ia], [ib], or [ic], is connected to intrinsically safe apparatus ('ia,' 'ib,' or 'ic,' respectively) but is located outside the  hazardous  (classified)  location  unless  also  protected  by another type of protection (such as flameproof).
Informational  Note:  For  the  requirements  for  electrical  and electronic equipment and wiring for all voltages in Class I, Division  1  or  Division  2;  Class  II,  Division  1  or  Division  2;  and Class III, Division 1 or Division 2 hazardous (classified) locations where  fire  or  explosion  hazards  may  exist  due  to  flammable gases  or  vapors,  flammable  liquids,  or  combustible  dusts  or fibers, refer to Articles 500 through 504. Oil Immersion 'o'. Type of protection where electrical equipment is immersed in a protective liquid in such a way that an explosive atmosphere that may be above the liquid or outside the enclosure cannot be ignited.
## 505.2  Definitions.
Encapsulation 'm'. Type  of  protection  where  electrical  parts that could ignite an explosive atmosphere by either sparking or heating  are  enclosed  in  a  compound  in  such  a  way  that  this explosive atmosphere cannot be ignited.
Informational  Note  No.  1:    See  ISA-60079-18-2012, Explosive atmospheres  -  Part  18:  Equipment  protection  by  encapsulation  'm'; and  ANSI/UL  60079-18-2009, Explosive  atmospheres  -  Part  18: Equipment protection by encapsulation 'm.'
Informational Note No. 2: Encapsulation is designated type of protection  'ma'  for  use  in  Zone  0  locations.  Encapsulation  is designated  type  of  protection  'm'  or  'mb'  for  use  in  Zone  1 locations.  Encapsulation  is  designated  type  of  protection  'mc' for use in Zone 2 locations.
Flameproof 'd'. Type of protection where the enclosure will withstand  an  internal  explosion  of  a  flammable  mixture  that has penetrated into the interior, without suffering damage and without causing ignition, through any joints or structural openings in the enclosure of an external explosive gas atmosphere consisting of one or more of the gases or vapors for which it is designed.
Informational Note: See ISA-60079-1-2009, Explosive Atmospheres, Part 1: Equipment protection by flameproof enclosures 'd' ; and ANSI/
Informational Note: See ANSI/ISA-60079-6-2009, Explosive Atmospheres - Part 6: Equipment protection by oil immersion 'o' ; and ANSI/UL  60079-6-2009, Electrical Apparatus  for Explosive  Gas Atmospheres - Part 6: Oil-Immersion 'o.'
Powder Filling 'q'. Type  of  protection  where electrical parts capable of igniting an explosive atmosphere are fixed in position  and  completely  surrounded  by  filling  material  (glass  or quartz powder) to prevent the ignition of an external explosive atmosphere.
Informational Note: See ANSI/ISA-60079-5-2009, Explosive Atmospheres - Part 5: Equipment protection by powder filling 'q' ; and ANSI/UL  60079-5-2009, Electrical Apparatus  for Explosive  Gas Atmospheres - Part 5: Powder Filling 'q.'
Pressurization  'p'. Type  of  protection  for  electrical  equipment that uses the technique of guarding against the ingress of the  external  atmosphere,  which  may  be  explosive,  into  an enclosure by maintaining a protective gas therein at a pressure above that of the external atmosphere.
Informational Note: See ANSI/UL-60079-2-2015, Explosive Atmospheres  -  Part  2:  Equipment  protection  by  pressurized  enclosures  'p' ; and IEC 60079-13-2010, Electrical apparatus for explosive gas atmospheres - Part 13: Construction and use of rooms or buildings protected by pressurization .
Type  of  Protection  'n'. Type  of  protection  where  electrical equipment,  in  normal  operation,  is  not  capable  of  igniting  a surrounding  explosive  gas  atmosphere  and  a  fault  capable  of causing ignition is not likely to occur.
Informational Note: See ANSI/UL  60079-15-2009, Electrical Apparatus for Explosive Gas Atmospheres - Part 15: Type of Protection 'n' ; and ANSI/ISA-60079-15-2012, Explosive Atmospheres  Part 15: Equipment protection by type of protection 'n.'
### 505.3  Other Articles. All other applicable rules contained in this Code shall  apply to electrical equipment and wiring installed in hazardous (classified) locations.
Exception: As modified by Article 504 and this article.
## 505.4  General.
#### (A)  Documentation  for  Industrial  Occupancies. All  areas  in industrial  occupancies  designated  as  hazardous  (classified) locations  shall  be  properly  documented.  This  documentation shall be available to those authorized to design, install, inspect, maintain, or operate electrical equipment at the location.
Informational  Note  No.  1:  For  examples  of  area  classification drawings,  see  ANSI/API  RP  505-1997, Recommended  Practice  for Classification  of  Locations  for  Electrical  Installations  at  Petroleum Facilities  Classified  as  Class  I,  Zone  0,  Zone  1,  or  Zone  2 ;  ANSI/ ISA-60079-10-1 (12.24.01)-2014 Explosive Atmospheres - Part 10-1: Classification of Areas - Explosive gas atmospheres ; and Model Code of Safe Practice in the Petroleum Industry, Part 15: Area Classification Code  for  Installations  Handling  Flammable  Fluids,  EI  15 :2005, Energy Institute, London.
Informational  Note  No.  2:  Where  gas  detection  equipment  is used as a means of protection in accordance with 505.8(I)(1), (I)(2), or (I)(3), the documentation typically includes the type of detection equipment, its listing, installation location(s), alarm and shutdown criteria, and calibration frequency.
Informational  Note  No.  1:  It  is  important  that  the  authority having jurisdiction  be  familiar  with  recorded  industrial  experience  as  well  as  with  standards  of  the  National  Fire  Protection Association  (NFPA),  the  American  Petroleum  Institute  (API), the International Society of Automation (ISA), and the International Electrotechnical Commission (IEC) that may be of use in the  classification  of  various  locations,  the  determination  of adequate ventilation, and the protection against static electricity and lightning hazards.
Informational Note No. 2: For further information on the classification of locations, see NFPA 497-2012, Recommended Practice for the  Classification  of  Flammable  Liquids,  Gases,  or  Vapors  and  of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas ; ANSI/API RP 505-1997, Recommended Practice for Classification  of  Locations  for  Electrical  Installations  at  Petroleum Facilities  Classified  as  Class  I,  Zone  0,  Zone  1,  or  Zone  2 ;  ANSI/ ISA-60079-10-1 (12.24.01)-2014, Explosive Atmospheres -Part 10-1: Classification of Areas - Explosive gas atmospheres ;  and Model Code of Safe Practice in the  Petroleum  Industry,  Part  15:  Area Classification Code for Installations Handling  Flammable  Fluids, EI 15 :2005, Energy Institute, London.
Informational  Note  No.  3:  For  further  information  on  protection against static electricity and lightning hazards in hazardous (classified) locations, see NFPA 77-2014, Recommended Practice on Static  Electricity ;  NFPA  780-2014, Standard  for  the  Installation  of Lightning  Protection  Systems ;  and  API  RP  2003-2008, Protection Against Ignitions Arising Out of Static Lightning and Stray Currents .
Informational  Note  No.  4:  For  further  information  on  ventilation, see NFPA 30-2015, Flammable and Combustible Liquids Code , and ANSI/API RP 505-1997, Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Zone 0, Zone 1, or Zone 2 .
Informational Note No. 5: For further information on electrical systems for hazardous (classified) locations on offshore oil and gas  producing  platforms,  see  ANSI/API  RP  14FZ-2013, Recommended  Practice  for  Design  and  Installation  of  Electrical  Systems  for Fixed  and  Floating  Offshore  Petroleum  Facilities  for  Unclassified  and Class I, Zone 0, Zone 1, and Zone 2 Locations .
Informational Note No. 6: For further information on the installation of electrical equipment in hazardous (classified) locations in general, see IEC 60079-14-2013, Electrical apparatus for explosive gas  atmospheres  -  Part  14:  Electrical  installations  in  explosive  gas atmospheres  (other  than  mines) ,  and  IEC  60079-16-1990, Electrical apparatus for explosive gas atmospheres - Part 16: Artificial ventilation for the protection of analyzer(s) houses .
Informational Note No. 7: For further information on application of electrical equipment in hazardous (classified) locations in general, see ANSI/ISA-60079-0  (12.00.01)-2013, Explosive Atmospheres  -  Part  0:  Equipment  -  General  Requirements ;  ANSI/ ISA-12.01.01-2013, Definitions and Information Pertaining to Electrical Apparatus  in Hazardous  (Classified) Locations ;  and  ANSI/ UL 60079-0:2013, Electrical Apparatus for Explosive Gas Atmospheres - Part 0: General Requirements .
Informational Note No. 8: Portable or transportable equipment having  self-contained  power  supplies,  such  as  battery-operated equipment,  could  potentially  become  an  ignition  source  in hazardous  (classified)  locations.  See  ANSI/ISA-12.12.03-2011, Standard for Portable Electronic Products Suitable for Use in Class I and II, Division 2, Class I Zone 2 and Class III, Division 1 and 2 Hazardous (Classified) Locations .
#### (B)  Reference  Standards. Important  information  relating  to topics  covered  in  Chapter  5  may  be  found  in  other  publications. Informational Note No. 9: For additional information concerning  the  installation  of  equipment  utilizing  optical  emissions technology  (such  as  laser  equipment)  that  could  potentially become an  ignition  source  in  hazardous  (classified)  locations, see ANSI/ISA-60079-28 (12.21.02)-2013, Explosive Atmospheres Part 28: Protection of equipment and transmission systems using optical radiation .
## 505.5  Classifications of Locations.
#### (A)  General. Locations  shall  be  classified  depending  on  the properties of the flammable gases, flammable liquid-produced vapors, combustible liquid-produced vapors, combustible dusts, or fibers/flyings that could be present and the likelihood that  a  flammable  or  combustible  concentration  or  quantity  is present. Each room, section, or area shall be considered individually  in  determining  its  classification.  Where  pyrophoric materials  are  the  only  materials  used  or  handled,  these  locations are outside the scope of this article.
Informational Note No. 1: See 505.7 for restrictions on area classification.
Informational Note No. 2: Through the exercise of ingenuity in the  layout  of  electrical  installations  for  hazardous  (classified) locations, it is frequently possible to locate much of the equipment in reduced level of classification or in an unclassified location  and,  thus,  to  reduce  the  amount  of  special  equipment required.
Refrigerant machinery rooms that contain ammonia refrigeration  systems  and  are  equipped  with  adequate  mechanical ventilation that operates continuously or is initiated by a detection system at a concentration not exceeding 150 ppm shall be permitted to be classified as 'unclassified' locations.
Informational Note: For further information regarding classification and ventilation of areas involving closed-circuit ammonia refrigeration  systems,  see  ANSI/ASHRAE  15-2013, Safety  Standard for Refrigeration Systems ,  and ANSI/IIAR 2-2014, Standard for Safe Design of Closed-Circuit Ammonia Refrigeration Systems .
#### (B)  Class I, Zone 0, 1, and 2 Locations. Class I, Zone 0, 1, and 2 locations are those in which flammable gases or vapors are or may  be  present  in  the  air  in  quantities  sufficient  to  produce explosive or ignitible mixtures. Class I, Zone 0, 1, and 2 locations shall include those specified in 505.5(B)(1), (B)(2), and (B)(3).
(1)  Class I, Zone 0. A Class I, Zone 0 location is a location in which one of the following conditions exists:
- (1) Ignitible concentrations of flammable gases or vapors are present continuously
- (2) Ignitible concentrations of flammable gases or vapors are present for long periods of time
Informational Note No. 1: As a guide in determining when flammable gases or vapors are present continuously or for long periods  of  time,  refer  to  ANSI/API  RP  505-1997, Recommended Practice  for  Classification  of  Locations  for  Electrical  Installations  of Petroleum  Facilities  Classified  as  Class  I,  Zone  0,  Zone  1  or  Zone  2 ; ANSI/ISA  60079-10-1-2014, Explosive  Atmospheres  -  Part  10-1: Classification of Areas - explosive gas atmospheres .
Informational  Note  No.  2:  This  classification  usually  includes locations where volatile flammable liquids or liquefied flammable gases are transferred from one container to another. In areas in the vicinity of spraying and painting operations where flammable solvents are used; adequately ventilated drying rooms or compartments for evaporation of flammable solvents; adequately ventilated locations containing fat and oil extraction equipment using volatile flammable solvents; portions of cleaning and dyeing plants where volatile flammable liquids are used; adequately ventilated gas generator rooms and other portions of gas  manufacturing  plants  where  flammable  gas  may  escape; inadequately  ventilated  pump  rooms  for  flammable  gas  or  for volatile  flammable  liquids;  the  interiors  of  refrigerators  and freezers in which volatile flammable materials are stored in the open,  lightly  stoppered,  or  in  easily  ruptured  containers;  and other  locations  where  ignitible  concentrations  of  flammable vapors or gases are likely to occur in the course of normal operation but not classified Zone 0.
- (3)  Class I, Zone 2. A Class I, Zone 2 location is a location
- (1) In  which  ignitible  concentrations  of  flammable  gases  or vapors are not likely to occur in normal operation and, if they do occur, will exist only for a short period; or
Informational Note No. 2: This classification includes locations inside  vented  tanks  or  vessels  that  contain  volatile  flammable liquids;  inside  inadequately  vented  spraying  or  coating  enclosures  where  volatile  flammable  solvents  are  used;  between  the inner and outer roof sections of a floating roof tank containing volatile  flammable  liquids;  inside  open  vessels,  tanks,  and  pits containing volatile flammable liquids; the interior of an exhaust duct  that  is  used  to  vent  ignitible  concentrations  of  gases  or vapors; and inside inadequately ventilated enclosures that contain  normally  venting  instruments  utilizing  or  analyzing flammable fluids and venting to the inside of the enclosures. (3) In  which  ignitible  concentrations  of  flammable  gases  or vapors  normally  are  prevented  by  positive  mechanical ventilation but which may become hazardous as a result of failure or abnormal operation of the ventilation equipment; or
- (2)  Class I, Zone 1. A Class I, Zone 1 location is a location
- (1) In  which  ignitible  concentrations  of  flammable  gases  or vapors are likely to exist under normal operating conditions; or
- (3) In which equipment is operated or processes are carried on, of such a nature that equipment breakdown or faulty operations could result in the release of ignitible concentrations  of  flammable  gases  or  vapors  and  also  cause simultaneous failure of electrical equipment in a mode to cause  the  electrical  equipment  to  become  a  source  of ignition; or
- (2) In  which  ignitible  concentrations  of  flammable  gases  or vapors may exist frequently because of repair or maintenance operations or because of leakage; or
- (4) That is adjacent to a Class I, Zone 0 location from which ignitible  concentrations  of  vapors  could  be  communicated, unless communication is prevented by adequate positive  pressure  ventilation  from  a  source  of  clean  air  and effective  safeguards  against  ventilation  failure  are  provided.
Informational Note No. 1: Normal operation is considered the situation  when  plant  equipment  is  operating  within  its  design parameters. Minor releases of flammable material may be part of normal operations. Minor releases include the releases from mechanical packings on pumps. Failures that involve repair or shutdown  (such  as  the  breakdown  of  pump  seals  and  flange gaskets,  and  spillage  caused  by  accidents)  are  not  considered normal operation.
- (2) In which volatile flammable liquids, flammable gases, or flammable vapors are handled, processed, or used but in which the liquids, gases, or vapors normally are confined within  closed  containers  of  closed  systems  from  which they can escape, only as a result of accidental rupture or breakdown of the containers or system, or as a result of the abnormal operation of the equipment with which the liquids or gases are handled, processed, or used; or
- (4) That is adjacent to a Class I, Zone 1 location, from which ignitible  concentrations  of  flammable  gases  or  vapors could  be  communicated,  unless  such  communication  is prevented by adequate positive-pressure ventilation from a  source  of  clean  air  and  effective  safeguards  against ventilation failure are provided.
Informational  Note:  The  Zone  2  classification  usually  includes locations where volatile flammable liquids or flammable gases or vapors are used but which would become hazardous only in case of an accident or of some unusual operating condition.
### 505.6  Material Groups. For purposes of testing, approval, and area classification, various air mixtures (not oxygen enriched) shall be grouped as required in 505.6(A), (B), and (C).
Informational  Note  No.  1:  :  Group  I  is  intended  for  use  in describing  atmospheres  that  contain  firedamp  (a  mixture  of gases, composed  mostly of methane, found  underground, usually  in  mines).  This Code does  not  apply  to  installations underground in mines. See 90.2(B).
Informational  Note  No.  2:  The  gas  and  vapor  subdivision  as described  above  is  based  on  the  maximum  experimental  safe gap  (MESG),  minimum  igniting  current  (MIC),  or  both.  Test equipment  for  determining  the  MESG  is  described  in  IEC 60079-1A-1975, Amendment No. 1 (1993), Construction and verification tests of flameproof enclosures of electrical apparatus ;  and UL Technical Report No. 58 (1993). The test equipment for determining MIC is described in IEC 60079-11-1999, Electrical apparatus for explosive gas atmospheres - Part 11: Intrinsic safety 'i.' The classification  of  gases  or  vapors  according  to  their  maximum experimental safe gaps and minimum igniting currents is described  in  IEC  60079-12-1978, Classification  of  mixtures  of  gases  or
vapours  with  air  according  to  their  maximum  experimental  safe  gaps and minimum igniting currents .
Informational Note No. 3: Group II is currently subdivided into Group IIA, Group IIB, and Group IIC. Prior marking requirements permitted some types of protection to be marked without a subdivision, showing only Group II.
Informational Note No. 4: It is necessary that the meanings of the  different  equipment  markings  and  Group  II  classifications be carefully observed to avoid confusion with Class I, Divisions 1 and 2, Groups A, B, C, and D.
Class I, Zone 0, 1, and 2, groups shall be as follows:
#### (A)  Group IIC. Atmospheres containing acetylene, hydrogen, or flammable gas, flammable liquid-produced vapor, or combustible  liquid-produced  vapor  mixed  with  air  that  may burn or explode, having either a maximum experimental safe gap (MESG) value less than or equal to 0.50 mm or minimum igniting  current  (MIC)  ratio  less  than  or  equal  to  0.45.  [ 497: 3.3.5.2.3]
Informational Note: Group IIC is equivalent to a combination of Class I, Group A, and Class I, Group B, as described in 500.6(A) (1) and (A)(2).
#### (B)  Group IIB. Atmospheres containing acetaldehyde, ethylene,  or  flammable  gas,  flammable  liquid-produced  vapor,  or combustible  liquid-produced  vapor  mixed  with  air  that  may burn  or  explode,  having  either  maximum  experimental  safe gap  (MESG)  values  greater  than  0.50  mm  and  less  than  or equal  to  0.90  mm  or  minimum  igniting  current  ratio  (MIC ratio)  greater  than  0.45  and  less  than  or  equal  to  0.80. [ 497: 3.3.5.2.2]
Informational Note: Group IIB is equivalent to Class I, Group C, as described in 500.6(A)(3).
#### (B)  Dual Classification. In instances of areas within the same facility  classified  separately,  Class  I,  Zone  2  locations  shall  be permitted to abut, but not overlap, Class I, Division 2 locations. Class I, Zone 0 or Zone 1 locations shall not abut Class I, Division 1 or Division 2 locations. [ 33: 6.2.4]
#### (C)  Reclassification  Permitted. A  Class  I,  Division  1  or  Division 2 location shall be permitted to be reclassified as a Class I, Zone 0, Zone 1, or Zone 2 location, provided all of the space that  is  classified  because  of  a  single  flammable  gas  or  vapor source is reclassified under the requirements of this article.
#### (D)  Solid  Obstacles. Flameproof  equipment  with  flanged joints shall not be installed such that the flange openings are closer than the distances shown in Table 505.7(D) to any solid obstacle that is not a part of the equipment (such as steelworks, walls, weather guards, mounting brackets, pipes, or other electrical  equipment) unless the equipment is listed for a smaller distance of separation.
- (E)  Simultaneous Presence of Flammable Gases and Combustible Dusts or Fibers/Flyings. Where flammable gases, combustible  dusts,  or  fibers/flyings  are  or  may  be  present  at the same time, the simultaneous presence shall be considered during  the  selection  and  installation  of  the  electrical  equipment and the wiring methods, including the determination of the safe operating temperature of the electrical equipment.
- (F)  Available Short-Circuit Current for Type of Protection 'e'. Unless listed and marked for connection to circuits with higher available short-circuit current, the available short-circuit current  for  electrical  equipment  using  type  of  protection  'e' for  the  field  wiring  connections  in  Zone  1  locations  shall  be limited to 10,000 rms symmetrical amperes to reduce the likelihood of ignition of a flammable atmosphere by an arc during a short-circuit event.
### 505.8  Protection  Techniques. Acceptable  protection  techniques  for  electrical  and  electronic  equipment  in  hazardous (classified) locations shall be as described in 505.8(A) through (I).
#### (C)  Group  IIA. Atmospheres  containing  acetone,  ammonia, ethyl  alcohol,  gasoline,  methane,  propane,  or  flammable  gas, flammable liquid-produced vapor, or combustible liquidproduced  vapor  mixed  with  air  that  may  burn  or  explode, having either a maximum experimental safe gap (MESG) value greater  than  0.90  mm  or  minimum  igniting  current  (MIC) ratio greater than 0.80. [ 497: 3.3.5.2.1] Informational  Note:  Limitation  of  the  available  short-circuit current  to  this  level  may  require  the  application  of  currentlimiting fuses or current-limiting circuit breakers.
Informational Note: Group IIA is equivalent to Class I, Group D as described in 500.6(A)(4).
### 505.7  Special  Precaution. Article  505  requires  equipment construction  and  installation  that  ensures  safe  performance under conditions of proper use and maintenance.
Informational Note No. 1: It is important that inspection authorities and users exercise more than ordinary care with regard to the  installation  and  maintenance  of  electrical  equipment  in hazardous (classified) locations.
Informational  Note  No.  2:  Low  ambient  conditions  require special  consideration.  Electrical  equipment  depending  on  the protection techniques described by 505.8(A) may not be suitable for use at temperatures lower than -20°C (-4°F) unless they are  identified  for  use  at  lower  temperatures.  However,  at  low ambient temperatures, flammable concentrations of vapors may not  exist  in  a  location  classified  Class  I,  Zones  0,  1,  or  2  at normal ambient temperature.
#### (A)  Implementation of Zone Classification System. Classification of areas, engineering and design, selection of equipment and  wiring  methods,  installation, and  inspection  shall  be performed by qualified persons.
Informational  Note:  For  additional  information,  see  ANSI/ ISA-60079-0  (12.00.01)-2009, Explosive  Atmospheres  -  Part  0: Equipment -- General Requirements ; ANSI/ISA-12.01.01-1999, Definitions and Information Pertaining to Electrical Apparatus in Hazardous (Classified) Locations ; and ANSI/UL 60079-0, Electrical Apparatus for Explosive Gas Atmospheres - Part 0: General Requirements .
#### (A)  Flameproof  'd'. This protection technique  shall  be permitted for equipment in Class I, Zone 1 or Zone 2 locations.
Table 505.7(D)  Minimum Distance of Obstructions from Flameproof 'd' Flange Openings
|           | Minimum Distance   | Minimum Distance   |
|-----------|--------------------|--------------------|
| Gas Group | mm                 | in.                |
| IIC       | 40                 | 1 37 ∕ 64          |
| IIB       | 30                 | 1 3 ∕ 16           |
| IIA       | 10                 | 25 ∕ 64            |
#### (B)  Pressurization  'p'. This  protection  technique  shall  be permitted  for  equipment  in  those  Class  I,  Zone  1  or  Zone  2 locations for which it is identified.
#### (C)  Intrinsic  Safety  'i'. This  protection  technique  shall  be permitted  for  apparatus  and  associated  apparatus  in  Class  I, Zone 0, Zone 1, or Zone 2 locations for which it is listed.
#### (D)  Type of Protection 'n'. This protection technique shall be permitted for equipment in Class I, Zone 2 locations. Type of protection 'n' is further subdivided into nA, nC, and nR.
Informational  Note:  See  Table  505.9(C)(2)(4)  for  the  descriptions of subdivisions for type of protection 'n'.
#### (E)  Oil  Immersion  'o'. This  protection  technique  shall  be permitted for equipment in Class I, Zone 1 or Zone 2 locations.
#### (F)  Increased Safety 'e'. This protection technique shall be permitted for equipment in Class I, Zone 1 or Zone 2 locations.
#### (G)  Encapsulation  'm'. This  protection  technique  shall  be permitted for equipment in Class I, Zone 0, Zone 1, or Zone 2 locations for which it is identified.
Informational  Note:  See  Table  505.9(C)(2)(4)  for  the  descriptions of subdivisions for encapsulation.
#### (H)  Powder  Filling  'q'. This  protection  technique  shall  be permitted for equipment in Class I, Zone 1 or Zone 2 locations.
(3)  Interior  of  a  Control  Panel. In  the  interior  of  a  control panel containing instrumentation utilizing or measuring flammable  liquids,  gases,  or  vapors,  electrical  equipment  suitable for  Class  I,  Zone  2  locations  shall  be  permitted.  Combustible gas detection equipment shall be listed for Class I, Zone 1, for the  appropriate  material  group,  and  for  the  detection  of  the specific gas or vapor to be encountered.
## 505.9  Equipment.
#### (A)  Suitability. Suitability  of  identified  equipment  shall  be determined by one of the following:
- (1) Equipment listing or labeling
- (3) Evidence  acceptable  to  the  authority  having  jurisdiction such  as  a  manufacturer's  self-evaluation  or  an  owner's engineering judgment
- (2) Evidence of  equipment evaluation  from  a  qualified  testing laboratory or inspection agency concerned with product evaluation
Informational  Note:  Additional  documentation  for  equipment may include certificates demonstrating compliance with applicable  equipment  standards,  indicating  special  conditions  of  use, and other pertinent information.
## (B)  Listing.
- (1) Equipment  that  is  listed  for  a  Zone  0  location  shall  be permitted in a Zone 1 or Zone 2 location of the same gas or vapor, provided that it is installed in accordance with the  requirements  for  the  marked  type  of  protection. Equipment  that  is  listed  for  a  Zone  1  location  shall  be permitted in a Zone 2 location of the same gas or vapor, provided  that  it is installed  in  accordance  with  the requirements for the marked type of protection.
- (2) Equipment shall be permitted to be listed for a specific gas or vapor, specific mixtures of gases or vapors, or any specific combination of gases or vapors.
#### (I)  Combustible  Gas  Detection  System. A  combustible  gas detection system shall be permitted as a means of protection in industrial establishments  with  restricted  public  access  and where the conditions  of  maintenance  and  supervision  ensure that only qualified persons service the installation. Where such a system is installed, equipment specified in 505.8(I)(1), (I)(2), or (I)(3) shall be permitted. The type of detection equipment, its listing, installation location(s), alarm and shutdown criteria, and calibration frequency shall be documented when combustible gas detectors are used as a protection technique.
Informational Note No. 1: For further information, see ANSI/API RP 505-1997, Recommended Practice  for  Classification  of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Zone 0, Zone 1, and Zone 2 .
Informational Note No. 2: For further information, see ANSI/ ISA-60079-29-2, Explosive Atmospheres - Part 29-2: Gas detectors Selection, installation, use and maintenance of detectors for flammable gases and oxygen .
Informational Note No. 3: For further information, see ANSI/ ISA-TR12.13.03-2009, Guide  for  Combustible  Gas  Detection  as  a Method of Protection .
(1)  Inadequate Ventilation. In a Class I, Zone 1 location that is  so  classified  due  to  inadequate  ventilation,  electrical  equipment suitable for Class I, Zone 2 locations shall be permitted. Combustible gas detection equipment shall be listed for Class I, Zone 1, for the appropriate material group, and for the detection of the specific gas or vapor to be encountered.
(2)  Interior of a Building. In a building located in, or with an opening into, a Class I, Zone 2 location where the interior does not  contain  a  source  of  flammable  gas  or  vapor,  electrical equipment for unclassified locations shall be permitted. Combustible gas detection equipment shall be listed for Class I, Zone 1 or Class I, Zone 2, for the appropriate material group, and for the detection of the specific gas or vapor to be encountered.
Informational Note: One  common  example  is  equipment marked for 'IIB. + H2.'
#### (C)  Marking. Equipment shall be marked in accordance with 505.9(C)(1) or (C)(2).
(1)  Division  Equipment. Equipment  identified  for  Class  I, Division  1  or  Class  I,  Division  2  shall,  in  addition  to  being marked  in  accordance  with  500.8(C),  be  permitted  to  be marked with all of the following:
- (1) Class I, Zone 1 or Class I, Zone 2 (as applicable)
- (3) Temperature classification in accordance with 505.9(D)(1)
- (2) Applicable gas classification group(s) in accordance with Table 505.9(C)(1)(2)
(2)  Zone Equipment. Equipment meeting one or more of the protection techniques described in 505.8 shall be marked with all of the following in the order shown:
- (1) Class
- (2) Zone
Table 505.9(C)(1)(2)  Material Groups
| Material Group   | Comment      |
|------------------|--------------|
| IIC              | See 505.6(A) |
| IIB              | See 505.6(B) |
| IIA              | See 505.6(C) |
- (3) Symbol 'AEx'
- (5) Applicable  material  group  in  accordance  with  Table 505.9(C)(1)(2) or a specific gas or vapor
- (4) Protection technique(s) in accordance with Table 505.9(C)(2)(4)
- (6) Temperature classification in accordance with 505.9(D)(1)
Exception  No.  1:  Associated  apparatus  NOT  suitable  for  installation in a hazardous (classified) location shall be required to be marked only with (3), (4), and (5), but BOTH the symbol AEx (3) and the symbol for  the  type  of  protection  (4)  shall  be  enclosed  within  the  same  square brackets, for example, [AEx ia] IIC.
Exception  No.  2:  Simple  apparatus  as  defined  in  504.2  shall  not  be required to have a marked operating temperature or temperature class.
Exception  No.  3:  Fittings  for  the  termination  of  cables  shall  not  be required to have a marked operating temperature or temperature class.
Informational Note No. 1: An example of the required marking for intrinsically safe apparatus for installation in Class I, Zone 0 is 'Class I, Zone 0, AEx ia IIC T6.' An explanation of the marking  that  is  required  is  shown  in  Informational  Note  Figure 505.9(C)(2), No. 1.
Informational Note No. 2: An example of the required marking for  intrinsically  safe  associated  apparatus  mounted  in  a  flameproof  enclosure  for  installation  in  Class  I,  Zone  1  is  'Class  I, Zone 1 AEx d[ia] IIC T4.'
Informational Note No. 3: An example of the required marking for intrinsically safe associated apparatus NOT for installation in a hazardous (classified) location is '[AEx ia] IIC.'
Informational Note No. 4: The EPL (or equipment protection level) may appear in the product marking. EPLs are designated as G for gas, D for dust, or M for mining and are then followed by a letter (a, b, or c) to give the user a better understanding as to whether the equipment provides either (a) a 'very high,' (b) a 'high,' or (c) an 'enhanced' level of protection against ignition of an explosive atmosphere. For example, a Class I, Zone 1, AEx d IIC T4 motor (which is suitable by protection concept for application in Zone 1) may additionally be marked with an EPL of  'Gb'  to  indicate  that  it  was  provided  with  a  high  level  of protection, such as Class I, Zone 1 AEx d IIC T4 Gb. suitably protected other than by restricted breathing enclosure nR Restricted breathing enclosure 2 nRc Restricted breathing enclosure 2 o Oil immersion 1
Informational Note No. 5: Equipment installed outside a Zone 0 location,  electrically  connected  to  equipment  located  inside  a Zone 0 location, may be marked Class I, Zone 0/1. The '/' indicates that equipment contains a separation element and can be installed at the boundary between a Zone 0 and a Zone 1 location.  See  ANSI/ISA-60079-26, Electrical Apparatus  for Use in Class I, Zone 0 Hazardous (Classified) Locations .
#### (D)  Class I Temperature. The temperature marking specified in 505.9(D)(1) shall not exceed the autoignition temperature of the specific gas or vapor to be encountered.
Informational  Note:  For  information  regarding  autoignition temperatures of gases and vapors, see NFPA 497-2012, Recommended  Practice  for  the  Classification  of  Flammable  Liquids,  Gases,  or Vapors and of Hazardous (Classified) Locations for Electrical Installations  in  Chemical  Process  Areas ;  and  IEC  60079-20-1996, Electrical Apparatus  for  Explosive  Gas  Atmospheres,  Data  for  Flammable  Gases and Vapours, Relating to the Use of Electrical Apparatus .
(1)  Temperature Classifications. Equipment shall be marked to show the operating temperature or temperature class referenced to a  40°C  ambient,  or  at  the  higher  ambient  temperature  if  the  equipment  is  rated  and  marked  for  an  ambient temperature  of  greater  than  40°C.  The  temperature  class,  if
## Table 505.9(C)(2)(4)  Types of Protection Designation
| Designation   | Technique                                                                                                                         | Zone*          |
|---------------|-----------------------------------------------------------------------------------------------------------------------------------|----------------|
| d             | Flameproof enclosure                                                                                                              | 1              |
| db            | Flameproof enclosure                                                                                                              | 1              |
| e             | Increased safety                                                                                                                  | 1              |
| eb            | Increased safety                                                                                                                  | 1              |
| ia            | Intrinsic safety                                                                                                                  | 0              |
| ib            | Intrinsic safety                                                                                                                  | 1              |
| ic            | Intrinsic safety                                                                                                                  | 2              |
| [ia]          | Associated apparatus                                                                                                              | Unclassified** |
| [ib]          | Associated apparatus                                                                                                              | Unclassified** |
| [ic]          | Associated apparatus                                                                                                              | Unclassified** |
| ma            | Encapsulation                                                                                                                     | 0              |
| m             | Encapsulation                                                                                                                     | 1              |
| mb            | Encapsulation                                                                                                                     | 1              |
| mc            | Encapsulation                                                                                                                     | 2              |
| nA            | Nonsparking equipment                                                                                                             | 2              |
| nAc           | Nonsparking equipment                                                                                                             | 2              |
| nC            | Sparking equipment in which the contacts are                                                                                      | 2              |
| nCc           | restricted breathing enclosure Sparking equipment in which the contacts are suitably protected other than by restricted breathing | 2              |
| nR            | enclosure Restricted breathing enclosure                                                                                          | 2              |
| nRc           | Restricted breathing enclosure                                                                                                    | 2              |
| o             | Oil immersion                                                                                                                     | 1              |
| ob            | Oil immersion                                                                                                                     | 1              |
| px            | Pressurization                                                                                                                    | 1              |
| pxb           | Pressurization                                                                                                                    | 1              |
| py            | Pressurization                                                                                                                    | 1              |
| pyb           | Pressurization                                                                                                                    | 1              |
| pz            | Pressurization                                                                                                                    | 2              |
|               | Pressurization                                                                                                                    | 2              |
| pzc q         | Powder filled                                                                                                                     | 1              |
| qb            | Powder filled                                                                                                                     | 1              |
*Does not address use where a combination of techniques is used. **Associated apparatus is permitted to be installed in a hazardous (classified) location if suitably protected using another type of protection.
provided, shall be indicated using the temperature class (T code) shown in Table 505.9(D)(1).
Electrical equipment  designed  for use in  the  ambient temperature range between -20°C and +40°C shall require no ambient temperature marking.
Informational Note Figure 505.9(C)(2), No. 1, Zone Equipment Marking.
Electrical  equipment that is designed for use in a range of ambient temperatures other than -20°C to +40°C is considered to be special; and the ambient temperature range shall then be marked on the equipment, including either the symbol 'Ta' or 'Tamb'  together  with  the  special  range  of  ambient  temperatures, in degrees Celsius.
Informational  Note:  As  an  example,  such  a  marking  might  be '-30°C to +40°C.'
Exception No. 1: Equipment of the non-heat-producing type, such as conduit  fittings,  and  equipment  of  the  heat-producing  type  having  a maximum temperature of not more than 100°C (212°F) shall not be required to have a marked operating temperature or temperature class.
Exception No. 2: Equipment identified for Class I, Division 1 or Division  2  locations  as  permitted  by  505.20(A),  (B),  and  (C)  shall  be permitted  to  be  marked  in  accordance  with  505.8(C)  and  Table 500.8(C).
NPT  threaded  entries  into  explosionproof  or  flameproof equipment  shall  be  made  up  with  at  least  five  threads  fully engaged.
Exception:  For  listed  explosionproof  or  flameproof  equipment,  factorythreaded NPT entries shall be made up with at least 4 1 ∕ 2 threads fully engaged.
Informational Note No. 1: Thread specifications for male NPT threads are located in ASME B1.20.1-2013, Pipe Threads, General Purpose (Inch) .
Informational Note No. 2: Female NPT threaded entries use a modified  National  Standard  Pipe  Taper  (NPT)  thread  with thread  form  per  ASME  B1.20.1-2013, Pipe Threads, General Purpose (Inch) .  See  ANSI/UL 60079-1:2013, Explosive Atmospheres -  Part  1:  Equipment  Protection  by  Flameproof  Enclosures  'd' ;  and ANSI/ISA  60079-1:2013, Explosive  Atmospheres  -  Part  1:  Equipment Protection by Flameproof Enclosures 'd'.
- (2)  Equipment  Provided  with  Threaded  Entries  for  Metric Threaded  Conduit  or  Fittings. For  equipment  with  metric threaded entries, listed  conduit  fittings  or  listed  cable  fittings shall be used. Such entries shall be identified as being metric, or  listed  adapters  to  permit  connection  to  conduit  or  NPT threaded  fittings  shall  be  provided  with  the  equipment  and shall  be  used  for  connection  to  conduit  or  NPT  threaded fittings.
Metric  threaded  fittings  installed  into  explosionproof  or flameproof equipment entries shall have a class of fit of at least 6g/6H and be made up with at least five threads fully engaged for  Groups  C,  D,  IIB,  or  IIA  and  not  less  than  eight  threads fully engaged and wrenchtight.
Informational  Note:  Threading  specifications  for  metric  threaded  entries  are  located  in  ISO  965-1-2013, ISO  general  purpose metric screw threads - Tolerances - Part 1: Principles and basic data ; and  ISO  965-3-1998, ISO  general  purpose  metric  screw  threads  Tolerances - Part 3: Deviations for constructional screw threads .
- (E)  Threading. The  supply  connection  entry  thread  form shall  be  NPT  or  metric.  Conduit  and  fittings  shall  be  made wrenchtight  to  prevent  sparking  when  fault  current  flows through the conduit system, and to ensure the explosionproof or flameproof integrity of the conduit system where applicable. Equipment  provided  with  threaded  entries  for  field  wiring connections shall be installed in accordance with 505.9(E)(1) or (E)(2) and with (E)(3). (3)  Unused  Openings. All  unused  openings  shall  be  closed with  close-up  plugs  listed  for  the  location  and  shall  maintain the type of protection. The plug engagement shall comply with 505.9(E)(1) or 505.9(E)(2).
- (1)  Equipment Provided with Threaded  Entries  for  NPT Threaded Conduit or Fittings. For  equipment provided with threaded  entries  for  NPT  threaded  conduit  or  fittings,  listed conduit, listed conduit fittings, or listed cable fittings shall be used.
All NPT threaded conduit and fittings shall be threaded with a National (American) Standard Pipe Taper (NPT) thread.
Table 505.9(D)(1)  Classification of Maximum Surface Temperature for Group II Electrical Equipment
| Temperature Class (T Code)   | Maximum Surface Temperature (°C)   |
|------------------------------|------------------------------------|
| T1                           | ≤450                               |
| T2                           | ≤300                               |
| T3                           | ≤200                               |
| T4                           | ≤135                               |
| T5                           | ≤100                               |
| T6                           | ≤85                                |
- (F)  Optical Fiber Cables. An optical fiber cable, with or without  current-carrying  current  (composite  optical  fiber  cable), shall  be  installed  to  address  the  associated  fire  hazard  and sealed  to  address  the  associated  explosion  hazard  in  accordance with the requirements of 505.15 and 505.16.
- 505.15  Wiring  Methods. Wiring  methods  shall  maintain  the integrity of protection techniques and  shall  comply  with 505.15(A) through (C).
- (A)  Class I, Zone 0. In Class I, Zone 0 locations, equipment protected  by  intrinsic  safety  'ia'  and  equipment  protected  by encapsulation 'ma' shall be connected using intrinsically safe 'ia'  circuits  with  wiring  methods  in  accordance  with  Article 504.
## (B)  Class I, Zone 1.
- (1)  General. In Class I, Zone 1 locations, the wiring methods in 505.15(B)(1)(a) through (B)(1)(i) shall be permitted.
2. (b)     In  industrial  establishments  with  restricted  public access,  where  the  conditions  of  maintenance  and  supervision ensure that only qualified persons service the installation, and where the cable is not subject to physical damage, Type MC-HL
3. (a)     All wiring methods permitted by 505.15(A).
cable listed  for  use  in  Class  I,  Zone  1  or  Division  1  locations, with  a  gas/vaportight  continuous  corrugated  metallic  sheath, an overall jacket of suitable polymeric material, and a separate equipment grounding conductor(s) in accordance with 250.122, and terminated with fittings listed for the application. Type  MC-HL  cable  shall  be  installed  in  accordance  with  the provisions of Article 330, Part II.
(c)     In  industrial  establishments  with  restricted  public access,  where  the  conditions  of  maintenance  and  supervision ensure that only qualified persons service the installation, and where the cable is not subject to physical damage, Type ITC-HL cable listed  for  use  in  Class  I,  Zone  1  or  Division  1  locations, with  a  gas/vaportight  continuous  corrugated  metallic  sheath and an overall jacket of suitable polymeric material, and terminated with fittings listed for the application. Type ITC-HL cable shall  be  installed  in  accordance  with  the  provisions  of  Article 727.
Informational Note: See 727.4 and 727.5 for restrictions on use of Type ITC cable.
(d)     Type  MI  cable  terminated  with  fittings  listed  for Class I, Zone 1 or Division 1 locations. Type MI cable shall be installed  and  supported in a manner to avoid tensile stress at the termination fittings.
250.122,  and  terminated  with  fittings  listed  for  the  location, Type TC-ER-HL cable shall be installed in accordance with the provisions of Article 336, including the restrictions of 336.10(7).
(2)  Flexible Connections. Where necessary to employ flexible connections, flexible fittings listed for Class I, Zone 1 or Division 1 locations, or flexible cord in accordance with the provisions of 505.17(A) terminated with a listed cord connector that maintains the type of protection of the terminal compartment, shall be permitted.
## (C)  Class I, Zone 2.
- (1)  General. In Class I, Zone 2 locations, the following wiring methods shall be permitted:
- (1) All wiring methods permitted by 505.15(B).
- (3) Type  ITC  and  Type  ITC-ER  cable  as  permitted  in  727.4 and terminated with listed fittings.
- (2) Types MC, MV, TC, or TC-ER cable, including installation in cable tray systems. The cable shall be terminated with listed  fittings.  Single  conductor  Type  MV cables shall be shielded or metallic-armored.
- (4) Type PLTC and Type PLTC-ER cable in accordance with the  provisions  of  Article  725,  including  installation  in cable  tray  systems.  The  cable  shall  be  terminated  with listed fittings.
- (6) In industrial establishments with restricted public access, where  the  conditions  of  maintenance  and  supervision ensure that only qualified persons service the installation, and  where  metallic  conduit  does  not  provide  sufficient corrosion resistance, listed reinforced thermosetting resin conduit  (RTRC),  factory  elbows,  and  associated  fittings, all  marked  with  the  suffix  -XW,  and  Schedule  80  PVC conduit,  factory  elbows,  and  associated  fittings  shall  be permitted. Where seals are required for boundary conditions  as  defined  in  505.16(C)(1)(b),  the  Zone  1  wiring method  shall  extend  into  the  Zone  2  area  to  the  seal, which shall be located on the Zone 2 side of the Zone 1/ Zone 2 boundary.
(f)     Type  PVC  conduit  and  Type  RTRC  conduit  shall  be permitted where encased in a concrete envelope a minimum of 50 mm (2 in.) thick and provided with not less than 600 mm (24  in.)  of  cover  measured  from  the  top  of  the  conduit  to grade.  Threaded  rigid  metal  conduit  or  threaded  steel  intermediate  metal  conduit  shall  be  used  for  the  last  600  mm (24 in.) of the underground run to emergence or to the point of  connection  to  the  aboveground  raceway.  An  equipment grounding conductor shall be included to provide for electrical continuity  of  the  raceway  system  and  for  grounding  of  noncurrent-carrying metal parts. (5) Enclosed gasketed busways, enclosed gasketed wireways.
(e)     Threaded  rigid  metal  conduit,  or  threaded  steel intermediate metal conduit.
(g)     Intrinsic safety type of protection 'ib' shall be permitted using the wiring methods specified in Article 504.
Informational  Note:  For  entry  into  enclosures  required  to  be flameproof, explosionproof, or of increased safety, see the information on construction, testing, and marking of cables; flameproof  and  increased  safety  cable  fittings;  and  flameproof  and increased safety cord connectors in ANSI/UL 2225-2013, Cables and Cable-Fittings for Use in Hazardous (Classified) Locations .
(h)     Optical fiber cable  Types  OFNP,  OFCP,  OFNR, OFCR, OFNG, OFCG, OFN, and OFC shall be permitted to be installed  in  raceways  in  accordance  with  505.15(B).  Optical fiber cable shall be sealed in accordance with 505.16.
Informational  Note:  For  entry  into  enclosures  required  to  be flameproof, explosionproof, or of increased safety, see the information on construction, testing, and marking of cables; flameproof  and  increased  safety  cable  fittings;  and  flameproof  and increased safety cord connectors in ANSI/UL 2225-2013, Cables and Cable-Fittings for Use in Hazardous (Classified) Locations .
(i)     In  industrial  establishments  with  restricted  public access,  where  the  conditions  of  maintenance  and  supervision ensure that only qualified persons service the installation, for applications  limited  to  600  volts  nominal  or  less,  for  cable diameters  25  mm  (1  in.)  or  less,  and  where  the  cable  is  not subject to physical damage, Type TC-ER-HL cable listed for use in Class I, Zone 1 locations, with an overall jacket and a separate  equipment  grounding  conductor(s)  in  accordance  with
- (7) Intrinsic safety type of protection 'ic' shall be permitted using  any  of  the  wiring  methods  permitted  for  unclassified  locations.  Intrinsic  safety  type  of  protection  'ic' systems shall be installed in accordance with the control drawing(s). Simple apparatus, not shown on the control drawing, shall be permitted in an intrinsic safety type of protection 'ic' circuit, provided that the simple apparatus does not interconnect the intrinsic safety type of protection 'ic' systems to any other circuit.
Informational Note: Simple apparatus is defined in 504.2.
- (8) Optical fiber cable of Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN, and OFC shall be permitted to be installed  in  cable  trays  or  any  other  raceway  in  accordance with 505.15(C). Optical fiber cable shall be sealed in accordance with 505.16.
## (9) Cablebus.
Separate  intrinsic  safety  type  of  protection  'ic'  systems shall be installed in accordance with one of the following:
- (1) In separate cables
- (2) In  multiconductor  cables  where  the  conductors  of  each circuit are within a grounded metal shield
- (3) In  multiconductor  cables  where  the  conductors  of  each circuit  have  insulation  with  a  minimum  thickness  of 0.25 mm (0.01 in.)
- (2)  Flexible Connections. Where provision must be made for flexibility,  flexible  metal  fittings,  flexible  metal  conduit  with listed  fittings,  liquidtight  flexible  metal  conduit  with  listed fittings,  liquidtight  flexible  nonmetallic  conduit  with  listed fittings,  or  flexible  cord  in  accordance  with  the  provisions  of 505.17 terminated with a listed cord connector that maintains the  type  of  protection  of  the  terminal  compartment  shall  be permitted.
Informational Note: See 505.25(B) for grounding requirements where flexible conduit is used.
Exception:  For  elevator  use,  an  identified  elevator  cable  of  Type  EO, ETP,  or  ETT,  shown  under  the  'use'  column  in  Table  400.4  for 'hazardous (classified) locations,' that is terminated with listed connectors that maintain the type of protection of the terminal compartment, shall be permitted.
### 505.16  Sealing  and  Drainage. Seals  in  conduit  and  cable systems  shall  comply  with  505.16(A)  through  (E).  Sealing compound shall be used in Type MI cable termination fittings to exclude moisture and other fluids from the cable insulation.
(1)  Type of Protection 'd' or 'e' Enclosures. Conduit seals shall be provided within 50 mm (2 in.) for each conduit entering enclosures having type of protection 'd' or 'e.'
Exception No. 1: Where the enclosure having type of protection 'd' is marked to indicate that a seal is not required.
Exception No. 2: For type of protection 'e,' conduit and fittings employing only NPT to NPT raceway joints or fittings listed for type of protection 'e' shall be permitted between the enclosure and the seal, and the seal shall not be required to be within 50 mm (2 in.) of the entry.
Informational Note: Examples of fittings employing other than NPT threads include conduit couplings, capped elbows, unions, and breather drains.
Exception  No.  3:  For  conduit  installed  between  type  of  protection  'e' enclosures  employing  only  NPT  to  NPT  raceway  joints  or  conduit fittings listed for type of protection 'e,' a seal shall not be required.
(2)  Explosionproof Equipment. Conduit seals shall be provided  for  each  conduit  entering  explosionproof  equipment according to 505.16(B)(2)(a), (B)(2)(b), and (B)(2)(c).
(a)     In each conduit entry into an explosionproof enclosure where either of the following conditions apply:
- (1) The  enclosure contains apparatus, such as switches, circuit breakers, fuses, relays, or resistors that  may produce  arcs,  sparks,  or  high  temperatures  that  are considered to be an ignition source in normal operation. For the purposes of this section, high temperatures shall be considered to be any temperatures exceeding 80  percent  of  the  autoignition  temperature  in  degrees Celsius of the gas or vapor involved.
(c)     Are enclosed within an enclosure, identified for the location, and marked 'Leads Factory Sealed,' 'Factory Sealed,' 'Seal not Required,' or equivalent.
Informational  Note  No.  1:  Seals  are  provided  in  conduit  and cable systems to minimize the passage of gases and vapors and prevent the passage of flames from one portion of the electrical installation  to  another  through  the  conduit.  Such  communication through Type MI cable is inherently prevented by construction of the cable. Unless specifically designed and tested for the purpose,  conduit  and  cable  seals  are  not  intended  to  prevent the passage of liquids, gases, or vapors at a continuous pressure differential across the seal. Even at differences in pressure across the seal equivalent to a few inches of water, there may be a slow passage of gas or vapor through a seal and through conductors passing  through  the  seal.  See  505.16(C)(2)(b).  Temperature extremes and highly corrosive liquids and vapors can affect the ability of seals to perform their intended function. See 505.16(D)(2). Exception:  Seals shall not be required for conduit entering an enclosure where such switches, circuit breakers, fuses, relays, or resistors comply with one of the following: (a)     Are enclosed within a chamber hermetically sealed against the entrance of gases or vapors. (b)     Are immersed in oil.
Informational  Note  No.  2:  Gas  or  vapor  leakage  and  propagation  of  flames  may  occur  through  the  interstices  between  the strands  of  standard  stranded  conductors  larger  than  2  AWG. Special conductor constructions, for example, compacted strands or sealing of the individual strands, are means of reducing leakage and preventing the propagation of flames.
#### (A)  Zone 0. In Class I, Zone 0 locations, seals shall be located according to 505.16(A)(1), (A)(2), and (A)(3).
(1)  Conduit  Seals. Seals  shall  be  provided  within  3.05  m (10 ft) of where a conduit leaves a Zone 0 location. There shall be no unions, couplings, boxes, or fittings, except listed reducers  at  the  seal,  in  the  conduit  run  between  the  seal  and  the point at which the conduit leaves the location.
Exception: A rigid unbroken conduit that passes completely through the Zone 0 location with no fittings less than 300 mm (12 in.) beyond each boundary shall not be required to be sealed if the termination points of the unbroken conduit are in unclassified locations.
- (2)  Cable Seals. Seals shall be provided on cables at the first point of termination after entry into the Zone 0 location.
(3)  Not Required to Be Explosionproof or Flameproof. Seals shall not be required to be explosionproof or flameproof.
- (B)  Zone 1. In Class I, Zone 1 locations, seals shall be located in accordance with 505.16(B)(1) through (B)(8).
- (2) The entry is metric designator 53 (trade size 2) or larger and the enclosure contains terminals, splices, or taps.
An enclosure, identified for the location, and marked 'Leads  Factory  Sealed,'  or  'Factory  Sealed,'  Seal  not Required,' or equivalent shall not be considered to serve as  a  seal  for  another  adjacent  explosionproof  enclosure that is required to have a conduit seal.
- (c)     Where  two  or  more  explosionproof  enclosures  for which  conduit  seals  are  required  under  505.16(B)(2)  are connected  by  nipples  or  by  runs  of  conduit  not  more  than 900 mm (36 in.) long, a single conduit seal in each such nipple connection or run of conduit shall be considered sufficient if located not more than 450 mm (18 in.) from either enclosure.
- (b)     Conduit seals shall  be  installed  within  450  mm (18  in.)  from  the  enclosure.  Only  explosionproof  unions, couplings, reducers, elbows, capped elbows, and conduit bodies similar to L, T, and cross types that are not larger than the  trade  size  of  the  conduit  shall  be  permitted  between  the sealing fitting and the explosionproof enclosure.
(3)  Pressurized Enclosures. Conduit seals shall be provided in each  conduit  entry  into  a  pressurized  enclosure  where  the conduit  is  not  pressurized  as  part  of  the  protection  system.
Conduit seals  shall  be  installed  within  450  mm  (18  in.)  from the pressurized enclosure.
Informational Note No. 1: Installing the seal as close as possible to  the  enclosure  reduces  problems  with  purging  the  dead airspace in the pressurized conduit.
Informational  Note  No.  2:  For  further  information,  see  NFPA 496-2013, Standard for Purged and Pressurized Enclosures for Electrical Equipment .
(4)  Class I, Zone 1 Boundary. Conduit seals shall be provided in each conduit run leaving a Class I, Zone 1 location. The sealing fitting shall be permitted on either side of the boundary of such location within 3.05 m (10 ft) of the boundary and shall be designed and installed so as to minimize the amount of gas or vapor within the Zone 1 portion of the conduit from being communicated  to  the  conduit  beyond  the  seal.  Except  for listed  explosionproof reducers at the conduit seal, there shall be no union, coupling, box, or fitting between the conduit seal and the point at which the conduit leaves the Zone 1 location.
Exception:  Metal  conduit  containing  no  unions,  couplings,  boxes,  or fittings and passing completely through a Class I, Zone 1 location with no fittings less than 300 mm (12 in.) beyond each boundary shall not require a conduit seal if the termination points of the unbroken conduit are in unclassified locations.
(5)  Cables Capable of Transmitting Gases or Vapors. Conduits  containing  cables  with  a  gas/vaportight  continuous sheath  capable  of  transmitting  gases  or  vapors  through  the cable core shall be sealed in the Zone 1 location after removing the jacket and any other coverings so that the sealing compound surrounds  each  individual  insulated  conductor  or optical fiber tube and the outer jacket.
the conduit run or nipple between the seal and enclosure shall comply with 505.16(B).
(b)     In  each  conduit  run  passing  from  a  Class  I,  Zone  2 location into an unclassified location. The sealing fitting shall be permitted on either side of the boundary of such location within  3.05  m  (10  ft)  of  the  boundary  and  shall  be  designed and  installed  so  as  to  minimize  the  amount  of  gas  or  vapor within the Zone 2 portion of the conduit from being communicated to  the  conduit  beyond  the  seal.  Rigid  metal  conduit  or threaded steel intermediate metal conduit shall be  used between the sealing fitting and the point at which the conduit leaves the Zone 2 location, and a threaded connection shall be used  at  the  sealing  fitting.  Except  for  listed  explosionproof reducers at the conduit seal, there shall be no union, coupling, box, or fitting between the conduit seal and the point at which the conduit leaves the Zone 2 location. Conduits shall be sealed to  minimize  the  amount  of  gas  or  vapor  within  the  Class  I, Zone  2  portion  of  the  conduit  from  being  communicated  to the conduit beyond the seal. Such seals shall not be required to be flameproof or explosionproof but shall be identified for the purpose of minimizing passage of gases under normal operating conditions and shall be accessible.
Exception  No.  1:  Metal  conduit  containing  no  unions,  couplings, boxes, or fittings and passing completely through a Class I, Zone 2 location with no fittings less than 300 mm (12 in.) beyond each boundary shall not be required to be sealed if the termination points of the unbroken conduit are in unclassified locations.
Exception No. 2: Conduit systems terminating at an unclassified location where a wiring method transition is made to cable tray, cablebus, ventilated  busway,  Type  MI  cable,  or  cable  that  is  not  installed  in  a raceway  or  cable  tray  system  shall  not  be  required  to  be  sealed  where passing from the Class I, Zone 2 location into the unclassified location. The unclassified location shall be outdoors or, if the conduit system is all in one room, it shall be permitted to be indoors. The conduits shall not terminate at an enclosure containing an ignition source in normal operation.
Informational  Note:  For  further  information,  refer  to  NFPA 496-2013, Standard for Purged and Pressurized Enclosures for Electrical Equipment .
Exception:  Multiconductor  cables  with  a  gas/vaportight  continuous sheath  capable  of  transmitting  gases  or  vapors  through  the  cable  core shall be permitted to be considered as a single conductor by sealing the cable in the conduit within 450 mm (18 in.) of the enclosure and the cable end within the enclosure by an approved means to minimize the entrance of gases or vapors and prevent the propagation of flame into the  cable  core,  or  by  other  approved  methods.  For  shielded  cables  and twisted pair cables, it shall not be required to remove the shielding material or separate the twisted pair. Exception No. 3: Conduit systems passing from an enclosure or room that is unclassified as a result of pressurization into a Class I, Zone 2 location shall not require a seal at the boundary.
(6)  Cables Incapable of Transmitting Gases or Vapors. Each multiconductor or optical multifiber cable in conduit shall be considered as a single conductor or single optical fiber tube if the cable is incapable of transmitting gases or vapors through the cable core. These cables shall be sealed in accordance with 505.16(D).
(7)  Cables Entering Enclosures. Cable seals shall be provided for  each  cable  entering  flameproof  or  explosionproof  enclosures. The seal shall comply with 505.16(D).
(8)  Class  I,  Zone  1  Boundary. Cables  shall  be  sealed  at  the point at which they leave the Zone 1 location.
Exception: Where cable is sealed at the termination point.
#### (C)  Zone 2. In Class I, Zone 2 locations, seals shall be located in accordance with 505.16(C)(1) and (C)(2).
(1)  Conduit  Seals. Conduit  seals  shall  be  located  in  accordance with (C)(1)(a) and (C)(1)(b).
(a)     For connections to enclosures that are required to be flameproof or explosionproof, a conduit seal shall be provided in  accordance  with  505.16(B)(1)  and  (B)(2).  All  portions  of
Exception No. 4: Segments of aboveground conduit systems shall not be required to be sealed where passing from a Class I, Zone 2 location into an unclassified location if all the following conditions are met:
- (1) No part of the conduit system segment passes through a Zone 0 or Zone  1  location  where  the  conduit  contains  unions,  couplings, boxes, or fittings within 300 mm (12 in.) of the Zone 0 or Zone 1 location.
- (3) The conduit system segment is not directly  connected  to  canned pumps, process or service connections for flow, pressure, or analysis measurement, and so forth, that depend on a single compression seal, diaphragm, or tube to prevent flammable or combustible fluids from entering the conduit system.
- (2) The  conduit  system  segment  is  located  entirely  in  outdoor  locations.
- (4) The conduit system segment contains only threaded metal conduit,  unions,  couplings,  conduit  bodies,  and  fittings  in  the unclassified location.
- (5) The conduit system segment is sealed at its entry to each enclosure or fitting housing terminals, splices, or taps in Zone 2 locations.
Copyright 2017 National Fire Protection Association (NFPAfi). Licensed, by agreement, for individual use and download on 08/08/2017 to Brian Chambers for designated user Brian Chambers. No other reproduction or transmission in any form permitted without written permission of NFPAfi. For inquiries or to report unauthorized use, contact licensing@nfpa.org.  This NFCSS All Access subscription expires on August 30, 2018.
## 505.16
(2)  Cable  Seals. Cable  seals  shall  be  located  in  accordance with (C)(2)(a), (C)(2)(b), and (C)(2)(c).
(a) Explosionproof and Flameproof Enclosures. Cables entering  enclosures  required  to  be  flameproof  or  explosionproof shall be sealed at the point of entrance. The seal shall comply with  505.16(D).  Multiconductor  or  optical  multifiber  cables with  a  gas/vaportight  continuous  sheath  capable  of  transmitting gases or vapors through the cable core shall be sealed in the  Zone  2  location  after  removing  the  jacket  and  any  other coverings  so  that  the  sealing  compound  surrounds  each  individual  insulated  conductor  or  optical  fiber  tube  in  such  a manner as to minimize the passage of gases and vapors. Multiconductor  or  optical  multifiber  cables  in  conduit  shall  be sealed as described in 505.16(B)(4).
Exception  No.  1:  Cables  passing  from  an  enclosure  or  room  that  is unclassified as a result of Type Z pressurization into a Zone 2 location shall not require a seal at the boundary.
Exception  No.  2:  Shielded  cables  and  twisted  pair  cables  shall  not require the removal of the shielding material or separation of the twisted pairs, provided the termination is by an approved means to minimize the entrance of gases or vapors and prevent propagation of flame into the cable core.
(b) Cables  That  Will  Not  Transmit  Gases  or  Vapors. Cables with a gas/vaportight continuous sheath and that will not transmit  gases  or  vapors  through  the  cable  core  in  excess  of  the quantity permitted for seal fittings shall not be required to be sealed  except  as  required  in  505.16(C)(2)(b).  The  minimum length of such cable run shall not be less than the length that limits  gas  or  vapor  flow  through  the  cable  core  to  the  rate permitted for seal fittings [200 cm 3 /hr (0.007 ft 3 /hr) of air at a pressure of 1500 pascals (6 in. of water)].
(1)  Fittings. Enclosures  for  connections  or  equipment  shall be  provided  with  an  integral  means  for  sealing,  or  sealing fittings  listed  for  the  location  shall  be  used.  Sealing  fittings shall  be  listed  for  use  with  one  or  more  specific  compounds and shall be accessible.
(2)  Compound. The  compound  shall  provide  a  seal  against passage of gas or vapors through the seal fitting, shall not be affected  by  the  surrounding  atmosphere  or  liquids,  and  shall not have a melting point less than 93°C (200°F).
(3)  Thickness of Compounds. In a completed seal, the minimum thickness of the sealing compound shall not be less than the  trade  size  of  the  sealing  fitting  and,  in  no  case,  less  than 16 mm ( 5 ∕ 8 in.).
Exception: Listed cable sealing fittings shall not be required to have a minimum thickness equal to the trade size of the fitting.
(4)  Splices  and  Taps. Splices  and  taps  shall  not  be  made  in fittings  intended  only  for  sealing  with  compound,  nor  shall other fittings  in  which  splices  or  taps  are  made  be  filled  with compound.
(5)  Conductor or Optical Fiber Fill. The cross-sectional area of the conductors or optical fiber tubes (metallic or nonmetallic) permitted in a seal shall not exceed 25 percent of the crosssectional  area  of  a  rigid  metal  conduit  of  the  same  trade  size unless it is specifically listed for a higher percentage of fill.
## (E)  Drainage.
(1)  Control  Equipment. Where  there  is  a  probability  that liquid or other condensed vapor may be trapped within enclosures  for  control  equipment  or  at  any  point  in  the  raceway system, approved means shall be provided to prevent accumulation or to permit periodic draining of such liquid or condensed vapor.
(2)  Motors and Generators. Where liquid or condensed vapor may  accumulate within motors or generators, joints  and conduit  systems  shall  be  arranged  to  minimize  entrance  of liquid. If means to prevent accumulation or to permit periodic draining  are  necessary,  such  means  shall  be  provided  at  the time of manufacture and shall be considered an integral part of the machine.
## 505.17  Flexible Cables, Cords and Connections.
#### (A)  Flexible  Cords,  Class  I,  Zones  1  and  2. A  flexible  cord shall  be  permitted  for  connection  between  portable  lighting equipment  or  other  portable  utilization  equipment  and  the fixed portion of their supply circuit. Flexible cord shall also be permitted for that portion of the circuit where the fixed wiring methods  of  505.15(B)  and  (C)  cannot  provide  the  necessary degree of movement for fixed and mobile electrical utilization equipment in an industrial establishment where conditions of maintenance  and  engineering  supervision  ensure  that  only qualified persons install and service the installation, and where the flexible cord is protected by location or by a suitable guard from damage. The length of the flexible cord shall be continuous. Where flexible cords are used, the cords shall comply with the following:
- (1) Be of a type listed for extra-hard usage.
- (3) Be connected to terminals or to supply conductors in an approved manner.
- (2) Contain, in addition to the conductors of the circuit, an equipment grounding conductor complying with 400.23.
Informational Note No. 1: For further information on construction,  testing,  and  marking  of  cables,  cable  fittings,  and  cord connectors, see ANSI/UL 2225-2011, Cables and Cable-Fittings for Use in Hazardous (Classified) Locations .
Informational Note No. 2: The cable core does not include the interstices of the conductor strands.
(c) Cables  Capable  of  Transmitting  Gases  or  Vapors. Cables with  a  gas/vaportight  continuous  sheath  capable  of  transmitting  gases  or  vapors  through  the  cable  core  shall  not  be required  to  be  sealed  except  as  required  in  505.16(C)(2)(b), unless  the  cable  is  attached  to  process  equipment  or  devices that  may  cause  a  pressure  in  excess  of  1500  pascals  (6  in.  of water)  to  be  exerted  at  a  cable  end,  in  which  case  a  seal, barrier, or other means shall be provided to prevent migration of flammables into an unclassified area.
Exception: Cables with an unbroken gas/vaportight continuous sheath shall be permitted to pass through a Class I, Zone 2 location without seals.
(d) Cables Without Gas/Vaportight Continuous Sheath. Cables that do not have gas/vaportight continuous sheath shall be sealed at the boundary of the Zone 2 and unclassified location in such a manner as to minimize the passage of gases or vapors into an unclassified location.
Informational Note: The cable sheath may be either metal or a nonmetallic material.
#### (D)  Class  I,  Zones  0,  1,  and  2. Where  required,  seals  in Class I, Zones 0, 1, and 2 locations shall comply with 505.16(D)(1) through (D)(5).
- (4) Be  supported  by  clamps  or  by  other  suitable  means  in such a manner that there will be no tension on the terminal connections.
- (6) Cord entering an increased safety 'e' enclosure shall be terminated with a listed increased safety 'e' cord connector.
- (5) Be terminated with a listed cord connector that maintains the  type  of  protection  where  the  flexible  cord  enters boxes,  fittings,  or  enclosures  that  are  required  to  be explosionproof or flameproof.
Informational  Note:  See  400.10  for  permitted  uses  of  flexible cords.
Electric submersible pumps with means for removal without entering  the  wet-pit  shall  be  considered  portable  utilization equipment. The extension of the flexible cord within a suitable raceway  between  the  wet-pit  and  the  power  source  shall  be permitted.
Electric mixers intended for travel into and out of open-type mixing  tanks  or  vats  shall  be  considered  portable  utilization equipment.
Informational  Note:  See  505.18  for  flexible  cords  exposed  to liquids having a deleterious effect on the conductor insulation.
- (B)  Instrumentation  Connections  for  Zone  2. To  facilitate replacements,  process  control  instruments  shall  be  permitted to be connected through flexible cords, attachment plugs, and receptacles, provided that all of the following conditions apply: N
- (1) A switch listed for Zone 2 is provided so that the attachment  plug  is  not  depended  on  to  interrupt  current, unless the circuit is type 'ia,'  'ib,'  or  'ic'  protection,  in which case the switch is not required.
- (3) The power-supply cord does not exceed 900 mm (3 ft), is of a type listed for extra-hard usage or for hard usage if protected by location, and is supplied through an attachment plug and receptacle of the locking and grounding type.
- (5) The receptacle carries a label warning against unplugging under load.
## 505.20  Equipment Requirements.
#### (A)  Zone  0. In  Class  I,  Zone  0  locations,  only  equipment specifically listed and marked as suitable for the location shall be permitted.
Exception: Intrinsically safe apparatus listed for use in Class I, Division 1 locations for the same gas, or as permitted by 505.9(B)(2), and with a suitable temperature class shall be permitted.
#### (B)  Zone  1. In  Class  I,  Zone  1  locations,  only  equipment specifically listed and marked as suitable for the location shall be permitted.
Exception No. 1: Equipment identified for use in Class I, Division 1 or listed  for  use  in  Zone  0  locations for the same gas, or as permitted by 505.9(B)(2), and with a suitable temperature class shall be permitted.
Exception No. 2: Equipment identified for Class I, Zone 1 or Zone 2 type of protection 'p' shall be permitted.
#### (C)  Zone  2. In  Class  I,  Zone  2  locations,  only  equipment specifically listed and marked as suitable for the location shall be permitted.
Exception No. 1: Equipment listed for use in Zone 0 or Zone 1 locations for the same gas, or as permitted by 505.9(B)(2), and with a suitable temperature class, shall be permitted.
Exception No. 2: Equipment identified for Class I, Zone 1 or Zone 2 type of protection 'p' shall be permitted.
Exception No. 3: Equipment identified for use in Class I, Division 1 or Division 2 locations for the same gas, or as permitted by 505.9(B)(2), and with a suitable temperature class shall be permitted.
(2) The  current  does  not  exceed  3  amperes  at  120  volts, nominal. Exception No. 4: In Class I, Zone 2 locations, the installation of open or nonexplosionproof or nonflameproof enclosed motors, such as squirrel-cage induction motors without brushes, switching mechanisms, or  similar  arc-producing  devices  that  are  not  identified  for  use  in  a Class I, Zone 2 location shall be permitted.
- (4) Only necessary receptacles are provided.
## 505.18  Conductors and Conductor Insulation.
#### (A)  Conductors. For type of protection  'e,' field  wiring conductors shall be copper. Every conductor (including spares) that  enters  Type  'e'  equipment  shall  be  terminated  at  a Type 'e' terminal.
#### (B)  Conductor Insulation. Where condensed vapors or liquids may  collect  on,  or  come  in  contact  with,  the  insulation  on conductors, such insulation shall be of a type identified for use under such conditions, or the insulation shall be protected by a sheath of lead or by other approved means.
### 505.19  Uninsulated Exposed Parts. There shall be no uninsulated exposed parts, such as electrical conductors, buses, terminals,  or  components  that  operate  at  more  than  30  volts (15  volts  in  wet  locations).  These  parts  shall  additionally  be protected by type of protection 'ia,' 'ib,' or 'nA' that is suitable for the location.
Informational  Note  No.  1:  It  is  important  to  consider  the temperature  of  internal  and  external  surfaces  that  may  be exposed to the flammable atmosphere.
Informational Note No. 2: It is important to consider the risk of ignition due to currents arcing across discontinuities and overheating of parts in multisection enclosures of large motors and generators. Such motors and generators may need equipotential bonding jumpers across joints in the enclosure and from enclosure to ground. Where the presence of ignitible gases or vapors is suspected, clean air purging may be needed immediately prior to and during start-up periods.
Informational Note No. 3: For further information on the application of electric motors in Class I, Zone 2 hazardous (classified) locations,  see  IEEE  1349-2011, IEEE  Guide  for  the  Application  of Electric Motors in Class I, Division 2 and Class I, Zone 2 Hazardous (Classified) Locations.
#### (D)  Materials. Equipment marked Group IIC shall be permitted for applications requiring Group IIA or Group IIB equipment. Similarly, equipment marked Group IIB shall be permitted for applications requiring Group IIA equipment.
Equipment  marked  for  a  specific  gas  or  vapor  shall  be permitted for applications where the specific gas or vapor may be encountered.
Informational  Note:  One  common  example  combines  these markings  with  equipment  marked  IIB  +H2.  This  equipment  is
suitable for applications requiring Group IIA equipment, Group IIB equipment, or equipment for hydrogen atmospheres.
#### (E)  Manufacturer's  Instructions. Electrical  equipment  installed  in  hazardous  (classified)  locations  shall  be  installed  in accordance  with  the  instructions  (if  any)  provided  by  the manufacturer.
### 505.22  Increased Safety 'e' Motors and Generators. In Class I, Zone 1 locations, increased safety 'e' motors and generators of all voltage ratings shall be listed for Zone 1 locations, and shall comply with all of the following:
- (1) Motors shall be marked with the current ratio, I A / I N , and time, t E .
- (3) Connections  shall  be  made  with  the  specific  terminals listed with the motor or generator.
- (2) Motors shall have controllers marked with the model or identification number, output rating (horsepower or kilowatt),  full-load  amperes,  starting  current  ratio  ( I A / I N ), and  time  ( t E )  of  the  motors  that  they  are  intended  to protect;  the  controller  marking  shall  also  include  the specific overload protection type (and setting, if applicable) that is listed with the motor or generator.
- (4) Terminal housings shall be permitted to be of substantial, nonmetallic,  nonburning  material,  provided  an  internal grounding  means  between  the  motor  frame  and  the equipment grounding connection is incorporated within the housing.
ture  disconnecting  means  as  specified  in  250.32(B),  provided  the branch-circuit  overcurrent  protection  is  located  on  the  load  side  of  the disconnecting means.
#### (B)  Types  of  Equipment  Grounding  Conductors. Flexible metal  conduit  and  liquidtight  flexible  metal  conduit  shall include  an  equipment  bonding  jumper  of  the  wire  type  in compliance with 250.102.
Exception:  In  Class  I,  Zone  2  locations,  the  bonding  jumper  shall  be permitted to be deleted where all of the following conditions are met:
- (b)     Overcurrent protection in the circuit is limited to 10 amperes or less.
(a)     Listed liquidtight flexible metal conduit 1.8 m (6 ft) or less in length, with fittings listed for grounding, is used.
- (c)     The load is not a power utilization load.
### 505.26  Process  Sealing. This  section  shall  apply  to  processconnected  equipment,  which  includes,  but  is  not  limited  to, canned  pumps,  submersible  pumps,  flow,  pressure,  temperature, or analysis measurement instruments. A process seal is a device  to  prevent  the  migration  of  process  fluids  from  the designed containment into the external electrical system. Process  connected  electrical  equipment  that  incorporates  a  single process seal, such as a single compression seal, diaphragm, or tube to prevent flammable or combustible fluids from entering a  conduit or cable system capable of transmitting fluids, shall be provided with an additional means to mitigate a single process  seal  failure.  The  additional  means may include, but is not limited to, the following:
- (6) The motors shall be protected against overload by a separate overload device that is responsive to motor current. This device shall be selected to trip or shall be rated in accordance with the listing of the motor and its overload protection. (7) Sections  430.32(C)  and  430.44  shall  not  apply  to  such motors. (1) A suitable  barrier  meeting  the  process  temperature  and pressure conditions that the barrier is subjected to upon failure of the single process seal. There shall be a vent or drain  between  the  single  process  seal  and  the  suitable barrier. Indication of the single process seal failure shall be  provided  by  visible  leakage,  an  audible  whistle,  or other means of monitoring.
- (5) The  provisions  of  Part  III  of  Article  430  shall  apply regardless of the voltage rating of the motor.
- (8) The motor overload protection  shall  not  be  shunted  or cut out during the starting period.
Informational  Note:  Reciprocating  engine-driven  generators, compressors, and other equipment installed in Class I, Zone 2 locations may present a risk of ignition of flammable materials associated with fuel, starting, compression, and so forth, due to inadvertent  release  or  equipment  malfunction  by  the  engine ignition  system  and  controls.  For  further  information  on  the requirements  for  ignition  systems  for  reciprocating  engines installed in Class I, Zone 2 hazardous (classified) locations, see ANSI/UL 122001:2014, General Requirements for Electrical Ignition Systems for Internal Combustion Engines in Class I, Division 2 or Zone 2, Hazardous (Classified) Locations .
### 505.25  Grounding and Bonding. Regardless of the voltage of the electrical system, grounding and bonding shall comply with Article 250 and the requirements in 505.25(A) and (B).
#### (A)  Bonding. The locknut-bushing and double-locknut types of  contacts  shall  not  be  depended  on  for  bonding  purposes, but  bonding  jumpers  with  proper  fittings  or  other  approved means of bonding shall be used. Such means of bonding shall apply  to  all  intervening  raceways,  fittings,  boxes,  enclosures, and  so  forth,  between  Class  I  locations  and  the  point  of grounding  for  service  equipment  or  point  of  grounding  of  a separately derived system.
Exception:  The  specific  bonding  means  shall  be  required  only  to  the nearest point where the grounded circuit conductor and the grounding electrode are connected together on the line side of the building or struc-
- (3) A  drain  or  vent  located  between  the  single  process  seal and  a  conduit  or  cable  seal.  The  drain  or  vent  shall  be sufficiently sized to prevent overpressuring the conduit or cable seal above 6 in. water column (1493 Pa). Indication of the single process seal failure shall be provided by visible leakage, an audible whistle, or other means of monitoring.
- (2) A  listed  Type  MI  cable  assembly,  rated  at  not  less  than 125  percent  of  the  process  pressure  and  not  less  than 125  percent  of  the  maximum  process  temperature  (in degrees Celsius), installed between the cable or conduit and the single process seal.
- (4) An  add-on  secondary  seal  marked  'secondary  seal'  and rated  for  the  pressure  and  temperature  conditions  to which it will be subjected upon failure of the single process seal.
Process-connected  electrical  equipment  that  does  not  rely on a single process seal or is listed and marked 'single seal' or 'dual seal' shall not be required to be provided with an additional means of sealing.
Informational Note: For construction and testing requirements for process sealing for listed and marked single seal, dual seal, or secondary seal equipment, refer to ANSI/ISA-12.27.01-2011, Requirements for Process Sealing Between Electrical Systems and Flammable or Combustible Process Fluids .
## ARTICLE 506 Zone 20, 21, and 22 Locations for Combustible Dusts or Ignitible Fibers/ Flyings
Informational  Note:  Text  that  is  followed  by  a  reference  in brackets has been extracted from NFPA 499-2013, Recommended Practice  for  the  Classification  of  Combustible  Dusts  and  of  Hazardous (Classified)  Locations  for  Electrical  Installation  in  Chemical  Process Areas. Only editorial changes were made to the extracted text to make it consistent with this Code .
### 506.1  Scope. This  article  covers  the  requirements  for  the zone classification system as an alternative to the division classification  system  covered  in  Article  500,  Article  502,  and  Article 503 for electrical and electronic equipment and wiring for all voltages in Zone 20, Zone 21, and Zone 22 hazardous (classified) locations where fire and explosion hazards may exist due to combustible dusts or ignitible fibers/flyings.
Informational  Note  No.  1:  For  the  requirements  for  electrical and electronic equipment and wiring for all voltages in Class I, Division  1  or  Division  2;  Class  II,  Division  1  or  Division  2; Class III, Division 1 or Division 2; and Class I, Zone 0 or Zone 1 or Zone 2 hazardous (classified) locations where fire or explosion hazards may exist due to flammable gases or vapors, flammable  liquids,  or  combustible  dusts  or  fibers,  refer  to  Articles 500 through 505.
Informational Note No. 3: The unique hazards associated with explosives, pyrotechnics, and blasting agents are not addressed in this article.
Informational  Note  No.  1:  For  additional  information,  see ANSI/UL 60079-31-2015, Explosive Atmospheres - Part 31: Equipment Dust Ignition Protection by Enclosure 't' ;  and  ANSI/ ISA-61241-1  (12.10.03)-2006, Electrical  Apparatus  for  Use  in  Zone 21  and  Zone  22  Hazardous  (Classified)  Locations  -  Protection  by Enclosure 'tD'.
Informational Note No. 2: Protection by enclosure is designated level of protection 'ta' for use in Zone 20 locations. Protection by enclosure is designated level of protection 'tb' or 'tD' for use in Zone 21 locations. Protection by enclosure is designated level of protection 'tc' or 'tD' for use in Zone 22 locations.
Protection  by  Intrinsic  Safety  'i'. Type  of  protection  where any spark or thermal effect is incapable of causing ignition of a mixture  of  combustible  dust,  fibers,  or  flyings  in  air  under prescribed test conditions.
Informational  Note  No.  1:  For  additional  information,  see ANSI/ISA-60079-11 (12.01.01)-2014, Electrical Apparatus for Explosive Gas Atmospheres -  Part 11: intrinsic safety 'i' ;  ANSI/ UL  60079-11-2013, Electrical  Apparatus  for  Explosive  Gas  Atmospheres  -  Part  11:  Intrinsic  safety  'i ';  and  ANSI/ISA-  61241-11 (12.10.04)-2006, Electrical  Apparatus  for  Use  in  Zone  20,  Zone  21 and Zone 22 Hazardous (Classified) Locations - Protection by Intrinsic Safety 'iD.'
Informational Note No. 2: Intrinsic safety is designated level of protection 'iaD' or 'ia' for use in Zone 20 locations. Intrinsic safety  is  designated  level  of  protection  'ibD'  or  'ib'  for  use  in Zone 21 locations. Intrinsic safety is designated type of protection 'ic' for use in Zone 22 locations.
Informational Note No. 2: Zone 20, Zone 21, and Zone 22 area classifications are based on the modified IEC area classification system  as  defined  in  ANSI/ISA  60079-  10-2  (12.10.05)-2013, Explosive Atmospheres -  Part  10-2:  Classification of  Areas  Combustible Dust Atmospheres . Protection  by  Pressurization  'p'. Type  of  protection  that guards against the ingress of a mixture of combustible dust or fibers/flyings  in  air  into  an  enclosure  containing  electrical equipment  by  providing  and  maintaining  a  protective  gas atmosphere inside the enclosure at a pressure above that of the external atmosphere.
### 506.2  Definitions. For  purposes  of  this  article,  the  following definitions apply.
Protection  by  Encapsulation  'm'. Type  of  protection  where electrical  parts  that  could  cause  ignition  of  a  mixture  of combustible  dust  or  fibers/flyings  in  air  are  protected  by enclosing them in a compound in such a way that the explosive atmosphere cannot be ignited.
Informational  Note  No.  1:  For  additional  information,  see ANSI/ISA-60079-18 (12.23.01)-2012, Explosive atmospheres  Part 18: Equipment protection by encapsulation 'm' ; ANSI/ UL  60079-18-2009, Explosive  atmospheres  -  Part  18:  Equipment protection by encapsulation 'm' ; and ANSI/ISA-61241-18 (12.10.07)-2011, Electrical  Apparatus  for  Use  in  Zone  20,  Zone  21 and Zone 22 Hazardous (Classified) Locations - Protection by Encapsulation 'm.'
Informational Note No. 2: Encapsulation is designated level of protection 'maD' or 'ma' for use in Zone 20 locations. Encapsulation is designated level of protection 'mbD' or 'mb' for use in Zone 21 locations. Encapsulation is designated type of protection 'mc' for use in Zone 22 locations.
Protection by Enclosure 't'. Type of protection for explosive dust  atmospheres  where  electrical  apparatus  is  provided  with an enclosure providing dust ingress protection and a means to limit surface temperatures.
Informational  Note:  For  additional  information,  see  ANSI/ ISA-61241-2  (12.10.06)-2006, Electrical  Apparatus  for  Use  in  Zone 21 and Zone 22 Hazardous (Classified) Locations - Protection by Pressurization 'pD .'
- 506.3  Other Articles. All other applicable rules contained in this Code shall  apply to electrical equipment and wiring installed in hazardous (classified) locations.
Exception: As modified by Article 504 and this article.
### 506.4  General.
- (A)  Documentation  for  Industrial  Occupancies. Areas  designated  as  hazardous  (classified)  locations  shall  be  properly documented.  This  documentation  shall  be  available  to  those authorized to design, install, inspect, maintain, or operate electrical equipment.
- (B)  Reference  Standards. Important  information  relating  to topics covered in Chapter 5 can be found in other publications.
Informational  Note  No.  1:  It  is  important  that  the  authority having jurisdiction be familiar with the recorded industrial experience as well as with standards of the National Fire Protection Association  (NFPA),  the  International  Society  of  Automation (ISA), and the International Electrotechnical Commission (IEC)  that  may  be  of  use  in  the  classification  of  various  locations, the determination of adequate ventilation, and the protection against static electricity and lightning hazards.
Informational Note No. 2: For additional information concerning  the  installation  of  equipment  utilizing  optical  emissions technology  (such  as  laser  equipment)  that  could  potentially
become an  ignition  source  in  hazardous  (classified)  locations, see ANSI/ISA-60079-28 (12.21.02)-2013, Explosive Atmospheres Part 28: Protection of equipment and transmission systems using optical radiation .
## 506.5  Classification of Locations.
#### (A)  Classifications  of  Locations. Locations shall be classified on the basis of the properties of the combustible dust or ignitible fibers/flyings that may be present, and the likelihood that a combustible or combustible concentration or quantity is present. Each room, section, or area shall be considered individually  in  determining  its  classification.  Where  pyrophoric materials  are  the  only  materials  used  or  handled,  these  locations are outside of the scope of this article.
#### (B)  Zone  20,  Zone  21,  and  Zone  22  Locations. Zone  20, Zone 21, and Zone 22 locations are those in which combustible dust or ignitible fibers/flyings are or may be present in the air or  in  layers,  in  quantities  sufficient  to  produce  explosive  or ignitible  mixtures.  Zone  20,  Zone  21,  and  Zone  22  locations shall  include  those  specified  in  506.5(B)(1),  (B)(2),  and  (B) (3).
Informational  Note:  Through  the  exercise  of  ingenuity  in  the layout  of  electrical  installations  for  hazardous  (classified)  locations, it is frequently possible to locate much of the equipment in  a  reduced  level  of  classification  and,  thus,  to  reduce  the amount of special equipment required.
- (1)  Zone 20. A Zone 20 location is a location in which either of the following occur:
- (1) Ignitible  concentrations  of  combustible  dust  or  ignitible fibers/flyings are present continuously.
3. Informational Note No. 1: As a guide to classification of Zone 20 locations,  refer  to  ANSI/ISA-60079-10-2  (12.10.05)-2013, Explosive  Atmospheres  -  Part  10-2:  Classification  of  areas  -  Combustible dust atmospheres . (3) The  location  is  adjacent  to  a  Zone  21  location,  from which  ignitible  concentrations  of  dust  or  fibers/flyings could be communicated.
- (2) Ignitible  concentrations  of  combustible  dust  or  ignitible fibers/flyings are present for long periods of time.
Informational Note No. 2: Zone 20 classification includes locations inside dust containment systems; hoppers, silos, etc., cyclones and filters, dust transport systems, except some parts of belt and chain conveyors, etc.; blenders, mills, dryers, bagging equipment, etc.
- (2)  Zone  21. A Zone 21 location is  a  location  where  one  of the following apply:
- (1) Ignitible  concentrations  of  combustible  dust  or  ignitible fibers/flyings are likely to exist occasionally under normal operating conditions; or
- (3) Equipment  is  operated  or  processes  are  carried  on,  of such a nature that equipment breakdown or faulty operations  could  result  in  the  release  of  ignitible  concentrations  of  combustible  dust  or  ignitible  fibers/flyings  and also cause simultaneous failure of electrical equipment in a  mode  to  cause  the  electrical  equipment  to  become  a source of ignition; or
- (2) Ignitible  concentrations  of  combustible  dust  or  ignitible fibers/flyings  may  exist  frequently  because  of  repair  or maintenance operations or because of leakage; or
- (4) The location is adjacent to a Zone 20 location from which ignitible concentrations of dust or ignitible fibers/flyings could be communicated.
Exception:  When communication from an adjacent Zone 20 location is minimized  by  adequate  positive  pressure  ventilation  from  a  source  of clean air, and effective safeguards against ventilation failure are provided.
Informational Note No. 1: As a guide to classification of Zone 21 locations,  refer  to  ANSI/ISA-60079-10-2  (12.10.05)-2013, Explosive  Atmospheres  -  Part  10-2:  Classification  of  areas  -  Combustible dust atmospheres .
Informational  Note  No.  2:  This  classification  usually  includes locations outside dust containment and in the immediate vicinity  of  access  doors  subject  to  frequent  removal  or  opening  for operation  purposes  when  internal  combustible  mixtures  are present; locations outside dust containment in the proximity of filling  and  emptying  points,  feed  belts,  sampling  points,  truck dump stations, belt dump over points, etc., where no measures are employed to prevent the formation of combustible mixtures; locations outside dust containment where dust accumulates and where  due  to  process  operations  the  dust  layer  is  likely  to  be disturbed and form combustible mixtures; locations inside dust containment where explosive dust clouds are likely to occur (but neither  continuously,  nor  for  long  periods,  nor  frequently)  as, for  example,  silos  (if  filled  and/or  emptied  only  occasionally) and  the  dirty  side  of  filters  if  large  self-cleaning  intervals  are occurring.
- (3)  Zone  22. A Zone 22 location is  a  location  where  one  of the following apply:
- (1) Ignitible  concentrations  of  combustible  dust  or  ignitible fibers/flyings are not likely to occur in normal operation and, if they do occur, will only persist for a short period; or
- (2) Combustible dust or fibers/flyings are handled, processed, or used but in which the dust or fibers/flyings are normally confined within closed containers of closed systems from which they can escape only as a result of the abnormal  operation  of  the  equipment  with  which  the dust or fibers/flyings are handled, processed, or used; or
Exception:  When communication from an adjacent Zone 21 location is minimized  by  adequate  positive  pressure  ventilation  from  a  source  of clean air, and effective safeguards against ventilation failure are provided.
Informational Note No. 1: As a guide to classification of Zone 22 locations,  refer  to  ANSI/ISA-60079-10-2  (12.10.05)-2013, Explosive  Atmospheres  -  Part  10-2:  Classification  of  areas  -  Combustible dust atmospheres .
Informational  Note  No.  2:  Zone  22  locations  usually  include outlets from bag filter vents, because in the event of a malfunction  there  can  be  emission  of  combustible  mixtures;  locations near equipment that has to be opened at infrequent intervals or equipment  that  from  experience  can  easily  form  leaks  where, due  to  pressure  above  atmospheric,  dust  will  blow  out;  pneumatic equipment, flexible connections that can become damaged, etc.; storage locations for bags containing dusty product,  since  failure  of  bags  can  occur  during  handling,  causing dust  leakage;  and  locations  where  controllable  dust  layers  are formed  that  are  likely  to  be  raised  into  explosive  dust-air mixtures. Only if the layer is removed by cleaning before hazardous  dust-air  mixtures  can  be  formed  is  the  area  designated unclassified.
Informational Note No. 3: Locations that normally are classified as Zone 21 can fall into Zone 22 when measures are employed to  prevent  the  formation  of  explosive  dust-air  mixtures.  Such measures include exhaust ventilation. The measures should be used  in  the  vicinity  of  (bag)  filling  and  emptying  points,  feed
belts,  sampling  points,  truck  dump  stations,  belt  dump  over points, etc.
### 506.6  Material Groups. For the purposes of testing, approval, and area classification, various air mixtures (not  oxygen enriched) shall be grouped as required in 506.6(A), (B), and (C).
#### (A)  Group IIIC. Combustible metal dust. Group IIIC shall be considered to be equivalent to Class II, Group E.
#### (B)  Group  IIIB. Combustible  dust  other  than  combustible metal dust. Group IIIB shall be considered to be equivalent to Class II, Groups F and G.
#### (C)  Group IIIA. Solid particles, including fibers, greater than 500 µm in nominal size, which could be suspended in air and could  settle  out  of  the  atmosphere  under  their  own  weight. Group IIIA shall be considered to be equivalent to Class III.
Informational  Note:  Examples  of  flyings  include  rayon,  cotton (including  cotton  linters  and  cotton  waste),  sisal,  jute,  hemp, cocoa fiber, oakum, and baled waste kapok.
### 506.7  Special  Precaution. Article  506  requires  equipment construction  and  installation  that  ensures  safe  performance under conditions of proper use and maintenance.
Informational  Note:  It  is  important  that  inspection  authorities and users exercise more than ordinary care with regard to the installation and maintenance of electrical equipment in hazardous (classified) locations.
#### (A)  Implementation of Zone Classification System. Classification of areas, engineering and design, selection of equipment and  wiring  methods,  installation, and  inspection  shall  be performed by qualified persons.
#### (C)  Intrinsic Safety. This protection technique shall  be permitted  for  equipment  in  Zone  20,  Zone  21,  and  Zone  22 locations for which it is identified.
#### (D)  Dusttight. This  protection  technique  shall  be  permitted for equipment in Zone 22 locations for which it is identified.
#### (E)  Protection by Encapsulation 'm'. This protection technique shall be permitted for equipment in Zone 20, Zone 21, and Zone 22 locations for which it is identified.
Informational  Note:  See  Table  506.9(C)(2)(3)  for  the  descriptions of subdivisions for encapsulation.
#### (F)  Nonincendive Equipment. This protection technique shall  be  permitted  for  equipment  in  Zone  22  locations  for which it is identified.
#### (G)  Protection  by  Enclosure  't'. This  protection  technique shall  be  permitted  for  equipment  in  Zone  20,  Zone  21,  and Zone 22 locations for which it is identified.
Informational  Note:  See  Table  506.9(C)(2)(3)  for  the  descriptions of subdivisions for protection by enclosure 't.'
#### (H)  Protection by Pressurization 'pD'. This protection technique shall be permitted for equipment in Zone 21 and Zone 22 locations for which it is identified.
#### (I)  Protection by Intrinsic Safety 'iD'. This protection technique shall be permitted for equipment in Zone 20, Zone 21, and Zone 22 locations for which it is listed.
## 506.9  Equipment Requirements.
#### (A)  Suitability. Suitability  of  identified  equipment  shall  be determined by one of the following:
- (1) Equipment listing or labeling
- (3) Evidence  acceptable  to  the  authority  having  jurisdiction such  as  a  manufacturer's  self-evaluation  or  an  owner's engineering judgment
#### (B)  Dual Classification. In instances of areas within the same facility classified separately, Zone 22 locations shall be permitted  to  abut,  but  not  overlap,  Class  II  or  Class  III,  Division  2 locations. Zone 20 or Zone 21 locations shall not abut Class II or Class III, Division 1 or Division 2 locations. (2) Evidence of  equipment evaluation  from  a  qualified  testing laboratory or inspection agency concerned with product evaluation
#### (C)  Reclassification Permitted. A Class II or Class III, Division 1 or Division 2 location shall be permitted to be reclassified as a Zone 20, Zone 21, or Zone 22 location, provided that all of the space that is classified because of a single combustible dust or ignitible  fiber/flying  source  is  reclassified  under  the  requirements of this article.
#### (D)  Simultaneous Presence of Flammable Gases and Combustible Dusts or Fibers/Flyings. Where flammable gases, combustible  dusts,  or  fibers/flyings  are  or  may  be  present  at the same time, the simultaneous presence shall be considered during  the  selection  and  installation  of  the  electrical  equipment and the wiring methods, including the determination of the safe operating temperature of the electrical equipment.
### 506.8  Protection  Techniques. Acceptable  protection  techniques  for  electrical  and  electronic  equipment  in  hazardous (classified) locations shall be as described in 506.8(A) through (I).
#### (A)  Dust  Ignitionproof. This  protection  technique  shall  be permitted  for  equipment  in  Zone  20,  Zone  21,  and  Zone  22 locations for which it is identified.
#### (B)  Pressurized. This protection technique shall be permitted for equipment in Zone 21 and Zone 22 locations for which it is identified.
Informational  Note:  Additional  documentation  for  equipment may include certificates demonstrating compliance with applicable  equipment  standards,  indicating  special  conditions  of  use, and other pertinent information.
#### (B)  Listing. Equipment  that  is  listed  for  Zone  20  shall  be permitted in a Zone 21 or Zone 22 location of the same dust or ignitible fiber/flying. Equipment that is listed for Zone 21 may be  used  in  a  Zone  22  location  of  the  same  dust  or  ignitible fiber/flying.
## (C)  Marking.
(1)  Division  Equipment. Equipment  identified  for  Class  II, Division  1  or  Class  II,  Division  2  shall,  in  addition  to  being marked  in  accordance  with  500.8(C),  be  permitted  to  be marked with all of the following:
- (1) Zone 20, 21, or 22 (as applicable)
- (3) Maximum surface temperature in accordance with 506.9(D),  marked  as  a  temperature  value  in  degrees  C, preceded by 'T' and followed by the symbol '°C'
- (2) Material group in accordance with 506.6
(2)  Zone Equipment. Equipment meeting one or more of the protection techniques described in 506.8 shall be marked with the following in the order shown:
- (1) Zone
- (3) Protection technique(s) in accordance with Table 506.9(C)(2)(3)
- (2) Symbol 'AEx'
- (4) Material group in accordance with 506.6
- (6) Ambient temperature marking in accordance with 506.9(D)
- (5) Maximum surface temperature in accordance with 506.9(D),  marked  as  a  temperature  value  in  degrees  C, preceded by 'T' and followed by the symbol '°C'
Informational Note: The EPL (or equipment protection level) can appear in the product marking. EPLs are designated as G for gas, D for dust, or M for mining, and are then followed by a letter (a, b, or c) to give the user a better understanding as to whether the equipment provides (a) a 'very high,' (b) a 'high,' or (c) an 'enhanced' level of protection against ignition of an explosive  atmosphere.  For  example,  a  Zone  21  AEx  pb  IIIB T165°C motor can additionally be marked with an EPL of 'Db', Zone 21 AEx p IIIB T165°C Db.
Exception:  Associated  apparatus  NOT  suitable  for  installation  in  a hazardous (classified) location shall be required to be marked only with 506.9(C)(2)(2)  and  (3),  and  where  applicable  (4),  but  BOTH  the symbol AEx in 506.9(C)(2)(2) and the symbol for the type of protection in 506.9(C)(2)(3) shall be enclosed within the same square brackets; for example, [AEx iaD] or [AEx ia] IIIC.
Table 506.9(C)(2)(3)  Types of Protection Designation
the  equipment  is  rated  and  marked  for  an  ambient  temperature of greater than 40°C. For equipment installed in a Zone 20 or Zone 21 location, the operating temperature shall be based on operation of the equipment when blanketed with the maximum amount of  dust  (or  with  dust-simulating  fibers/flyings) that  can  accumulate  on  the  equipment.  Electrical  equipment designed  for  use  in  the  ambient  temperature  range  between -20°C and +40°C shall require no additional ambient temperature marking. Electrical equipment that is designed for use in a range of ambient temperatures other than -20°C and +40°C is considered to be special; and the ambient temperature range shall then be marked on the equipment, including either the symbol 'Ta' or 'Tamb' together with the special range of ambient temperatures.
Informational  Note:  As  an  example,  such  a  marking  might  be '-30°C ≤ Ta ≤ +40°C.'
Exception No. 1: Equipment of the non-heat-producing type, such as conduit  fittings,  shall  not  be  required  to  have  a  marked  operating temperature.
Exception  No.  2:  Equipment  identified  for  Class  II,  Division  1  or Class II, Division 2 locations as permitted by 506.20(B) and (C) shall be permitted to be marked in accordance with 500.8(C) and Table 500.8(C).
#### (E)  Threading. The  supply  connection  entry  thread  form shall  be  NPT  or  metric.  Conduit  and  fittings  shall  be  made wrenchtight  to  prevent  sparking  when  the  fault  current  flows through the conduit system and to ensure the integrity of the conduit system. Equipment provided with threaded entries for field  wiring  connections  shall  be  installed  in  accordance  with 506.9(E)(1) or (E)(2) and with (E)(3).
Protection by intrinsic safety 21 Protection by intrinsic safety 22 Associated apparatus Unclassified** Associated apparatus Unclassified** Associated apparatus Unclassified** (1)  Equipment  Provided  with  Threaded  Entries  for  NPTThreaded Conduit or Fittings. For  equipment provided with threaded  entries  for  NPT-threaded  conduit  or  fittings,  listed conduit fittings  or  listed  cable  fittings  shall  be  used.  All  NPTthreaded conduit and fittings shall be threaded with a National (American) Standard Pipe Taper (NPT) thread.
Informational Note: Thread specifications for NPT threads are located  in  ASME  B1.20.1-2013, Pipe  Threads,  General  Purpose (Inch) .
(2)  Equipment  Provided  with  Threaded  Entries  for  MetricThreaded Fittings. For equipment with metric-threaded entries,  listed  conduit  fittings  or  listed  cable  fittings  shall  be used. Such entries shall be identified as being metric, or listed adapters  to  permit  connection  to  conduit  or  NPT-threaded fittings shall be provided with the equipment and shall be used for  connection  to  conduit  or  NPT-threaded  fittings.  Metricthreaded  fittings  installed  into  equipment  entries  shall  be made up with at least five threads fully engaged.
(3)  Unused  Openings. All  unused  openings  shall  be  closed with  listed  metal  close-up  plugs.  The  plug  engagement  shall comply with 506.9(E)(1) or (E)(2).
#### (F)  Optical Fiber Cables. An optical fiber cable, with or without current-carrying conductors (composite optical fiber cable),  shall  be  installed  to  address  the  associated  fire  hazard and  sealed  to  address  the  associated  explosion  hazard  in accordance with the requirements of 506.15 and 506.16.
### 506.15  Wiring  Methods. Wiring  methods  shall  maintain  the integrity  of  the  protection  techniques  and  shall  comply  with 506.15(A), (B), or (C).
| Designation   | Technique                      | Zone*          |
|---------------|--------------------------------|----------------|
| iaD           | Protection by intrinsic safety | 20             |
| ia            | Protection by intrinsic safety | 20             |
| ibD           | Protection by intrinsic safety | 21             |
| ib            | Protection by intrinsic safety | 21             |
| ic            | Protection by intrinsic safety | 22             |
| [iaD]         | Associated apparatus           | Unclassified** |
| [ia]          | Associated apparatus           | Unclassified** |
| [ibD]         | Associated apparatus           | Unclassified** |
| [ib]          | Associated apparatus           | Unclassified** |
| [ic]          | Associated apparatus           | Unclassified** |
| maD           | Protection by encapsulation    | 20             |
| ma            | Protection by encapsulation    | 20             |
| mbD           | Protection by encapsulation    | 21             |
| mb            | Protection by encapsulation    | 21             |
| mc            | Protection by encapsulation    | 22             |
| pD            | Protection by pressurization   | 21             |
| p             | Protection by pressurization   | 21             |
| pb            | Protection by pressurization   | 21             |
| tD            | Protection by enclosures       | 21             |
| ta            | Protection by enclosures       | 20             |
| tb            | Protection by enclosures       | 21             |
| tc            | Protection by enclosures       | 22             |
*Does not address use where a combination of techniques is used.
- **Associated apparatus is permitted to be installed in a hazardous (classified) location if suitably protected using another type of protection.
Informational  Note:  The  'D'  suffix  on  the  type  of  protection designation was employed prior to the introduction of Group  IIIA,  IIIB,  and  IIIC;  which  is  now  used  to  distinguish between the type of protection employed for Group II (Gases) or Group III (Dusts).
#### (D)  Temperature Classifications. Equipment shall be marked to  show  the  maximum  surface  temperature  referenced  to  a 40°C ambient, or at the higher marked ambient temperature if
#### (A)  Zone 20. In Zone 20 locations, the following wiring methods shall be permitted:
- (1) Threaded  rigid  metal  conduit  or  threaded  steel  intermediate metal conduit.
- (2) Type MI cable terminated with fittings listed for the location. Type MI cable shall be installed and supported in a manner to avoid tensile stress at the termination fittings.
Exception No. 1: MI cable and fittings listed for Class II, Division 1 locations shall be permitted to be used.
Exception  No.  2:  Equipment  identified  as  intrinsically  safe  'iaD'  or 'ia' shall be permitted to be connected using the wiring methods identified in 504.20.
- (3) In  industrial  establishments  with  limited  public  access, where  the  conditions  of  maintenance  and  supervision ensure that only qualified persons service the installation, Type  MC-HL  cable  listed  for  use  in  Zone  20  locations, with a continuous corrugated metallic sheath, an overall jacket  of  suitable  polymeric  material,  and  a  separate equipment  grounding  conductor(s)  in  accordance  with 250.122, and terminated with fittings listed for the application,  shall  be  permitted.    Type  MC-HL  cable  shall  be installed in accordance with the provisions of Article 330, Part II.
Exception: Type MC-HL cable and fittings listed for Class II, Division 1 locations shall be permitted to be used.
Informational  Note  No.  1:  See  506.25  for  grounding  requirements where flexible conduit is used.
Informational Note No. 2: For further information on construction,  testing,  and  marking  of  cables,  cable  fittings,  and  cord connectors, see ANSI/UL 2225-2011, Cables and Cable-Fittings for Use in Hazardous (Classified) Locations .
- (7) Optical  fiber  cable  Types  OFNP,  OFCP,  OFNR,  OFCR, OFNG, OFCG, OFN, and OFC shall be permitted to be installed in raceways in accordance with 506.15(A). Optical fiber cables shall be sealed in accordance with 506.16.
2. (B)  Zone 21. In Zone 21 locations, the wiring methods in (B) (1) and (B)(2) shall be permitted:
- (1) All wiring methods permitted in 506.15(A).
- (2) Fittings and boxes that are dusttight, provided with threaded  bosses  for  connection  to  conduit,  in  which  taps, joints, or terminal connections are not made, and are not used  in  locations  where  metal  dust  is  present,  may  be used.
Informational  Note:  For  further  information  on  construction, testing, and marking of cables, cable fittings, and cord connectors, see ANSI/UL 2225-2011, Cables and Cable-Fittings for Use in Hazardous (Classified) Locations .
Exception: Equipment identified as intrinsically safe 'ibD' or 'ib' shall be  permitted  to  be  connected  using  the  wiring  methods  identified  in 504.20.
- (4) In industrial establishments with restricted public access, where  the  conditions  of  maintenance  and  supervision ensure that only qualified persons service the installation, and  where  the  cable  is  not  subject  to  physical  damage, Type  ITC-HL  cable  listed  for  use  in  Zone  1  or  Class  I, Division  1  locations,  with  a  gas/vaportight  continuous corrugated metallic sheath and an overall jacket of suitable polymeric material, and terminated with fittings listed for the application. Type ITC-HL cable shall be installed in accordance with the provisions of Article 727. (C)  Zone 22. In Zone 22 locations, the following wiring methods shall be permitted: (1) All wiring methods permitted in 506.15(B). (2) Rigid metal conduit, intermediate metal conduit, electrical metallic tubing, dusttight wireways. (3) Type MC or MI cable with listed termination fittings. (4) Type PLTC and Type PLTC-ER cable in accordance with the  provisions  of  Article  725,  including  installation  in cable  tray  systems.  The  cable  shall  be  terminated  with listed fittings.
- (5) Fittings and boxes shall be identified for use in Zone 20 locations.
Exception:  Boxes  and  fittings  listed  for  Class  II,  Division  1  locations shall be permitted to be used.
- (6) Where necessary  to  employ  flexible  connections,  liquidtight flexible metal conduit with listed fittings, liquidtight flexible  nonmetallic  conduit  with  listed  fittings,  or  flexible  cord  listed  for  extra-hard  usage  and  provided  with listed fittings shall be used. Where flexible cords are used, they shall also comply with 506.17 and shall be terminated with a listed cord connector that maintains the type of protection of the terminal compartment. Where flexible connections  are  subject  to  oil  or  other  corrosive  conditions, the insulation of the conductors shall be of a type listed for the condition or shall be protected by means of a suitable sheath.
Exception No. 1: Flexible conduit and flexible conduit and cord fittings listed for Class II, Division 1 locations shall be permitted to be used.
Exception  No.  2:  For  elevator  use,  an  identified  elevator  cable  of Type EO, ETP, or ETT, shown under the 'use' column in Table 400.4 for 'hazardous  (classified) locations,'  and  terminated  with  listed connectors that maintain the type of protection of the terminal compartment shall be permitted.
- (6) Type  MC,  MI,  MV,  TC,  or  TC-ER  cable  installed  in ladder,  ventilated  trough,  or  ventilated  channel  cable trays  in  a  single  layer,  with  a  space  not  less  than  the larger cable diameter between two adjacent cables, shall be the wiring method employed. Single-conductor Type MV  cables  shall  be  shielded  or  metallic  armored.  The cable shall be terminated with listed fittings.
- (5) Type ITC and Type ITC-ER cable as permitted in 727.4 and terminated with listed fittings.
- (7) Intrinsic safety type of protection 'ic' shall be permitted using any of the wiring methods permitted for unclassified  locations.  Intrinsic  safety  type  of  protection  'ic' systems shall be installed in accordance with the control drawing(s). Simple apparatus, not shown on the control drawing, shall be permitted in a circuit of intrinsic safety type of protection 'ic', provided that the simple apparatus  does  not  interconnect  the  intrinsic  safety  type  of protection 'ic' circuit to any other circuit.
Informational  Note:  The  term Simple  Apparatus is  defined  in 504.2.
Separation  of  circuits  of  intrinsic  safety  type  of  protection 'ic' shall be in accordance with one of the following:
- a. Be in separate cables
- b. Be in multiconductor cables where the conductors of each circuit are within a grounded metal shield
- (8) Boxes and fittings shall be dusttight.
- c. Be  in  multiconductor  cables  where  the  conductors have insulation with a minimum thickness of 0.25 mm (0.01 in.)
- (9) Optical  fiber  cable  Types  OFNP,  OFCP,  OFNR,  OFCR, OFNG, OFCG, OFN, and OFC shall be permitted to be installed in cable trays or any raceway in accordance with 506.15(C). Optical fiber cables shall be sealed in accordance with 506.16.
(10) Cablebus.
### 506.16  Sealing. Where  necessary  to  protect  the  ingress  of combustible dust or ignitible fibers/flyings, or to maintain the type  of  protection,  seals  shall  be  provided.  The  seal  shall  be identified as capable of preventing the ingress of combustible dust  or  ignitible  fibers/flyings  and  maintaining  the  type  of protection but need not be explosionproof or flameproof.
### 506.17  Flexible  Cords. Flexible cords used in  Zone  20, Zone  21,  and  Zone  22  locations  shall  comply  with  all  of  the following:
- (1) Be of a type listed for extra-hard usage
- (3) Be connected to terminals or to supply conductors in an approved manner
- (2) Contain, in addition to the conductors of the circuit, an equipment grounding conductor complying with 400.23
- (4) Be  supported  by  clamps  or  by  other  suitable  means  in such  a  manner  to  minimize  tension  on  the  terminal connections
- (5) Be terminated with a listed cord connector that maintains the protection technique of the terminal compartment
Informational  Note:  For  further  information  on  construction, testing, and marking of cables, cable fittings, and cord connectors, see ANSI/UL 2225-2011, Cables and Cable-Fittings for Use in Hazardous (Classified) Locations .
## 506.20  Equipment Installation.
#### (A)  Zone 20. In Zone 20 locations, only equipment listed and marked as suitable for the location shall be permitted.
Exception:  Equipment  listed  for  use  in  Class  II,  Division  1  locations with a suitable temperature class shall be permitted.
#### (B)  Zone 21. In Zone 21 locations, only equipment listed and marked as suitable for the location shall be permitted.
Exception No. 1: Apparatus listed for use in Class II, Division 1 locations with a suitable temperature class shall be permitted.
Exception No. 2: Pressurized equipment identified for Class II, Division 1 shall be permitted.
#### (C)  Zone 22. In Zone 22 locations, only equipment listed and marked as suitable for the location shall be permitted.
Exception  No.  1:  Apparatus  listed  for  use  in  Class  II,  Division  1  or Class II, Division 2 locations with a suitable temperature class shall be permitted.
Exception No. 2: Pressurized equipment identified for Class II, Division 1 or Division 2 shall be permitted.
#### (D)  Material Group. Equipment marked Group IIIC shall be permitted  for  applications  requiring  IIIA  or  IIIB  equipment. Similarly, equipment marked Group IIIB shall be permitted for applications requiring IIIA equipment.
#### (E)  Manufacturer's  Instructions. Electrical  equipment  installed  in  hazardous  (classified)  locations  shall  be  installed  in accordance  with  the  instructions  (if  any)  provided  by  the manufacturer.
#### (F)  Temperature. The temperature marking specified in 506.9(C)(2)(5) shall comply with (F)(1) or (F)(2):
- (1) For  combustible  dusts,  less  than  the  lower  of  either  the layer or cloud ignition temperature of the specific combustible  dust.  For  organic  dusts  that  may  dehydrate or carbonize, the temperature marking shall not exceed the  lower  of  either  the  ignition  temperature  or  165°C (329°F).
- (2) For  ignitible  fibers/flyings,  less  than  165°C  (329°F)  for equipment  that  is  not  subject  to  overloading,  or  120°C (248°F)  for  equipment  (such  as  motors  or  power  transformers) that may be overloaded.
Informational Note: See NFPA 499-2013, Recommended Practice for the  Classification  of  Combustible  Dusts  and  of  Hazardous  (Classified) Locations for Electrical Installations in Chemical Processing Areas ,  for minimum ignition temperatures of specific dusts.
### 506.25  Grounding and Bonding. Regardless of the voltage of the electrical system, grounding and bonding shall comply with Article 250 and the requirements in 506.25(A) and (B).
#### (A)  Bonding. The locknut-bushing and double-locknut types of  contacts  shall  not  be  depended  on  for  bonding  purposes, but  bonding  jumpers  with  proper  fittings  or  other  approved means of bonding shall be used. Such means of bonding shall apply  to  all  intervening  raceways,  fittings,  boxes,  enclosures, and so forth, between Zone 20, Zone 21, and Zone 22 locations and the point of grounding for service equipment or point of grounding of a separately derived system.
Exception:  The  specific  bonding  means  shall  be  required  only  to  the nearest point where the grounded circuit conductor and the grounding electrode conductor are connected together on the line side of the building or structure disconnecting means as specified in 250.32(B) if the branch  side  overcurrent  protection  is  located  on  the  load  side  of  the disconnecting means.
#### (B)  Types of Equipment Grounding Conductors. Liquidtight flexible  metal  conduit  shall  include  an  equipment  bonding jumper of the wire type in compliance with 250.102.
Exception: In Zone 22 locations, the bonding jumper shall be permitted to be deleted where all of the following conditions are met:
- (1) Listed  liquidtight  flexible  metal  conduit  1.8  m  (6  ft)  or  less  in length, with fittings listed for grounding, is used.
- (3) The load is not a power utilization load.
- (2) Overcurrent protection in the circuit is limited to 10 amperes or less.
## ARTICLE 510 Hazardous (Classified) Locations Specific
### 510.1  Scope. Articles  511  through  517  cover  occupancies  or parts of occupancies that are or may be hazardous because of atmospheric  concentrations  of  flammable  liquids,  gases,  or
vapors,  or  because  of  deposits  or  accumulations  of  materials that may be readily ignitible.
### 510.2  General. The general rules of this Code and  the  provisions of Articles 500 through 504 shall apply to electrical wiring and equipment in occupancies within the scope of Articles 511 through 517, except as such rules are modified in Articles 511 through 517. Where unusual conditions exist in a specific occupancy, the authority having jurisdiction shall judge with respect to the application of specific rules.
## ARTICLE 511 Commercial Garages, Repair and Storage
Informational  Note:  Text  that  is  followed  by  a  reference  in brackets has been extracted from NFPA 30A-2015, Code for Motor Fuel Dispensing Facilities and Repair Garages . Only editorial changes were made to the extracted text to make it consistent with this Code .
### 511.1  Scope. These occupancies shall include locations used for  service  and  repair  operations  in  connection  with  selfpropelled  vehicles  (including,  but  not  limited  to,  passenger automobiles, buses, trucks, and tractors) in which volatile flammable liquids or flammable gases are used for fuel or power.
## 511.2  Definitions.
Major  Repair  Garage. A  building  or  portions  of  a  building where major repairs, such as engine overhauls, painting, body and  fender  work,  and  repairs  that  require  draining  of  the motor  vehicle  fuel  tank  are  performed  on  motor  vehicles, including  associated  floor  space  used  for  offices,  parking,  or showrooms. [ 30A: 3.3.12.1] (2)  Alcohol-Based  Windshield  Washer  Fluid. The  area  used for  storage,  handling,  or  dispensing  into  motor  vehicles  of alcohol-based windshield washer fluid in repair garages shall be unclassified unless otherwise classified by a provision of 511.3. [ 30A: 8.3.1, Exception]
Minor  Repair  Garage. A  building  or  portions  of  a  building used for lubrication, inspection, and minor automotive maintenance  work,  such  as  engine  tune-ups,  replacement  of  parts, fluid  changes  (e.g.,  oil,  antifreeze,  transmission  fluid,  brake fluid,  air-conditioning  refrigerants),  brake  system  repairs,  tire rotation,  and  similar  routine  maintenance  work,  including associated floor space used for offices, parking, or showrooms. [ 30A: 3.3.12.2]
### 511.3  Area  Classification,  General. Where  Class  I  liquids  or gaseous  fuels  are  stored,  handled,  or  transferred,  electrical wiring and electrical utilization equipment shall be designed in accordance with the requirements for Class I, Division 1 or 2 hazardous (classified) locations as classified in accordance with 500.5  and  500.6,  and  this  article.  A  Class  I  location  shall  not extend beyond an unpierced wall, roof, or other solid partition that has no openings. [ 30A: 8.3.1, 8.3.3]
#### (A)  Parking  Garages. Parking  garages  used  for  parking  or storage shall be permitted to be unclassified.
Informational Note: For further information, see NFPA 88A-2015, Standard  for  Parking  Structures ,  and  NFPA  30A -2015, Code for Motor Fuel Dispensing Facilities and Repair Garages .
#### (B)  Repair Garages, with Dispensing. Major and minor repair garages  that  dispense  motor  fuels  into  the  fuel  tanks  of  vehicles,  including  flammable  liquids  having  a  flash  point  below 38°C (100°F) such as gasoline, or gaseous fuels such as natural gas, hydrogen, or LPG, shall have the dispensing functions and components classified in accordance with Table 514.3(B)(1) in addition  to  any  classification  required  by  this  section.  Where Class I liquids, other than fuels, are dispensed, the area within 900 mm (3 ft) of any fill or dispensing point, extending in all directions, shall be a Class I, Division 2 location.
#### (C)  Repair Garages, Major and Minor. Where vehicles using Class I liquids or heavier-than-air gaseous fuels (such as LPG) are repaired, hazardous area classification guidance is found in Table 511.3(C).
Informational Note: For additional  information,  see  NFPA 30A-2015, Code  for  Motor  Fuel  Dispensing  Facilities  and  Repair Garages , Table 8.3.2.
#### (D)  Repair Garages, Major. Where vehicles using lighter-thanair  gaseous  fuels  (such  as  hydrogen  and  natural  gas)  are repaired  or  stored,  hazardous  area  classification  guidance  is found in Table 511.3(D).
Informational Note: For additional information  see  NFPA 30A-2015, Code  for  Motor  Fuel  Dispensing  Facilities  and  Repair Garages , Table 8.3.2.
## (E)  Modifications to Classification.
(1)  Specific  Areas  Adjacent  to  Classified  Locations. Areas adjacent to classified locations in which flammable vapors are not  likely  to  be  released,  such  as  stock  rooms,  switchboard rooms, and other similar locations, shall be unclassified where mechanically ventilated at a rate of four or more air changes per hour, or designed with positive air pressure, or where effectively cut off by walls or partitions.
## 511.4  Wiring and Equipment in Class I Locations.
- (A)  Wiring Located in Class I Locations. Within Class I locations as classified in 511.3, wiring shall conform to applicable provisions of Article 501.
- (B)  Equipment  Located  in  Class  I  Locations. Within  Class  I locations  as  defined  in  511.3,  equipment  shall  conform  to applicable provisions of Article 501.
(1)  Fuel-Dispensing Units. Where fuel-dispensing units (other than  liquid  petroleum  gas,  which  is  prohibited)  are  located within buildings, the requirements of Article 514 shall govern.
Where mechanical ventilation is provided in the dispensing area,  the  control  shall  be  interlocked  so  that  the  dispenser cannot operate without ventilation, as prescribed in 500.5(B)(2).
(2)  Portable  Lighting  Equipment. Portable  lighting  equipment  shall  be  equipped  with  handle,  lampholder,  hook,  and substantial  guard  attached  to  the  lampholder  or  handle.  All exterior surfaces that might come in contact with battery terminals, wiring terminals, or other objects shall be of nonconducting  material  or  shall  be  effectively  protected  with  insulation. Lampholders  shall  be  of  an  unswitched  type  and  shall  not provide means for plug-in of attachment plugs. The outer shell shall  be  of  molded  composition  or  other  suitable  material. Unless the lamp and its cord are supported or arranged in such
## ARTICLE 511 - COMMERCIAL GARAGES, REPAIR AND STORAGE 511.7
## N Table 511.3(C)  Extent of Classified Locations for Major and Minor Repair Garages with Heavier-Than-Air Fuel
|                                                                                                 | Class I            | Class I          |                                                                                                                                                                                                                                                                                                                                            |
|-------------------------------------------------------------------------------------------------|--------------------|------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Location                                                                                        | Division (Group D) | Zone (Group IIA) | Extent of Classified Location                                                                                                                                                                                                                                                                                                              |
| Repair garage, major (where Class I liquids or gaseous fuels are transferred or dispensed*)     | 1                  | 1                | Entire space within any pit, belowgrade work area, or subfloor work area that is not ventilated                                                                                                                                                                                                                                            |
| Repair garage, major (where Class I liquids or gaseous fuels are transferred or dispensed*)     | 2                  | 2                | Entire space within any pit, belowgrade work area, or subfloor work area that is provided with ventilation of at least 0.3m 3 /min/m 2 (1 ft 3 /min/ft 2 ) of floor area, with suction taken from a point within 300 mm(12 in.) of floor level                                                                                             |
| Repair garage, major (where Class I liquids or gaseous fuels are transferred or dispensed*)     | 2                  | 2                | Up to 450 mm(18 in.) above floor level of the room, except as noted below, for entire floor area                                                                                                                                                                                                                                           |
| Repair garage, major (where Class I liquids or gaseous fuels are transferred or dispensed*)     | Unclassified       | Unclassified     | Up to 450 mm(18 in.) above floor level of the room where room is provided with ventilation of at least 0.3m 3 /min/m 2 (1 ft 3 /min/ft 2 ) of floor area, with suction taken from a point within 300 mm(12 in.) of floor level                                                                                                             |
| Repair garage, major (where Class I liquids or gaseous fuels are transferred or dispensed*)     | 2                  | 2                | Within 0.9 m(3 ft) of any fill or dispensing point, extending in all directions                                                                                                                                                                                                                                                            |
| Specific areas adjacent to classified locations                                                 | Unclassified       | Unclassified     | Areas adjacent to classified locations where flammable vapors are not likely to be released, such as stock rooms, switchboard rooms, and other similar locations, where mechanically ventilated at a rate of four or more air changes per hour or designed with positive air pressure or where effectively cut off by walls or partitions  |
| Repair garage, minor (where Class I liquids or gaseous fuels are not transferred or dispensed*) | 2                  | 2                | Entire space within any pit, belowgrade work area, or subfloor work area that is not ventilated                                                                                                                                                                                                                                            |
| Repair garage, minor (where Class I liquids or gaseous fuels are not transferred or dispensed*) | 2                  | 2                | Up to 450 mm(18 in.) above floor level, extending 0.9 m(3 ft) horizontally in all directions from opening to any pit, belowgrade work area, or subfloor work area that is not ventilated                                                                                                             |
| Repair garage, minor (where Class I liquids or gaseous fuels are not transferred or dispensed*) | Unclassified       | Unclassified     | Entire space within any pit, belowgrade work area, or subfloor work area that is provided with ventilation of at least 0.3m 3 /min/m 2 (1 ft 3 /min/ft 2 ) of floor area, with suction taken from a point within 300 mm(12 in.) of floor level                                                                                             |
| Specific areas adjacent to classified locations                                                 | Unclassified       | Unclassified     | Areas adjacent to classified locations where flammable vapors are not likely to be released, such as stock rooms, switchboard rooms, and other similar locations, where mechanically ventilated at a rate of four or more air changes per hour or designed with positive air pressure, or where effectively cut off by walls or partitions |
*Includes draining of Class I liquids from vehicles.
a manner that they cannot be used in the locations classified in 511.3, they shall be of a type identified for Class I, Division 1 locations.
## 511.7  Wiring  and  Equipment  Installed  Above  Class  I  Locations.
#### (A)  Wiring in Spaces Above Class I Locations.
(1)  Fixed  Wiring  Above  Class  I  Locations. All  fixed  wiring above Class I locations shall be in metal raceways, rigid nonmetallic  conduit,  electrical  nonmetallic  tubing,  flexible  metal conduit, liquidtight flexible metal conduit, or liquidtight flexi- ble nonmetallic conduit, or shall be Type MC, AC, MI, manufactured  wiring  systems,  or  PLTC  cable  in  accordance  with Article 725, or Type TC cable or Type ITC cable in accordance with  Article  727.  Cellular  metal  floor  raceways  or  cellular concrete floor raceways shall be permitted to be used only for supplying  ceiling  outlets  or  extensions  to  the  area  below  the floor, but such raceways shall have no connections leading into or through any Class I location above the floor.
(2)  Pendant. For pendants, flexible cord suitable for the type of service and listed for hard usage shall be used.
N Table 511.3(D)  Extent of Classified Locations for Major Repair Garages with Lighter-than-Air Fuel
|                                                                                                | Class I        | Class I        |                                                                                                                                                                                                                                                                                                 |
|------------------------------------------------------------------------------------------------|----------------|----------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Location                                                                                       | Division 2     | Zone 3         | Extent of Classified Location                                                                                                                                                                                                                                                                   |
| Repair garage, major (where lighter-than-air gaseous fueled 1 vehicles are repaired or stored) | 2 Unclassified | 2 Unclassified | Within 450 mm(18 in.) of ceiling, except as noted below Within 450 mm(18 in.) of ceiling where ventilation of at least                                                                                                                                                                          |
|                                                                                                |                | Unclassified   | Areas adjacent to classified locations where flammable vapors are not likely to be released, such as stock rooms, switchboard rooms, and other similar locations, where mechanically ventilated at a rate of four or more air changes per hour or designed with positive air pressure, or where |
| Specific areas adjacent to classified locations                                                | Unclassified   |                | point within 450 mm(18 in.) of the highest point in the ceiling effectively cut off by walls or partitions                                                                                                                                                                                      |
1 Includes fuels such as hydrogen and natural gas, but not LPG.
3 For hydrogen (lighter than air) Group IIC or IIB+H2, or natural gas Group IIA.
2 For hydrogen (lighter than air) Group B, or natural gas Group D.
## (B)  Electrical Equipment Installed Above Class I Locations.
- (1)  Fixed  Electrical  Equipment. Electrical  equipment  in  a fixed  position  shall  be  located  above  the  level  of  any  defined Class I location or shall be identified for the location.
2. (b) Fixed  Lighting. Lamps  and  lampholders  for  fixed lighting  that  is  located  over  lanes  through  which  vehicles  are commonly driven or that may otherwise be exposed to physical damage shall be located not less than 3.7 m (12 ft) above floor level, unless of the totally enclosed type or constructed so as to prevent escape of sparks or hot metal particles.
## 511.10  Special Equipment.
- (A)  Battery  Charging  Equipment. Battery  chargers  and  their control  equipment,  and  batteries  being  charged,  shall  not  be located within locations classified in 511.3.
- (2)  Connector Location. No connector shall be located within a Class I location as defined in 511.3.
- (a) Arcing Equipment. Equipment that is less than 3.7 m (12 ft) above the floor level and that may produce arcs, sparks, or  particles  of  hot  metal,  such  as  cutouts,  switches,  charging panels,  generators,  motors,  or  other  equipment  (excluding receptacles,  lamps,  and  lampholders)  having  make-and-break or  sliding  contacts,  shall  be  of  the  totally  enclosed  type  or constructed so as to prevent the escape of sparks or hot metal particles. (B)  Electric Vehicle Charging Equipment. (1)  General. All  electrical  equipment  and  wiring  shall  be installed  in  accordance  with  Article  625,  except  as  noted  in 511.10(B)(2) and (B)(3). Flexible cords shall be of a type identified for extra-hard usage.
- 511.8  Underground  Wiring. Underground  wiring  shall  be installed in threaded rigid metal conduit or intermediate metal conduit. N
Exception: Type PVC conduit, Type RTRC conduit, and Type HDPE conduit shall be permitted where buried under not less than 600 mm (2 ft) of cover. Where Type PVC conduit, Type RTRC conduit, or Type HDPE conduit is used, threaded rigid metal conduit or threaded steel intermediate metal conduit shall be used for the last 600 mm (2 ft) of the underground run to emergence or to the point of connection to the aboveground raceway, and an equipment grounding conductor shall be included to provide electrical continuity of the raceway system and for grounding of non-current-carrying metal parts.
- 511.9  Sealing. Seals  complying  with  the  requirements  of 501.15 and 501.15(B)(2) shall be provided and shall apply to horizontal as well as vertical boundaries of the defined Class I locations.
- (3)  Plug Connections to Vehicles. Where the cord is suspended from overhead, it shall be arranged so that the lowest point of sag is at least 150 mm (6 in.) above the floor. Where an automatic  arrangement  is  provided  to  pull  both  cord  and  plug beyond the range of physical damage, no additional connector shall be required in the cable or at the outlet.
- 511.12  Ground-Fault Circuit-Interrupter Protection for Personnel. All 125-volt, single-phase, 15- and 20-ampere receptacles installed in areas where electrical diagnostic equipment, electrical hand tools, or portable lighting equipment are to be used shall  have  ground-fault  circuit-interrupter  protection  for personnel.
## 511.16  Grounding and Bonding Requirements.
- (A)  General  Grounding  Requirements. All  metal  raceways, the  metal  armor  or  metallic  sheath  on  cables,  and  all  noncurrent-carrying  metal  parts  of  fixed  or  portable  electrical equipment, regardless of voltage, shall be grounded.
- (B)  Supplying Circuits with Grounded and Grounding Conductors in Class I Locations. Grounding in Class I locations shall comply with 501.30.
(1)  Circuits Supplying Portable Equipment or Pendants. Where a circuit supplies portables or pendants and includes a grounded  conductor  as  provided  in  Article  200,  receptacles, attachment  plugs,  connectors,  and  similar  devices  shall  be  of the grounding type, and the grounded conductor of the flexible  cord  shall  be  connected  to  the  screw  shell  of  any  lampholder or to the grounded terminal of any utilization equipment supplied.
(2)  Approved Means. Approved means shall be provided for maintaining continuity of the equipment grounding conductor between the fixed wiring system and the non-current-carrying metal portions of pendant luminaires, portable luminaires, and portable utilization equipment.
## ARTICLE 513 Aircraft Hangars
### 513.1  Scope. This article shall apply to buildings or structures in  any  part  of  which  aircraft  containing  Class  I  (flammable) liquids  or  Class  II  (combustible)  liquids  whose  temperatures are above their flash points are housed or stored and in which aircraft  might  undergo  service,  repairs,  or  alterations.  It  shall not  apply  to  locations  used  exclusively  for  aircraft  that  have never contained fuel or unfueled aircraft.
Informational Note No. 1: For definitions of aircraft hangar and unfueled aircraft, see NFPA 409-2011, Standard on Aircraft Hangars .
Class  I,  Zone  1.  The  area  horizontally  from  aircraft  surfaces between 3.0 m (10 ft) and 9.0 m (30 ft) from the floor to 9.0 m (30 ft) above the aircraft surface shall be classified as Class I, Division 2 or Class I, Zone 2.
Informational Note: See NFPA 33-2015, Standard for Spray Application Using Flammable or Combustible Materials , for information on ventilation and grounding for static protection in spray painting areas.
#### (D)  Areas Suitably Cut Off and Ventilated. Adjacent areas in which flammable liquids or vapors are not likely to be released, such as stock rooms, electrical control rooms, and other similar locations, shall be unclassified where adequately ventilated and where effectively cut off from the hangar itself by walls or partitions.
## 513.4  Wiring and Equipment in Class I Locations.
#### (A)  General. All  wiring  and  equipment  that  is  or  may  be installed or operated within any of the Class I locations defined in 513.3 shall comply with the applicable provisions of Article 501 or Article  505  for  the  division  or  zone  in  which  they  are used.
Attachment plugs and receptacles  in  Class  I  locations  shall be identified for Class I locations or shall be designed such that they  cannot  be  energized  while  the  connections  are  being made or broken.
#### (B)  Stanchions, Rostrums, and Docks. Electrical wiring, outlets,  and  equipment  (including  lamps)  on  or  attached  to stanchions, rostrums, or docks that are located or likely to be located  in  a  Class  I  location,  as  defined  in  513.3(C),  shall comply  with  the  applicable  provisions  of  Article  501  or  Article 505 for the division or zone in which they are used.
Informational Note No. 2: For further information on fuel classification  see  NFPA  30 -2015, Flammable  and  Combustible  Liquids Code . 513.7  Wiring  and  Equipment  Not  Installed  in  Class  I  Locations.
### 513.2  Definitions. For the purpose of this article, the following definitions shall apply.
Aircraft  Painting  Hangar. An  aircraft  hangar  constructed  for the express purpose of spray/coating/dipping applications and provided with dedicated ventilation supply and exhaust.
## 513.3  Classification of Locations.
#### (A)  Below Floor Level. Any pit or depression below the level of the hangar floor shall be classified as a Class I, Division 1 or Zone 1 location that shall extend up to said floor level.
#### (B)  Areas Not Cut Off or Ventilated. The entire area of the hangar, including any adjacent and communicating areas not suitably cut off from the hangar, shall be classified as a Class I, Division  2  or  Zone  2  location  up  to  a  level  450  mm  (18  in.) above the floor.
## (C)  Vicinity of Aircraft.
(1)  Aircraft  Maintenance  and  Storage  Hangars. The  area within  1.5  m  (5  ft)  horizontally  from  aircraft  power  plants  or aircraft fuel tanks shall be classified as a Class I, Division 2 or Zone 2 location that shall extend upward from the floor to a level  1.5  m  (5  ft)  above  the  upper  surface  of  wings  and  of engine enclosures.
(2)  Aircraft  Painting  Hangars. The  area  within  3  m  (10  ft) horizontally from aircraft surfaces from the floor to 3 m (10 ft) above  the  aircraft  shall  be  classified  as  Class  I,  Division  1  or
#### (A)  Fixed Wiring. All fixed wiring in a hangar but not installed in a Class I location as classified in 513.3 shall be installed in metal raceways or shall be Type MI, TC, or MC cable.
Exception: Wiring in unclassified locations, as described in 513.3(D), shall be permitted to be any suitable type wiring method recognized in Chapter 3.
#### (B)  Pendants. For  pendants,  flexible  cord  suitable  for  the type  of  service  and  identified  for  hard  usage  or  extra-hard usage  shall  be  used.  Each  such  cord  shall  include  a  separate equipment grounding conductor.
#### (C)  Arcing Equipment. In locations above those described in 513.3, equipment that is less than 3.0 m (10 ft) above wings and engine  enclosures  of  aircraft  and  that  may  produce  arcs, sparks, or particles of hot metal, such as lamps and lampholders  for  fixed  lighting,  cutouts,  switches,  receptacles,  charging panels, generators, motors, or other equipment having makeand-break  or  sliding  contacts,  shall  be  of  the  totally  enclosed type or constructed so as to prevent the escape of sparks or hot metal particles.
Exception: Equipment in areas described in 513.3(D) shall be permitted to be of the general-purpose type.
#### (D)  Lampholders. Lampholders  of metal-shell, fiber-lined types shall not be used for fixed incandescent lighting.
#### (E)  Stanchions, Rostrums, or Docks. Where stanchions, rostrums, or docks are not located or likely to be located in a Class I location, as defined in 513.3(C), wiring and equipment shall  comply  with  513.7,  except  that  such  wiring  and  equipment not more than 457 mm (18 in.) above the floor in any position  shall  comply  with  513.4(B).  Receptacles  and  attachment  plugs  shall  be  of  a  locking  type  that  will  not  readily disconnect.
#### (F)  Mobile Stanchions. Mobile stanchions with electrical equipment  complying  with  513.7(E)  shall  carry  at  least  one permanently affixed warning sign with the following words or equivalent:
## WARNING KEEP 5 FT CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS
## WARNING KEEP 1.5 METERS CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS
## 513.8  Underground Wiring.
- (A)  Wiring and Equipment Embedded, Under Slab, or Underground. All wiring installed in or under the hangar floor shall comply with the requirements for Class I, Division 1 locations. Where such wiring is located in vaults, pits, or ducts, adequate drainage shall be provided.
- (B)  Uninterrupted Raceways, Embedded, Under Slab, or Underground. Uninterrupted raceways that are embedded in a  hangar  floor  or  buried  beneath  the  hangar  floor  shall  be considered  to  be  within  the  Class  I  location  above  the  floor, regardless of the point at which the raceway descends below or rises above the floor.
## 513.10  Special Equipment.
## WARNING KEEP 1.5 METERS CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS
Tables, racks, trays, and wiring shall not be located within a Class I location and, in addition, shall comply with Article 480.
## (C)  External Power Sources for Energizing Aircraft.
(1)  Not  Less  Than  450  mm  (18  in.)  Above  Floor. Aircraft energizers shall be designed and mounted such that all electrical equipment and fixed wiring will be at least 450 mm (18 in.) above floor level and shall not be operated in a Class I location as defined in 513.3(C).
(2)  Marking for Mobile Units. Mobile energizers shall carry at least one permanently affixed warning sign with the following words or equivalent:
## WARNING KEEP 5 FT CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS
## WARNING KEEP 1.5 METERS CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS
(3)  Cords. Flexible  cords  for  aircraft  energizers  and  ground support  equipment  shall  be  identified  for  the  type  of  service and extra-hard usage and shall include an equipment grounding conductor.
## (D)  Mobile Servicing Equipment with Electrical Components.
- 513.9  Sealing. Seals  shall  be  provided  in  accordance  with 501.15 or 505.16, as applicable. Sealing requirements specified shall apply to horizontal as well as to vertical boundaries of the defined Class I locations. (1)  General. Mobile  servicing  equipment  (such  as  vacuum cleaners, air compressors, air movers) having electrical wiring and equipment not suitable for Class  I,  Division  2  or  Zone  2 locations shall be so designed and mounted that all such fixed wiring and equipment will be at least 450 mm (18 in.) above the floor. Such mobile equipment shall not be operated within the Class I location defined in 513.3(C) and shall carry at least one permanently affixed warning sign with the following words or equivalent:
## (A)  Aircraft Electrical Systems.
- (1)  De-energizing Aircraft Electrical Systems. Aircraft electrical systems shall be de-energized when the aircraft is stored in a hangar and, whenever possible, while the aircraft is undergoing maintenance.
- (2)  Aircraft  Batteries. Aircraft  batteries  shall  not  be  charged where installed in an aircraft located inside or partially inside a hangar.
#### (B)  Aircraft Battery Charging and Equipment. Battery chargers and their control equipment shall not be located or operated  within  any  of  the  Class  I  locations  defined  in  513.3  and shall preferably be located in a separate building or in an area such as defined in 513.3(D). Mobile chargers shall carry at least one permanently affixed warning sign with the following words or equivalent:
## WARNING KEEP 5 FT CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS
## WARNING KEEP 1.5 METERS CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS
- (2)  Cords  and  Connectors. Flexible  cords  for  mobile  equipment shall be suitable for the type of service and identified for extra-hard  usage  and  shall  include  an  equipment  grounding conductor.  Attachment  plugs  and  receptacles  shall  be  identified  for  the  location  in  which  they  are  installed  and  shall provide  for  connection  of  the  equipment  grounding  conductor.
(3)  Restricted Use. Equipment that is not identified as suitable  for  Class  I,  Division  2  locations  shall  not  be  operated  in locations where maintenance operations likely to release flammable liquids or vapors are in progress.
## (E)  Portable Equipment.
- (1)  Portable  Lighting  Equipment. Portable  lighting  equipment  that  is  used  within  a  hangar  shall  be  identified  for  the location in which they are used. For portable luminaires, flexible cord suitable for the type of service and identified for extrahard  usage  shall  be  used.  Each  such  cord  shall  include  a separate equipment grounding conductor.
- (2)  Portable Utilization Equipment. Portable utilization equipment that is or may be used within a hangar shall be of a type suitable for use in Class I, Division 2 or Zone 2 locations. For  portable  utilization  equipment,  flexible  cord  suitable  for the type of service and approved for extra-hard usage shall be used.  Each  such  cord  shall  include  a  separate  equipment grounding conductor.
3. 513.12  Ground-Fault Circuit-Interrupter Protection for Personnel. All 125-volt, 50/60-Hz, single-phase,  15-  and 20-ampere receptacles installed in areas where electrical diagnostic  equipment,  electrical  hand  tools,  or  portable  lighting equipment  are  to  be  used  shall  have  ground-fault  circuitinterrupter protection for personnel.
## 513.16  Grounding and Bonding Requirements.
- (A)  General  Grounding  Requirements. All  metal  raceways, the  metal  armor  or  metallic  sheath  on  cables,  and  all  noncurrent-carrying  metal  parts  of  fixed  or  portable  electrical equipment, regardless of voltage, shall be grounded. Grounding  in  Class  I  locations  shall  comply  with  501.30  for  Class  I, Division 1 and 2 locations and 505.25 for Class I, Zone 0, 1, and 2 locations.
- (B)  Supplying Circuits with Grounded and Grounding Conductors in Class I Locations.
dispensing facilities located inside buildings, and fleet vehicle motor fuel dispensing facilities.
Informational  Note:  For  further  information  regarding  safeguards for motor fuel dispensing facilities, see NFPA 30A-2015, Code for Motor Fuel Dispensing Facilities and Repair Garages .
## 514.2  Definition.
Motor  Fuel  Dispensing  Facility. That  portion  of  a  property where motor fuels are stored and dispensed from fixed equipment into the fuel tanks of motor vehicles or marine craft or into  approved  containers,  including  all  equipment  used  in connection therewith. [ 30A: 3.3.11]
Informational Note: Refer to Articles 510 and 511 with respect to electrical wiring and equipment for other areas used as lubritoriums, service rooms, repair rooms, offices, salesrooms, compressor rooms, and similar locations.
## 514.3  Classification of Locations. [See Figure 514.3.]
- (A)  Unclassified Locations. Where the authority having jurisdiction  can  satisfactorily  determine  that  flammable  liquids having a flash point below 38°C (100°F), such as gasoline, will not be handled, such location shall not be required to be classified.
- (B)  Classified Locations. [See Figure 514.3(B).]
- (1)  Class  I  Locations. Table  514.3(B)(1)  shall  be  applied where  Class  I  liquids  are  stored,  handled,  or  dispensed  and shall  be  used  to  delineate  and  classify  motor  fuel  dispensing facilities  and  commercial  garages  as  defined  in  Article  511. Table  515.3  shall  be  used  for  the  purpose  of  delineating  and
- (1)  Circuits Supplying Portable Equipment or Pendants. Where a circuit supplies portables or pendants and includes a grounded  conductor  as  provided  in  Article  200,  receptacles, attachment  plugs,  connectors,  and  similar  devices  shall  be  of the grounding type, and the grounded conductor of the flexible  cord  shall  be  connected  to  the  screw  shell  of  any  lampholder or to the grounded terminal of any utilization equipment supplied. 0.5 m (18 in.)
- (2)  Approved Means. Approved means shall be provided for maintaining  continuity  of  the  grounding  conductor  between the  fixed  wiring  system  and  the  non-current-carrying  metal portions of pendant luminaires, portable luminaires, and portable utilization equipment.
## ARTICLE 514 Motor Fuel Dispensing Facilities
Informational  Note:  Text  that  is  followed  by  a  reference  in brackets has been extracted from NFPA 30A-2015, Code for Motor Fuel Dispensing Facilities and Repair Garages . Only editorial changes were made to the extracted text to make it consistent with this Code .
- 514.1  Scope. This article shall apply to motor fuel dispensing facilities,  marine/motor  fuel  dispensing  facilities,  motor  fuel
FIGURE  514.3 Classified Areas Adjacent to Dispensers. [30A: Figure 8.3.2(a)]
Note: Not to scale. FIGURE  514.3(B) Classified Areas Adjacent to Dispenser Mounted on Aboveground Storage Tank. [30A: Figure 8.3.2(b)]
classifying  aboveground  tanks.  A  Class  I  location  shall  not extend beyond an unpierced wall, roof, or other solid partition. [ 30A: 8.1, 8.2, 8.3]
- (2)  Compressed  Natural  Gas,  Liquefied  Natural  Gas,  and Liquefied  Petroleum  Gas  Areas. Table  514.3(B)(2)  shall  be used to delineate and classify areas where  CNG,  LNG, compressed or liquefied hydrogen, LP-Gas, or combinations of these, are dispensed as motor vehicle fuels along with Class I or Class II liquids that are also dispensed as motor vehicle fuels. [ 30A: 12.1]
Where  CNG  or  LNG  dispensers  are  installed  beneath  a canopy or enclosure,  either  the  canopy  or  enclosure  shall  be designed  to  prevent  accumulation  or  entrapment  of  ignitible vapors or all electrical equipment installed beneath the canopy or enclosure shall be suitable for Class I, Division 2 hazardous (classified) locations. [ 30A: 12.4]
Dispensing devices for LP-Gas shall be located as follows:
- (1) At least 3 m (10 ft) from any dispensing device for Class I liquids
- (2) At least 1.5 m (5 ft) from any dispensing device for Class I liquids where the following conditions exist:
- a. The LP-Gas deliver nozzle and filler valve release no more than 4 cm 3  (0.1 oz) of liquid upon disconnection.
- b. The fixed maximum liquid level gauge remains closed during the entire refueling process.
[ 30A: 12.5.2]
Informational Note No. 1:  Applicable requirements for dispensing devices for LP-Gas is found in NFPA 58-2014, Liquefied Petroleum Gas Code .
Informational  Note  No.  2:  For  information  on  classified  areas pertaining to LP-Gas systems other than residential or commercial, see NFPA  58-2014, Liquefied Petroleum Gas Code, and NFPA 59-2012, Utility LP-Gas Plant Code .
Informational Note No. 3: See 514.3(C) for motor fuel dispensing stations in marinas and boatyards.
## ARTICLE 514 - MOTOR FUEL DISPENSING FACILITIES 514.3
Table 514.3(B)(1)  Class I Locations - Motor Fuel Dispensing Facilities
| Location                                                                                                     | Division (Group D)   | Zone (Group IIA)   | Extent of Classified Location 1                                                                                                                                                              |
|--------------------------------------------------------------------------------------------------------------|----------------------|--------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Dispensing Device (except Overhead Type) 2, 3                                                                |                      |                    |                                                                                                                                                                                              |
| Under dispenser containment                                                                                  | 1                    | 1                  | Entire space within and under dispenser pit or containment                                                                                                                                   |
| Dispenser                                                                                                    | 2                    | 2                  | Within 450 mm(18 in.) of dispenser enclosure or that portion of dispenser enclosure containing liquid- handling components, extending horizontally in all directions and down to grade level |
| Outdoor                                                                                                      | 2                    | 2                  | Up to 450 mm(18 in.) above grade level, extending6m (20 ft) horizontally in all directions from dispenser enclosure                                                                          |
| Indoor - with mechanical ventilation                                                                         | 2                    | 2                  | Up to 450 mm(18 in.) above floor level, extending6m (20 ft) horizontally in all directions from dispenser enclosure                                                                          |
| - with gravity ventilation                                                                                   | 2                    | 2                  | Up to 450 mm(18 in.) above floor level, extending 7.5m (25 ft) horizontally in all directions from dispenser enclosure                                                                       |
| Dispensing Device -Overhead Type 4                                                                           | 1                    | 1                  | Space within dispenser enclosure and all electrical equipment integral with dispensing hose or nozzle                                                                                        |
| Dispensing Device -Overhead Type 4                                                                           | 2                    | 2                  | Within 450 mm(18 in.) of dispenser enclosure, extending horizontally in all directions and down to grade level                                                                               |
| Dispensing Device -Overhead Type 4                                                                           | 2                    | 2                  | Up to 450 mm(18 in.) above grade level, extending6m (20 ft) horizontally in all directions from a point vertically below edge of dispenser enclosure                                         |
| Remote Pump-                                                                                                 |                      |                    |                                                                                                                                                                                              |
| Outdoor                                                                                                      | 1                    | 1                  | Entire space within any pit or box below grade level, any part of which is within 3 m(10 ft) horizontally from any edge of pump                                                              |
| Outdoor                                                                                                      | 2                    | 2                  | Within 900 mm(3 ft) of any edge of pump, extending horizontally in all directions                                                                      |
| Outdoor                                                                                                      | 2                    | 2                  | Up to 450 mm(18 in.) above grade level, extending3m (10 ft) horizontally in all directions from any edge of pump                                                                             |
| Indoor                                                                                                       | 1                    | 1                  | Entire space within any pit                                                                                                                                                                  |
| Indoor                                                                                                       | 2                    | 2                  | Within 1.5 m(5 ft) of any edge of pump, extending in all directions                                                                                                                          |
| Indoor                                                                                                       | 2                    | 2                  | Up to 900 mm(3 ft) above floor level, extending 7.5m (25 ft) horizontally in all directions from any edge of pump                                                                            |
| Sales, Storage, Rest Rooms including structures (such as the attendant's kiosk) on or adjacent to dispensers | unclassified 1       | unclassified 1     | Except as noted below Entire volume, if there is any opening to room within the extent of a Division 1 or Zone 1 location                                                                    |
| Sales, Storage, Rest Rooms including structures (such as the attendant's kiosk) on or adjacent to dispensers | 2                    | 2                  | Entire volume, if there is any opening to room within the extent of a Division 2 or Zone 2 location                                                                                          |
| Tank, Aboveground                                                                                            |                      |                    |                                                                                                                                                                                              |
| Inside tank                                                                                                  | 1                    | 0                  | Entire inside volume                                                                                                                                                                         |
| Shell, ends, roof, dike area                                                                                 | 1                    | 1                  | Entire space within dike, where dike height exceeds distance from tank shell to inside of dike wall for more than 50 percent of tank circumference                                           |
| Inside tank                                                                                                  | 2                    | 2                  | Entire space within dike, where dike height does not exceed distance from tank shell to inside of dike wall for more than 50 percent of tank circumference                                   |
| Vent                                                                                                         | 2                    | 2                  | Within 3 m(10 ft) of shell, ends, or roof of tank                                                                                                                                            |
| Vent                                                                                                         | 1                    | 1                  | Within 1.5 m(5 ft) of open end of vent, extending in all directions                                                                                                                          |
| Vent                                                                                                         | 2                    | 2                  | Between 1.5 mand 3 m(5 ft and 10 ft) from open end of vent, extending in all directions                                                                                                      |
(continues)
Table 514.3(B)(1)
Continued
| Location                                  | Division (Group D)   | Zone (Group IIA)   | Extent of Classified Location 1                                                                                                                                                                                                                          |
|-------------------------------------------|----------------------|--------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Tank, Underground                         |                      |                    |                                                                                                                                                                                                                                                          |
| Inside tank                               | 1                    | 0                  | Entire inside volume                                                                                                                                                                                                                                     |
| Fill Opening                              | 1                    | 1                  | Entire space within any pit or box below grade level, any part of which is within a Division 1 or Division 2 classified location or within a Zone 1 or Zone 2 classified location                                                                        |
|                                           | 2                    | 2                  | Up to 450 mm(18 in.) above grade level, extending 1.5m (5 ft) horizontally in all directions from any tight-fill connection and extending 3 m(10 ft) horizontally in all directions from any loose-fill connection                                       |
| Vent                                      | 1                    | 1                  | Within 1.5 m(5 ft) of open end of vent, extending in all directions                                                                                                                                                                                      |
|                                           | 2                    | 2                  | Between 1.5 mand 3 m(5 ft and 10 ft) from open end of vent, extending in all directions                                                                                                                                                                  |
| Vapor Processing System                   |                      |                    |                                                                                                                                                                                                                                                          |
| Pits                                      | 1                    | 1                  | Entire space within any pit or box below grade level, any part of which: (1) is within a Division 1 or Division 2 classified location; (2) is within a Zone 1 or Zone 2 classified location; (3) houses any equipment used to transfer or process vapors |
| Equipment in protective enclosures        | 2                    | 2                  | Entire space within enclosure                                                                                                                                                                                                                            |
| Equipment not within protective enclosure | 2                    | 2                  | Within 450 mm(18 in.) of equipment containing flammable vapors or liquid, extending horizontally in all directions and down to grade level                                                                                                               |
|                                           | 2                    | 2                  | Up to 450 mm(18 in.) above grade level within 3 m(10 ft) horizontally of the vapor processing equipment                                                                                                                                                  |
| - Equipment enclosure                     | 1                    | 1                  | Entire space within enclosure, if flammable vapor or liquid is present under normal operating conditions                                                                                                                                                 |
|                                           | 2                    | 2                  | Entire space within enclosure, if flammable vapor or liquid is not present under normal operating conditions                                                                                                                                             |
| - Vacuum assist blower                    | 2                    | 2                  | Within 450 mm(18 in.) of blower, extending horizontally in all directions and down to grade level                                                                                                                  |
|                                           | 2                    | 2                  | Up to 450 mm(18 in.) above grade level, extending3m (10 ft) horizontally in all directions                                                                                                                                                               |
| Vault                                     | 1                    | 1                  | Entire interior space, if Class I liquids are stored within                                                                                                                                                                                              |
1 For marine application, grade level means the surface of a pier, extending down to water level.
3 Area classification inside the dispenser enclosure is covered in UL 87, Standard for Power-Operated Dispensing Devices for Petroleum Products . 4 Ceiling-mounted hose reel. [ 30A: Table 8.3.1]
2 Refer to Figure 514.3(a) and Figure 514.3(b) for an illustration of classified location around dispensing devices.
Table 514.3(B)(2)  Electrical Equipment Classified Areas for Dispensing Devices
|                                  | Extent of Classified Area                                                                                                                                                                                                                                                                                                                                    | Extent of Classified Area                                                                                                                                                                                     |
|----------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Dispensing Device                | Class I, Division 1                                                                                                                                                                                                                                                                                                                                          | Class I, Division 2                                                                                                                                                                                           |
| Compressed natural gas (CNG)     | Entire space within the dispenser enclosure                                                                                                                                                                                                                                                                                                                  | 1.5 m(5 ft) in all directions from dispenser enclosure                                                                                                                                                        |
| Liquefied natural gas (LNG)      | Entire space within the dispenser enclosure                                                                                                                                                                                                                                                                                                                  | 3 m(10 ft) in all directions from the dispenser enclosure                                                                                                                                                     |
| Liquefied petroleum gas (LP-Gas) | Entire space within the dispenser enclosure; 450 mm(18 in.) from the exterior surface of the dispenser enclosure to an elevation of 1.22 m(4 ft) above the base of the dispenser; the entire pit or open space beneath the dispenser and within 6 m(20 ft) horizontally from any edge of the dispenser when the pit or trench is not mechanically ventilated | Up to 450 mm(18 in.) above ground and within 6 m(20 ft) horizontally from any edge of the dispenser enclosure, including pits or trenches within this area when provided with adequate mechanical ventilation |
[ 30A: Table 12.6.2]
## (3)  Fuel Storage. N
(a)     Aboveground  tanks  storing  CNG  or  LNG  shall  be separated  from  any  adjacent  property  line  that  is  or  can  be built upon, any public way, and the nearest important building on the same property. [ 30A: 12.3.1]
Informational Note: The relevant distances are given in Section 8.4 of NFPA 52-2013, Vehicular Gaseous Fuel Systems Code .
(b)     Aboveground tanks storing hydrogen shall be separated  from  any  adjacent  property  line  that  is  or  can  be  built upon, any public way, and the nearest important building on the same property. [ 30A: 12.3.2]
Informational  Note:  The  relevant  distances  given  in  NFPA 2-2011, Hydrogen Technologies Code .
(c)     Aboveground tanks storing LP-Gas shall be separated from any adjacent property line that is or can be built upon, any public way, and the nearest important building on the same property. [ 30A: 12.3.3]
Informational Note: The relevant distances are given in Section 6.3 of NFPA 58-2014, Liquefied Petroleum Gas Code .
(d)     Aboveground  tanks  storing  CNG,  LNG,  or  LP-Gas shall be separated from each other by at least 6 m (20 ft) and from dispensing devices that dispense liquid or gaseous motor vehicle fuels by at least 6 m (20 ft). [ 30A: 12.3.3]
Exception No. 1: The required separation shall not apply to tanks or dispensers storing or handling fuels of the same chemical composition.
Informational Note: For additional  information,  see  NFPA 303-2011, Fire  Protection  Standard  for  Marinas  and  Boatyards ,  and NFPA 30A-2015, Motor Fuel Dispensing Facilities and Repair Garages .
(1)  General. Electrical  wiring  and  equipment  located  at  or serving  motor  fuel  dispensing  locations  shall  be  installed  on the  side  of  the  wharf,  pier,  or  dock  opposite  from  the  liquid piping system.
(2)  Classification  of  Class  I,  Division  1  and  2  Areas. The following  criteria  shall  be  used  for  the  purposes  of  applying Table 514.3(B)(1) and Table 514.3(B)(2) to motor fuel dispensing  equipment  on  floating  or  fixed  piers,  wharfs,  or docks.
#### (D)  Closed Construction. Where the construction of floating docks,  piers,  or  wharfs  is  closed  so  that  there  is  no  space between the bottom of the dock, pier, or wharf and the water, as  in  the  case  of  concrete-enclosed  expanded foam or similar construction,  and  the  construction  includes  integral  service boxes with supply chases, the following shall apply:
- (1) The space above the surface of the floating dock, pier, or wharf shall be a Class I, Division 2 location with distances as specified  in  Table  514.3(B)(1)  for  dispenser  and outdoor locations.
- (2) Spaces  below  the  surface  of  the  floating  dock,  pier,  or wharf that have areas or enclosures, such as tubs, voids, pits, vaults, boxes, depressions, fuel piping chases, or similar spaces, where flammable liquid or vapor can accumulate shall be a Class I, Division 1 location.
Exception No. 2: The required separation shall not apply when both the gaseous fuel storage and dispensing equipment are at least 15 m (50 ft) from  any  other  aboveground  motor  fuel  storage  or  dispensing  equipment. Informational Note: For further information, see NFPA 52-2013, Vehicular  Gaseous  Fuel  Systems  Code ,  or  NFPA  58-2014, Liquefied Petroleum Gas Code , as applicable. Exception No. 1: Dock, pier, or wharf sections that do not support fuel dispensers and abut, but are located 6.0 m (20 ft) or more from, dock sections that support a fuel dispenser(s) shall be permitted to be Class I, Division  2  locations  where  documented  air  space  is  provided  between dock sections to allow flammable liquids or vapors to dissipate without traveling to such dock sections. The documentation shall comply with 500.4(A).
(e) Dispenser  Installations  Beneath  Canopies. Where  CNG or LNG dispensers are installed beneath a canopy or enclosure, either  the  canopy  or  enclosure  shall  be  designed  to  prevent accumulation or entrapment of ignitible vapors or all electrical equipment installed beneath the canopy or enclosure shall be suitable for Class I, Division 2 hazardous (classified) locations. [ 30A: 12.4]
(f) Specific Requirements for LP-Gas  Dispensing Devices. [ 30A: 12.5]  Dispensing  devices  for  LP-Gas  shall  be  located  as follows:
- (1) At least 3 m (10 ft) from any dispensing device for Class I liquids
- (2) At least 1.5 m (5 ft) from any dispensing device for Class I liquids where the following conditions exist:
- a. The LP-Gas deliver nozzle and filler valve release no more than 4 cm 3  (0.1 oz) of liquid upon disconnection.
- b. The fixed maximum liquid level gauge remains closed during the entire refueling process. [ 30A: 12.5.2]
Table  514.3(B)(2)  shall  be  used  to  delineate  and  classify areas  for  the  purpose  of  installation  of  electrical  wiring  and electrical utilization equipment.
## (C)  Motor Fuel Dispensing Stations in Boatyards and Marinas.
Exception No. 2: Dock, pier, or wharf sections that do not support fuel dispensers and do not directly abut sections that support fuel dispensers shall  be  permitted  to  be  unclassified  where  documented  air  space  is provided and where flammable liquids or vapors cannot travel to such dock sections. The documentation shall comply with 500.4(A).
#### (E)  Open  Construction. Where  the  construction  of  piers, wharfs, or docks is open, as in the case of decks built on stringers supported by pilings, floats, pontoons, or similar construction, the following shall apply:
- (1) The area 450 mm (18 in.) above the surface of the dock, pier, or wharf and extending 6.0 m (20 ft) horizontally in all directions from the outside edge of the dispenser and down to the water level shall be a Class 1, Division 2 location.
- (2) Enclosures such as tubs, voids, pits, vaults, boxes, depressions,  piping  chases,  or  similar  spaces  where  flammable liquids or vapors can accumulate within 6.0 m (20 ft) of the dispenser shall be a Class I, Division 1 location.
### 514.4  Wiring  and  Equipment  Installed  in  Class  I  Locations. All electrical equipment and wiring installed in Class I locations as classified in 514.3 shall comply with the applicable provisions of Article 501.
Exception: As permitted in 514.8.
Informational  Note:  For  special  requirements  for  conductor insulation, see 501.20.
### 514.7  Wiring and Equipment Above Class I Locations. Wiring and equipment above the Class I locations as classified in 514.3 shall comply with 511.7.
### 514.8  Underground  Wiring. Underground  wiring  shall  be installed  in  threaded  rigid  metal  conduit  or  threaded  steel intermediate  metal  conduit.  Any  portion  of  electrical  wiring that  is  below  the  surface  of  a  Class  I,  Division  1  or  a  Class  I, Division  2  location  [as  classified  in  Table  514.3(B)(1)  and Table 514.3(B)(2)] shall be sealed within 3.05 m (10 ft) of the point  of  emergence  above  grade.  Except  for  listed  explosionproof  reducers  at  the  conduit  seal,  there  shall  be  no  union, coupling,  box,  or  fitting  between  the  conduit  seal  and  the point of emergence above grade. Refer to Table 300.5.
Exception No. 1: Type MI cable shall be permitted where it is installed in accordance with Article 332.
Exception  No.  2:  Type  PVC  conduit,  Type  RTRC  conduit,  and Type HDPE conduit shall be permitted where buried under not less than 600 mm (2 ft) of cover. Where Type PVC conduit, Type RTRC conduit, or Type HDPE conduit is used, threaded rigid metal conduit or threaded steel intermediate metal conduit shall be used for the last 600 mm (2 ft) of the underground run to emergence or to the point of connection to  the  aboveground  raceway,  and  an  equipment grounding conductor shall be included to provide electrical continuity of the raceway system and for grounding of non-current-carrying metal parts.
## 514.9  Sealing.
#### (A)  At  Dispenser. A  listed  seal  shall  be  provided  in  each conduit run entering or leaving a dispenser or any cavities or enclosures  in  direct  communication  therewith.  The  sealing fitting or listed explosionproof reducer at the seal shall be the first  fitting  after  the  conduit  emerges  from  the  earth  or concrete.
## 514.11  Circuit Disconnects.
#### (C)  Unattended Self-Service Motor Fuel Dispensing Facilities. At  unattended  motor  fuel  dispensing  facilities,  the  devices  or disconnects  shall  be  readily  accessible  to  patrons  and  at  least one additional device or disconnect shall be readily accessible to  each  group  of  dispensing  devices  on  an  individual  island. [ 30A: 6.7.2]
### 514.13  Provisions for Maintenance and Service of Dispensing Equipment. Each dispensing device shall be provided with a means to remove all external voltage sources, including power, communications, data,  and  video  circuits  and  including  feedback, during  periods of  maintenance  and  service  of  the dispensing  equipment.  The  location  of  this  means  shall  be permitted to be other than inside or adjacent to the dispensing device. The means shall be capable of being locked in the open position in accordance with 110.25.
### 514.16  Grounding and Bonding. All metal raceways, the metal armor  or  metallic  sheath  on  cables,  and  all  non-currentcarrying metal parts of fixed and portable electrical equipment, regardless of voltage, shall be grounded and bonded. Grounding and bonding in Class I locations shall comply with 501.30.
## ARTICLE 515 Bulk Storage Plants
Informational  Note:  Text  that  is  followed  by  a  reference  in brackets has been extracted from NFPA 30-2015, Flammable and Combustible  Liquids  Code .  Only  editorial  changes  were  made  to the extracted text to make it consistent with this Code .
#### (B)  At Boundary. Additional seals shall be provided in accordance with 501.15. Sections 501.15(A)(4) and (B)(2) shall apply to  horizontal  as  well  as  to  vertical  boundaries  of  the  defined Class I locations. 515.1  Scope. This  article  covers  a  property  or  portion  of  a property where flammable liquids are received by tank vessel, pipelines, tank car, or tank vehicle and are stored or blended in bulk for the purpose of distributing such liquids by tank vessel, pipeline, tank car, tank vehicle, portable tank, or container.
#### (A)  Emergency Electrical Disconnects. Fuel dispensing systems  shall  be  provided  with  one  or  more  clearly  identified emergency shutoff devices or electrical disconnects. Such devices or disconnects shall be installed in approved locations but not less than 6 m (20 ft) or more than 30 m (100 ft) from the fuel dispensing devices that they serve. Emergency shutoff devices  or  electrical  disconnects  shall  disconnect  power  to  all dispensing devices; to all remote pumps serving the dispensing devices; to all associated power, control, and signal circuits; and to  all  other  electrical  equipment in the hazardous (classified) locations surrounding the fuel dispensing devices. When more than one emergency shutoff device or electrical disconnect is provided, all devices shall be interconnected. Resetting from an emergency shutoff condition shall require manual intervention and the manner of resetting shall be approved by the authority having jurisdiction. [ 30A: 6.7]
Exception:  Intrinsically  safe  electrical  equipment  need  not  meet  this requirement. [ 30A: 6.7]
#### (B)  Attended Self-Service Motor Fuel Dispensing Facilities. At attended motor fuel dispensing facilities, the devices or disconnects shall be readily accessible to the attendant. [ 30A: 6.7.1]
### 515.3  Class  I  Locations. Table  515.3  shall  be  applied  where Class  I  liquids  are  stored,  handled,  or  dispensed  and  shall  be used  to  delineate  and  classify  bulk  storage  plants.  The  class location  shall  not  extend  beyond  a  floor,  wall,  roof,  or  other solid  partition  that  has  no  communicating  openings.  [ 30: 7.3, 7.4]
Informational Note No. 1: The area classifications listed in Table 515.3 are based on the premise that the installation meets the applicable requirements of NFPA  30 -2015, Flammable  and Combustible  Liquids  Code ,  Chapter  5,  in  all  respects.  Should  this not be the case, the authority having jurisdiction has the authority to classify the extent of the classified space.
Informational Note No. 2: See 514.3(C) through (E) for gaso- line dispensing stations in marinas and boatyards.
### 515.4  Wiring and Equipment Located in Class I Locations. All electrical  wiring  and  equipment  within  the  Class  I  locations defined in 515.3 shall comply with the applicable provisions of Article 501 or Article 505 for the division or zone in which they are used.
Exception: As permitted in 515.8.
Table 515.3  Electrical Area Classifications
| Location                                                                                                                | Division   | Zone   | Extent of Classified Area                                                                                                                                                                                                                           |
|-------------------------------------------------------------------------------------------------------------------------|------------|--------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Indoor equipment installed where flammable vapor-air mixtures can exist under normal operation (see Informational Note) | 1          | 0      | The entire area associated with such equipment where flammable gases or vapors are present continuously or for long periods of time                                                                                                                 |
| Indoor equipment installed where flammable vapor-air mixtures can exist under normal operation (see Informational Note) | 1          | 1      | Area within 1.5 m(5 ft) of any edge of such equipment, extending in all directions                                                                                                                                                                  |
| Indoor equipment installed where flammable vapor-air mixtures can exist under normal operation (see Informational Note) | 2          | 2      | Area between 1.5 mand 2.5 m(5 ft and 8 ft) of any edge of such equipment, extending in all directions; also, space up to 900mm (3 ft) above floor or grade level within 1.5 mto 7.5 m(5 ft to 25 ft) horizontally from any edge of such equipment 1 |
| Outdoor equipment installed where flammable vapor-air mixtures can exist under normal operation                         | 1          | 0      | The entire area associated with such equipment where flammable gases or vapors are present continuously or for long periods of time                                                                                                                 |
| Outdoor equipment installed where flammable vapor-air mixtures can exist under normal operation                         | 1          | 1      | Area within 900 mm(3 ft) of any edge of such equipment, extending in all directions                                                                                                                                                                 |
| Outdoor equipment installed where flammable vapor-air mixtures can exist under normal operation                         | 2          | 2      | Area between 900 mm(3 ft) and 2.5 m(8 ft) of any edge of such equipment, extending in all directions; also, space up to 900mm (3 ft) above floor or grade level within 900 mmto 3.0 m(3 ft to 10 ft) horizontally from any edge of such equipment   |
| Tank storage installations inside buildings                                                                             | 1          | 1      | All equipment located below grade level                                                                                                                                                                                                             |
| Tank storage installations inside buildings                                                                             | 2          | 2      | Any equipment located at or above grade level                                                                                                                                                                                                       |
| Tank -aboveground, fixed roof                                                                                           | 1 1        | 0 1    | Inside fixed roof tank Area inside dike where dike height is greater than the distance from the tank to the dike for more than 50 percent of the tank circumference                                                                                 |
| Tank -aboveground, fixed roof                                                                                           | 2          | 2      | Within 3.0 m(10 ft) from shell, ends, or roof of tank; also, area inside dike to level of top of dike wall                                                                                                                                          |
| Tank -aboveground, fixed roof                                                                                           | 1          | 0      | Area inside of vent piping or opening                                                                                                                                                                                                               |
| Tank -aboveground, fixed roof                                                                                           | 1          | 1      | Within 1.5 m(5 ft) of open end of vent, extending in all directions                                                                                                                                                                                 |
| Tank -aboveground, fixed roof                                                                                           |            |        | Area between 1.5 mand 3.0 m(5 ft and 10 ft) from open end of                                                                                                                                                  |
| Tank -aboveground, fixed roof                                                                                           | 2          | 2      | vent, extending in all directions                                                                                                                                                                                                                   |
| Tank -aboveground, floating roof                                                                                        |            |        |                                                                                                                                                                                                                                                     |
| With fixed outer roof roof                                                                                              | 1          | 0      | Area between the floating and fixed roof sections and within the shell Area and within the shell                                                                                                                                                    |
| With no fixed outer                                                                                                     | 1          | 1      | above the floating roof                                                                                                                                                                                                                             |
| Tank vault -interior                                                                                                    | 1          | 1      | Entire interior volume, if Class I liquids are stored within                                                                                                                                                                                        |
| Tank vault -interior                                                                                                    | 2          | 2      | Division 1 or 2, or Zone 1 or 2 classified location Up to 450 mm(18 in.) above grade level within a horizontal radius of 3.0 m(10 ft) from a loose fill connection, and within a horizontal radius of 1.5 m(5 ft) from a tight fill connection      |
| Vent -discharging upward                                                                                                | 1          | 0      | Area inside of vent piping or opening Within 900 mm(3 ft) of open end of vent, extending in all directions Area between 900 mmand 1.5 m(3 ft and 5 ft) of open end of vent,                                                                         |
| Vent -discharging upward                                                                                                | 1 2        | 1 2    | extending in all directions                                                                                                                                                                                                                         |
| Drum and container filling -outdoors or indoors                                                                         |            | 0      | Area inside the drum or container                                                                                                                                                                                                                   |
| Drum and container filling -outdoors or indoors                                                                         | 1          | 1      | Within 900 mm(3 ft) of vent and fill openings, extending in all directions                                                                                                                                                                          |
|                                                                                                                         | 1          |        |                                                                                                                                                                                                                                                     |
|                                                                                                                         | 2          | 2      | Area between 900 mmand 1.5 m(3 ft and 5 ft) from vent or fill opening, extending in all directions; also, up to 450 mm(18 in.) above floor or grade level within a horizontal radius of 3.0m (10 ft) from vent or fill opening                      |
| Pumps, bleeders, withdrawal fittings Indoor                                                                             |            |        |                                                                                                                                                                                                                                                     |
| Pumps, bleeders, withdrawal fittings Indoor                                                                             | 2          | 2      | Within 1.5 m(5 ft) of any edge of such devices, extending in all directions; also, up to 900 mm(3 ft) above floor or grade level within 7.5 m(25 ft) horizontally from any edge of such devices                                                     |
(continues)
## Table 515.3 Continued
| Location                                                                                                    | Division     | Zone         | Extent of Classified Area                                                                                                                                                                                                                                                                                                                             |
|-------------------------------------------------------------------------------------------------------------|--------------|--------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Outdoor                                                                                                     | 2            | 2            | Within 900 mm(3 ft) of any edge of such devices, extending in all directions. Also, up to 450 mm(18 in.) above grade level within 3.0 m(10 ft) horizontally from any edge of such devices                                                                                                                                                             |
| Pits and sumps                                                                                              |              |              |                                                                                                                                                                                                                                                                                                                                                       |
| Without mechanical ventilation                                                                              | 1            | 1            | Entire area within a pit or sump if any part is within a Division 1 or 2 or Zone 1 or 2 classified location                                                                                                                                                                                                                                           |
| With adequate mechanical ventilation                                                                        | 2            | 2            | Entire area within a pit or sump if any part is within a Division 1 or 2 or Zone 1 or 2 classified location                                                                                                                                                                                                                                           |
| Containing valves, fittings, or piping, and not within a Division 1 or 2 or Zone 1 or 2 classified location | 2            | 2            | Entire pit or sump                                                                                                                                                                                                                                                                                                                                    |
| Drainage ditches, separators, impounding basins Outdoor Indoor                                              | 2            | 2            | Area up to 450 mm(18 in.) above ditch, separator, or basin; also, area up to 450 mm(18 in.) above grade within 4.5 m(15 ft) horizontally from any edge Same as pits and sumps                                                                                                                                                                         |
| Tank vehicle and tank car 2                                                                                 |              |              |                                                                                                                                                                                                                                                                                                                                                       |
| Loading through open dome                                                                                   | 1 1 2        | 0 1 2        | Area inside of the tank Within 900 mm(3 ft) of edge of dome, extending in all directions Area between 900 mmand 4.5 m(3 ft and 15 ft) from edge of dome, extending in all directions                                                                                                                                                                  |
| Loading through bottom connections with atmospheric venting                                                 | 1 1 2        | 0 1 2        | Area inside of the tank Within 900 mm(3 ft) of point of venting to atmosphere, extending in all directions Area between 900 mmand 4.5 m(3 ft and 15 ft) from point of venting to atmosphere, extending in all directions; also, up to                                                                                                                 |
| Loading through closed dome with atmospheric venting                                                        | 1 2          | 1 2          | 450 mm(18 in.) above grade within a horizontal radius of 3.0m (10 ft) from point of loading connection Within 900 mm(3 ft) of open end of vent, extending in all directions Area between 900 mmand 4.5 m(3 ft and 15 ft) from open end of vent, extending in all directions; also, within 900 mm(3 ft) of edge  |
| Loading through closed dome with vapor control                                                              | 2            | 2            | Within 900 mm(3 ft) of point of connection of both fill and vapor lines extending in all directions                                                                                                                                                                                                                                                   |
| Bottom loading with vapor control or any bottom unloading                                                   | 2            | 2            | Within 900 mm(3 ft) of point of connections, extending in all directions; also up to 450 mm(18 in.) above grade within a horizontal radius of 3.0 m(10 ft) from point of connections                                                                                                                                                                  |
| Storage and repair garage for tank vehicles                                                                 | 1 2          | 1 2          | All pits or spaces below floor level Area up to 450 mm(18 in.) above floor or grade level for entire storage or repair garage                                                                                                                                                                                                                         |
| Garages for other than tank vehicles                                                                        | Unclassified | Unclassified | If there is any opening to these rooms within the extent of an outdoor classified location, the entire room shall be classified the same as the area classification at the point of the opening.                                                                                                                                                      |
| Outdoor drum storage                                                                                        | Unclassified | Unclassified |                                                                                                                                                                                                                                                                                                                                                       |
| Inside rooms or storage lockers used for the storage of Class I liquids                                     | 2            | 2            | Entire room or locker                                                                                                                                                                                                                                                                                                                                 |
(continues)
Table 515.3 Continued
| Location                                                       | Division Zone   | Extent of Classified Area                                                                                                                                                                                                |
|----------------------------------------------------------------|-----------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Indoor warehousing where there is no flammable liquid transfer | Unclassified    | If there is any opening to these rooms within the extent of an indoor classified location, the classified location shall extend through the opening to the same extent as if the wall, curb, or partition did not exist. |
| Office and rest rooms                                          | Unclassified    | If there is any opening to these rooms within the extent of an indoor classified location, the room shall be classified the same as if the wall, curb, or partition did not exist.                                       |
| Piers and wharves                                              |                 | See Figure 515.3.                                                                                                                                                                                                        |
1 The release of Class I liquids can generate vapors to the extent that the entire building, and possibly an area surrounding it, should be considered a Class I, Division 2 or Zone 2 location.
2 When classifying extent of area, consideration shall be given to the fact that tank cars or tank vehicles can be spotted at varying points. Therefore, the extremities of the loading or unloading positions shall be used. [ 30: Table 7.3.3]
Informational Note: See Section 7.3 of NFPA 30-2015, Flammable and Combustible Liquids Code , for additional information.
## Notes:
- 2 ft 25 ft (1) For SI units, 1 in. = 25 mm; 1 ft = 0.3 m. (2) The "source of vapor" is the operating envelope and stored position of the outboard flange connection of the loading arm (or hose).
- (3) The berth area adjacent to tanker and barge cargo tanks is to
- be Division 2 to the following extent: (a) 25 ft (7.6 m) horizontally in all directions on the pier side from the portion of the hull containing cargo tanks. (b) From the water level to 25 ft (7.6 m) above the cargo tanks at their highest position.
(4) Additional locations can be classified as required by the presence of other sources of flammable liquids on the berth, or by Coast Guard or other regulations.
FIGURE  515.3 Area Classification for a Marine Terminal Handling Flammable Liquids. [30:Figure 29.3.22]
## 515.7  Wiring and Equipment Above Class I Locations.
- (A)  Fixed Wiring. All fixed wiring above Class I locations shall be  in  metal  raceways,  Schedule  80  PVC  conduit,  Type  RTRC marked with the suffix -XW, or Type MI, Type TC, or Type MC cable,  or  Type  PLTC  and  Type  PLTC-ER  cable  in  accordance with  the  provisions  of  Article  725,  including  installation  in cable  tray  systems  or  Type  ITC  and  Type  ITC-ER  cable  as permitted  in  727.4.  The  cable  shall  be  terminated  with  listed fittings.
- (B)  Fixed  Equipment. Fixed  equipment  that  may  produce arcs, sparks, or particles of hot metal, such as lamps and lampholders for fixed lighting, cutouts, switches, receptacles, motors, or other equipment having make-and-break or sliding contacts, shall be of the totally enclosed type or be constructed so as to prevent the escape of sparks or hot metal particles.
- (C)  Portable Luminaires or Other Utilization  Equipment. Portable  luminaires  or  other  utilization  equipment  and  their flexible cords shall comply with the provisions of Article 501 or Article  505  for  the  class  of  location  above  which  they  are connected or used.
## 515.8  Underground Wiring.
- (A)  Wiring Method. Underground wiring shall be installed in threaded  rigid  metal  conduit  or  threaded  steel  intermediate metal  conduit  or,  where  buried  under  not  less  than  600  mm (2  ft)  of  cover,  shall  be  permitted  in  Type  PVC  conduit, Type RTRC conduit, or a listed cable. Where Type PVC conduit or Type RTRC conduit is used, threaded rigid metal conduit or threaded steel intermediate metal conduit shall be used for not less  than  the  last  600  mm  (2  ft)  of  the  conduit  run  to  the conduit point of emergence from the underground location or to the point of connection to an aboveground raceway. Where
## ARTICLE 515 - BULK STORAGE PLANTS
cable  is  used,  it  shall  be  enclosed  in  threaded  rigid  metal conduit or threaded steel intermediate metal conduit from the point of lowest buried cable level to the point of connection to the aboveground raceway.
- (B)  Insulation. Conductor insulation shall comply with 501.20.
- (C)  Nonmetallic  Wiring. Where  Type  PVC  conduit,  Type RTRC conduit, or cable with a nonmetallic sheath is used, an equipment grounding conductor shall be included to provide for electrical continuity of the raceway system and for grounding of non-current-carrying metal parts.
- 515.9  Sealing. Sealing requirements shall apply to horizontal as well as to vertical boundaries of the defined Class I locations. Buried  raceways  and  cables  under  defined  Class  I  locations shall be considered to be within a Class I, Division 1 or Zone 1 location.
- 515.10  Special  Equipment  -  Gasoline  Dispensers. Where gasoline or other volatile flammable liquids or liquefied flammable gases are dispensed at bulk stations, the applicable provisions of Article 514 shall apply.
- 515.16  Grounding and Bonding. All metal raceways, the metal armor  or  metallic  sheath  on  cables,  and  all  non-currentcarrying metal parts of fixed or portable electrical equipment, regardless of voltage, shall be grounded and bonded as provided in Article 250.
Grounding  and  bonding  in  Class  I  locations  shall  comply with 501.30 for Class I, Division 1 and 2 locations and 505.25 for Class I, Zone 0, 1, and 2 locations.
Informational  Note:  For  information  on  grounding  for  static protection,  see  4.5.3.4  and  4.5.3.5  of  NFPA  30 -2015, Flammable and Combustible Liquids Code .
## ARTICLE 516 Spray Application, Dipping, Coating, and Printing Processes Using Flammable or Combustible Materials
## Part I. General
- 516.1  Scope. This article covers the regular or frequent application of flammable liquids, combustible liquids, and combustible powders by spray operations and the application of flammable  liquids or combustible  liquids at  temperatures above their flashpoint by spraying, dipping, coating, printing, or other means.
Informational  Note  No.  1:  For  further  information  regarding safeguards for these processes, such as fire protection, posting of warning signs, and maintenance, see NFPA 33-2016, Standard for Spray  Application  Using  Flammable  and  Combustible  Materials ,  and NFPA 34-2015, Standard for Dipping, Coating, and Printing Processes Using  Flammable  or  Combustible  Liquids .  For  additional  information  regarding  ventilation,  see  NFPA  91 -2015, Standard  for Exhaust Systems for Air Conveying of Vapors, Gases, Mists, and Particulate Solids .
Informational Note No. 2: Text that is followed by a reference in brackets  has  been  extracted  from  NFPA  33-2016, Standard  for Spray  Application  Using  Flammable  and  Combustible  Materials ,  or NFPA 34-2015, Standard for Dipping, Coating, and Printing Processes Using  Flammable  or  Combustible  Liquids .  Only  editorial  changes were made to the extracted text to make it consistent with this Code .
### 516.2  Definitions. For the purpose of this article, the following definitions shall apply.
- Limited Finishing Workstation. An apparatus that is capable of confining the vapors, mists, residues, dusts, or deposits that are generated by a spray application process but does not meet the requirements  of  a  spray  booth  or  spray  room,  as  herein defined. [ 33: 3.3.18.1]
Informational  Note:  See  Section  14.3  of  NFPA  33, Standard  for Spray Application Using Flammable or Combustible Materials , for limited finishing workstations.
- Membrane  Enclosure. A  temporary  enclosure  used  for  the spraying  of  workpieces  that  cannot  be  moved  into  a  spray booth where open spraying is not practical due to the proximity  to  other  operations, finish quality, or concerns such as the collection of overspray. N
Informational Note: See Chapter 18 of NFPA 33-2016, Standard for  Spray  Application  Using  Flammable  or  Combustible  Materials ,  for information  on  the  construction  and  use  of  membrane  enclosures.
- Outdoor Spray Area. A spray area that is outside the confines of a building or that has a canopy or roof that does not limit the dissipation of the heat of a fire or dispersion of flammable vapors  and  does  not  restrict  fire-fighting  access  and  control. For the purpose of this standard, an outdoor spray area can be treated as an unenclosed spray area. [ 33: 3.3.2.3.1] N ·
- Spray Area. Any fully enclosed, partly enclosed, or unenclosed area in which dangerous quantities of flammable or combustible vapors, mists, residues, dusts, or deposits are present due to the operation of spray processes, including (1) any area in the direct path of a spray application process; (2) the interior of a spray  booth,  spray  room,  or  limited  finishing  workstation,  as herein defined; (3) the interior of any exhaust plenum, eliminator  section,  or  scrubber  section;  (4)  the  interior  of  any exhaust duct or exhaust stack leading from a spray application process; (5) the interior of any air recirculation path up to and including recirculation particulate filters; (6) any solvent concentrator  (pollution  abatement)  unit  or  solvent  recovery (distillation) unit; and (7) the inside of a membrane enclosure. The following are not part of the spray area: (1) fresh air makeup units; (2) air supply ducts and air supply plenums; (3) recirculation air supply ducts downstream of recirculation particulate filters; and (4) exhaust ducts from solvent concentrator (pollution abatement) units. [ 33: 3.3.2.3]
Informational Note: Unenclosed spray areas are locations outside of buildings or are localized operations within a larger room  or  space.  Such  are  normally  provided  with  some  local vapor  extraction/ventilation  system.  In  automated  operations, the area limits are the maximum area in the direct path of spray operations. In manual operations, the area limits are the maximum area of spray when aimed at 90 degrees to the application surface.
Spray Booth. A power-ventilated enclosure for a spray application operation or process that confines and limits the escape of the material being sprayed, including vapors, mists, dusts, and
residues  that  are  produced  by  the  spraying  operation  and conducts  or  directs  these  materials  to  an  exhaust  system. [ 33: 3.3.15]
Informational  Note:  A  spray  booth  is  an  enclosure  or  insert within  a  larger  room  used  for  spray/coating/dipping  applications. A spray booth can be fully enclosed or have open front or face and can include separate conveyor entrance and exit. The spray  booth  is  provided  with  a  dedicated  ventilation  exhaust with  supply  air  from  the  larger  room  or  from  a  dedicated  air supply.
Spray  Room. A  power-ventilated  fully  enclosed  room  used exclusively  for  open  spraying  of  flammable  or  combustible materials. [ 33: 3.3.16]
Unenclosed Spray Area. Any spray area that is not confined by a limited finishing workstation, spray booth, or spray room, as herein defined. [ 33: 3.3.2.3.2]
## Part II. Open Containers N
### 516.4  Area Classification. For open containers, supply containers,  waste  containers,  spray  gun  cleaners,  and  solvent distillation units that contain Class I liquids that are located in ventilated areas, area classification shall be in accordance with the following:
- (1) The area within 915 mm (3 ft) in all directions from any such container or equipment and extending to the floor or grade level shall be classified as Class I, Division 1 or Class I, Zone 1, whichever is applicable. [ 33: 6.5.5.1]
- (2) The area extending 610 mm (2 ft) beyond the Division 1 or Zone 1 location shall be classified as Class I, Division 2 or Class I, Zone 2, whichever is applicable. [ 33: 6.5.5.1]
- (4) The area inside any tank or container shall be classified as Class I, Division 1 or Class I, Zone 0, whichever is applicable. [ 33: 6.5.5.1]
4. (A)  Zone Classification of Locations.
- (1)  Classification of Locations. The Zone system of electrical area classification shall be applied as follows:
- (1) The inside of closed containers or vessels shall be considered a Class I, Zone 0 location.
