- (3) The area extending 1525 mm (5 ft) horizontally beyond the area described in 516.4(2) up to a height of 460 mm (18 in.) above the floor or grade level shall be classified as Class I, Division 2 or Class I, Zone 2, whichever is applicable. [ 33: 6.5.5.1] (3) A  Class  I,  Division  2  location  shall  be  permitted  to  be alternatively classified as a Class I, Zone 2 location. (4) A  Class  II,  Division  1  location  shall  be  permitted  to  be alternatively classified as a Zone 21 location.
- (5) Sumps, pits, or below grade channels within 3.5 m (10 ft) horizontally of a vapor source shall be classified as Class I, Division 1 or Zone 1. If the sump, pit, or channel extends beyond 3.5 m (10 ft) from the vapor source, it shall be provided  with  a  vapor  stop  or  it  shall  be  classified  as Class I, Division 1 or Zone 1 for its entire length.
N FIGURE  516.4 Electrical Area Classification for Class I Liquid Operations Around Open Containers, Supply Containers, Waste Containers, Spray Gun Cleaners, and Solvent Distillation Units. [33:Figure 6.5.5.2]
For the purposes of electrical area classification, the Division system  and  the  Zone  system  shall  not  be  intermixed  for  any given source of release. [ 33: 6.2.3]
Electrical wiring and utilization equipment installed in these areas  shall  be  suitable  for  the  location,  as  shown  in  Figure 516.4. [ 33: 6.5.5.2]
## Part III. Spray Application Processes
### 516.5  Area Classification. For spray application processes, the area classification  is  based  on  quantities  of  flammable  vapors, combustible mists, residues, dusts, or deposits that are present or might be present in quantities sufficient to produce ignitable or explosive mixtures with air.
- (2) A  Class  I,  Division  1  location  shall  be  permitted  to  be alternatively classified as a Class I, Zone 1 location.
- (5) A  Class  II,  Division  2  location  shall  be  permitted  to  be alternatively classified as a Zone 22 location. [ 33: 6.2.2]
- (2)  Classification Systems. For the purposes of electrical area classification, the Division system and the Zone system shall not be intermixed for any given source of release. [ 33: 6.2.3]
In instances of areas within the same facility classified separately, Class I, Zone 2 locations shall be permitted to abut, but not  overlap,  Class  I,  Division  2  locations.  Class  I,  Zone  0  or Zone 1 locations shall not abut Class I, Division 1 or Division 2 locations. [ 33: 6.2.4]
- (3)  Equipment. Open flames, spark-producing equipment or processes, and equipment whose exposed surfaces exceed the autoignition  temperature  of  the  material  being  sprayed  shall not be located in a spray area or in any surrounding area that is classified as Division 2, Zone 2, or Zone 22. [ 33: 6.2.5]
Exception:  This  requirement  shall  not  apply  to  drying,  curing,  or fusing apparatus.
Any  utilization  equipment  or  apparatus  that  is  capable  of producing sparks or particles of hot metal and that is located above or adjacent to either the spray area or the surrounding Division  2,  Zone  2,  or  Zone  22  areas  shall  be  of  the  totally enclosed type or shall be constructed to prevent the escape of sparks or particles of hot metal. [ 33: 6.2.6]
- (B)  Class I, Division 1 or Class I, Zone 0 Locations. The interior of any open or closed container or vessel of a flammable liquid shall be considered Class I, Division 1, or Class I, Zone 0, as applicable:
Informational Note: For additional guidance, see Chapter 6 of NFPA 33-2016, Standard  for  Spray  Application  Using  Flammable  or Combustible Materials .
- (C)  Class I, Division 1; Class I, Zone 1; Class II, Division 1; or Zone 21 Locations. The following spaces shall be considered Class I, Division 1; Class I, Zone 1; Class II, Division 1; or Zone 21 locations, as applicable:
- (1) The interior of spray booths and rooms except as specifically provided in 516.5(D).
- (3) Any area in the direct path of spray operations.
- (2) The interior of exhaust ducts.
- (4) Sumps,  pits,  or  below  grade  channels  within  7620  mm (25 ft) horizontally of a vapor source. If the sump, pit, or channel extends beyond 7620 mm (25 ft) from the vapor source, it shall be provided with a vapor stop or it shall be classified  as  Class  I,  Division  1  for  its  entire  length. [ 34: 6.4.1]
- (6) For  limited  finishing  workstations,  the  area  inside  the curtains or partitions. [See Figure 516.5(D)(5).]
- (5) All  space in all directions outside of but within 900 mm (3  ft)  of  open  containers,  supply  containers,  spray  gun cleaners, and solvent distillation units containing flammable liquids.
- (D)  Class I, Division 2; Class I, Zone 2; Class II, Division 2; or Zone 22 Locations. The spaces listed in 516.5(D)(1) through (D)(5) shall be considered Class I, Division 2; Class I, Zone 2; Class II, Division 2; or Zone 22 as applicable.
- (1)  Unenclosed Spray Processes. Electrical wiring and utilization  equipment  located  outside  but  within  6100  mm  (20  ft) horizontally  and  3050  mm  (10  ft)  vertically  of  an  enclosed spray area and not separated from the spray area by partitions extending to the boundaries of the area designated as Division 2,  Zone  2  or  Zone  22  in  Figure  516.5(D)(1)  shall  be  suitable for  Class  I,  Division  2;  Class  I,  Zone  2;  Class  II,  Division  2;  or Zone  22  locations,  whichever  is  applicable.  [ 33: 6.5.1] [See Figure 516.5(D)(1).] 915 mm (3 ft) radius 915 mm (3 ft) radius 915 mm (3 ft) radius 915 mm (3 ft) radius
- (2)  Closed-Top, Open-Face, and Open-Front Spray Booths and Spray  Rooms. If  spray  application  operations  are  conducted within a closed-top, open-face, or open-front booth or room, as shown  in  Figure  516.5(D)(2),  any  electrical  wiring  or  utilization  equipment  located  outside  of  the  booth  or  room  but within  915  mm  (3  ft)  of  any  opening  shall  be  suitable  for Class  I,  Division  2;  Class  I,  Zone  2;  Class  II,  Division  2;  or Zone  22  locations,  whichever  is  applicable.  The  Class  I,  Division 2; Class I, Zone 2; Class II, Division 2; or Zone 22 locations shown  in  Figure  516.5(D)(2)  shall  extend  from  the  edges  of the open face or open front of the booth or room.
- (3)  Open-Top Spray Booths. For spraying operations conducted within an open top spray booth, the space 915 mm (3 ft) vertically  above  the  booth  and  within  915  mm (3 ft) of other booth openings shall be considered Class I, Division 2; Class I, Zone 2; Class II, Division 2; or Zone 22 whichever is applicable. [ 33: 6.5.3]
N FIGURE  516.5(D)(1) Electrical Area Classification for Unenclosed Spray Areas. [33:Figure 6.5.1]
N FIGURE  516.5(D)(2) Class I, Division 2; Class I, Zone 2; Class II, Division 2; or Zone 22 Locations Adjacent to a Closed Top, Open Face, or Open Front Spray Booth or Room. [33:Figure 6.5.2]
- (4)  Enclosed Spray Booths and Spray Rooms. For spray application  operations  confined  to  an  enclosed  spray  booth  or room, electrical area classification shall be as follows:
- (1) The area within 915 mm (3 ft) of any opening shall be classified  as  Class  I,  Division  2;  Class  I,  Zone  2;  Class  II, Division 2; or Zone 22 locations, whichever is applicable, as shown in Figure 516.5(D)(4).
- (3) Where exhaust air is permitted to be recirculated, both of the following shall apply:
- (2) Where  automated  spray  application  equipment  is  used, the  area  outside  the  access  doors  shall  be  unclassified provided  the  door  interlock  prevents  the  spray  application operations when the door is open.
- a. The interior of any recirculation path from the secondary  particulate  filters  up  to  and  including  the  air supply plenum shall be classified as Class I, Division 2; Class I, Zone 2; Class II, Division 2; or Zone 22 locations, whichever is applicable.
- (4) Where exhaust air is not recirculated, the interior of fresh air  supply  ducts  and  fresh  air  supply  plenums  shall  be unclassified.
- b. The interior of fresh air supply ducts shall be unclassified.
[ 33: 6.5.4]
## (5)  Limited Finishing Workstations.
- (b)     A limited finishing workstation shall be designed and constructed to have all of the following: Enclosed spray booth or room
- (a)     For limited finishing workstations, the area inside the 915  mm  (3  ft)  space  horizontally  and  vertically  beyond  the volume enclosed by the outside surface of the curtains or partitions  shall  be  classified  as  Class  I,  Division  2;  Class  I,  Zone  2; Class  II,  Division  2;  or  Zone  22,  as  shown  in  Figure  516.5(D) (5).
- (1) A dedicated make-up air supply
- (3) A dedicated mechanical exhaust and filtration system
- (2) Curtains or partitions that are noncombustible or limited combustible
- (4) An approved automatic extinguishing system [ 33: 14.3.1]
Informational Note: For limited combustible curtains or partitions see NFPA 701-2015, Standard Methods of Fire Tests for Flame Propagation of Textiles and Films.
- (c)     The amount of material sprayed in a limited finishing workstation shall not exceed 3.8 L (1 gal) in any 8-hour period. [ 33: 14.3.2]
- (e)     The equipment within the limited finishing workstation shall be interlocked such that the spray application equipment cannot be operated unless the exhaust ventilation system is operating and functioning properly and spray application is automatically stopped if the exhaust ventilation system fails.
- (d)     Curtains or partitions shall be fully closed during any spray operations. [ 33: 14.3.4]
- (f)     Any limited finishing workstation used for spray application  operations  shall  not  be  used  for  any  operation  that  is capable  of  producing  sparks  or  particles  of  hot  metal  or  for operations  that  involve  open  flames  or  electrical  utilization equipment  capable  of  producing  sparks  or  particles  of  hot metal. [ 33: 14.3.6]
- (g)     Where  industrial  air  heaters  are  used  to  elevate  the air temperature for drying, curing, or fusing operations, a high limit  switch  shall  be  provided  to  automatically  shut  off  the
- drying apparatus if the air temperature in the limited finishing workstation  exceeds  the  maximum  discharge-air  temperature allowed  by  the  standard  that  the  heater  is  listed  to  or  93°C (200°F), whichever is less. [ 33: 14.3.7.1]
- (i)     Any  containers  of  flammable  or  combustible  liquids shall be removed from the limited finishing workstation before the drying apparatus is energized. [ 33: 14.3.7.3]
- (h)     A  means  shall  be  provided  to  show  that  the  limited finishing workstation is in the drying or curing mode of operation and that the limited finishing workstation is to be unoccupied. [ 33: 14.3.7.2]
- (j)     Portable spot-drying, curing, or fusion apparatus shall be  permitted  to  be  used  in  a  limited  finishing  workstation, provided that it is not located within the hazardous (classified) location defined in 14.3.5 of NFPA 33 when spray application operations are being conducted. [ 33: 14.3.8]
- (k)     Recirculation of exhaust air shall be permitted when the provisions of 516.5(D)(4)(3) are both met. [ 33: 14.3.9]
## 516.6  Wiring and Equipment in Class I Locations.
- (A)  Wiring and Equipment - Vapors. All electrical wiring and equipment within the Class I location (containing vapor only - not residues) defined in 516.5 shall comply with the applicable provisions of Article 501 or Article 505, as applicable.
N FIGURE  516.5(D)(4) Class I, Division 2; Class I, Zone 2; Class II, Division 2; or Zone 22 Locations Adjacent to an Enclosed Spray Booth or Spray Room. [33:Figure 6.5.4]
N FIGURE  516.5(D)(5) Class I, Division 2; Class I, Zone 2; Class II, Division 2; or Zone 22 Locations Adjacent to a Limited Finishing Workstation. [33:Figure 14.3.5.1]
- (B)  Wiring  and  Equipment  -  Vapors  and  Residues. Unless specifically  listed  for  locations  containing  deposits  of  dangerous quantities of flammable or combustible vapors, mists, residues,  dusts,  or  deposits  (as  applicable),  there  shall  be  no electrical  equipment  in  any  spray  area  as  herein  defined whereon deposits of combustible residue could readily accumulate,  except  wiring  in  rigid  metal  conduit,  intermediate  metal conduit, Type MI cable, or in metal boxes or fittings containing no taps, splices, or terminal connections. [ 33: 6.4.2]
- (C)  Illumination. Luminaires shall be permitted to be installed as follows:
- (1) Luminaires,  like  that  shown  in  Figure  516.6(C)(a),  that are attached to the walls or ceiling of a spray area but that are outside any classified area and are separated from the spray  area  by  glass  panels  shall  be  suitable  for  use  in unclassified  locations.  Such  fixtures  shall  be  serviced from outside the spray area. [ 33: 6.6.1]
- (2) Luminaires,  like  that  shown  in  Figure  516.6(C)(a),  that are  attached  to  the  walls  or  ceiling  of  a  spray  area;  that are separated from the spray area by glass panels and that are located within a Class I, Division 2; a Class I, Zone 2; a Class II, Division 2; or a Zone 22 location shall be suitable for  such  location.  Such  fixtures  shall  be  serviced  from outside the spray area. [ 33: 6.6.2]
- (3) Luminaires,  like  that  shown  in  Figure  516.6(C)(b),  that are an integral part of the walls or ceiling of a spray area shall be permitted to be separated from the spray area by glass panels that are an integral part of the fixture. Such fixtures  shall  be  listed  for  use  in  Class  I,  Division  2; Class I, Zone 2; Class II, Division 2; or Zone 22 locations, whichever is applicable, and also shall be listed for accumulations  of deposits of combustible  residues.  Such fixtures shall be permitted to be serviced from inside the spray area. [ 33: 6.6.3]
- (4) Glass  panels  used  to  separate  luminaires  from  the  spray area  or  that  are  an  integral  part  of  the  luminaire  shall meet the following requirements.
- a. Panels for light fixtures or for observation shall be of heat-treated  glass,  laminated  glass,  wired  glass,  or hammered-wired glass and shall be sealed to confine vapors, mists, residues, dusts, and deposits to the spray area. [ 33: 5.5.1]
Exception:  Listed  spray  booth  assemblies  that  have  vision  panels constructed of other materials shall be permitted.
- b. Panels  for  light  fixtures  shall  be  separated  from  the fixture  to  prevent  the  surface  temperature  of  the panel from exceeding 93°C (200°F). [ 33: 5.5.2]
- c. The panel frame and method of attachment shall be designed  to  not  fail  under  fire  exposure  before  the vision panel fails. [ 33: 5.5.3]
3. (D)  Portable Equipment. Portable electric luminaires or other  utilization  equipment  shall  not  be  used  in  a  spray  area during spray operations.
Exception  No.  1:  Where  portable  electric  luminaires  are  required  for operations in spaces not readily illuminated by fixed lighting within the spraying area, they shall be of the type identified for Class I, Division 1 or  Class  1,  Zone  1  locations  where  readily  ignitible  residues  could  be present. [ 33: 6.9 Exception]
Exception  No.  2:  Where  portable  electric  drying  apparatus  is  used  in spray booths and the following requirements are met:
- (1) The  apparatus  and  its  electrical  connections  are  not  located within the spray enclosure during spray operations.
- (3) All metallic parts of the drying apparatus are electrically bonded and grounded.
3. (E)  Electrostatic Equipment. Electrostatic spraying or detearing equipment shall be installed and used only as provided in 516.10.
N FIGURE  516.6(C)(b) Example of a Luminaire that is an Integral Part of the Spray Area and is Serviced from Inside the Spray Area. [33:Figure 6.6.3]
Informational Note: For further information, see NFPA 33-2016, Standard for Spray Application Using Flammable or Combustible Materials .
- (F)  Static  Electric  Discharges. All  persons and all electrically conductive  objects,  including  any  metal  parts  of  the  process equipment or apparatus, containers of material, exhaust ducts, and  piping  systems  that  convey  flammable  or  combustible liquids, shall be electrically grounded. [ 34: 6.8.1]
## 516.7  Wiring and Equipment Not Within Classified Locations.
#### (A)  Wiring. All fixed wiring above the Class I and II locations shall  be  in  metal  raceways,  Type  PVC  conduit,  Type  RTRC conduit,  or  electrical  nonmetallic  tubing;  where  cables  are used, they shall be Type MI, Type TC, or Type MC cable. Cellular metal floor raceways shall only be permitted to supply ceiling  outlets  or  as  extensions  to  the  area  below  the  floor  of  a Class I or II location. Where cellular metal raceways are used, they shall not have connections leading into or passing through the Class I or II location unless suitable seals are provided.
- (2) Electrical equipment within 450 mm (18 in.) of the floor is identified for Class I, Division 2 or Class I, Zone 2 locations.
- (4) Interlocks  are  provided  to  prevent  the  operation  of  spray  equipment  while  drying  apparatus  is  within  the  spray  enclosure,  to allow for a 3-minute purge of the enclosure before energizing the drying apparatus and to shut off drying apparatus on failure of ventilation system.
N FIGURE  516.6(C)(a) Example of a Luminaire that is Mounted Outside of the Spray Area and is Serviced from Outside the Spray Area. [33:Figure 6.6.1]
Copyright 2017 National Fire Protection Association (NFPAfi). Licensed, by agreement, for individual use and download on 08/08/2017 to Brian Chambers for designated user Brian Chambers. No other reproduction or transmission in any form permitted without written permission of NFPAfi. For inquiries or to report unauthorized use, contact licensing@nfpa.org.  This NFCSS All Access subscription expires on August 30, 2018.
#### (B)  Equipment. Equipment that could produce arcs, sparks, or  particles  of  hot  metal,  such  as  lamps  and  lampholders  for fixed  lighting,  cutouts,  switches,  receptacles,  motors,  or  other equipment  having  make-and-break  or  sliding  contacts,  where installed above a classified location or above a location where freshly  finished  goods  are  handled,  shall  be  of  the  totally enclosed type or be constructed so as to prevent the escape of sparks or hot metal particles.
## 516.10  Special Equipment.
#### (A)  Fixed Electrostatic Equipment. This section shall apply to any equipment using electrostatically charged elements for the atomization, charging, and/or precipitation of hazardous materials for coatings on articles or for other similar purposes in  which  the  charging  or  atomizing  device  is  attached  to  a mechanical support or manipulator. This shall include robotic devices. This section shall not apply to devices that are held or manipulated  by  hand.  Where  robot  or  programming  procedures  involve  manual  manipulation  of  the  robot  arm  while spraying with the high voltage on, the provisions of 516.10(B) shall apply. The installation of electrostatic spraying equipment shall comply with 516.10(A)(1) through (A)(10). Spray equipment  shall  be  listed.  All  automatic  electrostatic  equipment systems shall comply with 516.6(A) through (E).
(1)  Power and Control Equipment. Transformers, highvoltage  supplies,  control  apparatus,  and  all  other  electrical portions  of  the  equipment  shall  be  installed  outside  of  the Class I location or be of a type identified for the location.
Exception: High-voltage grids, electrodes, electrostatic atomizing heads, and their connections shall be permitted within the Class I location.
(6)  Grounding. All electrically conductive objects in the spray area, except those objects required by the process to be at high voltage, shall be adequately grounded. This requirement shall apply to paint containers, wash cans, guards, hose connectors, brackets, and any other electrically conductive objects or devices in the area.
Informational  Note:  For  more  information  on  grounding  and bonding for static electricity purposes, see NFPA 33-2016, Standard  for  Spray  Application  Using  Flammable  or  Combustible  Materials ; NFPA 34-2015, Standard for Dipping, Coating, and Printing Processes Using Flammable or Combustible Liquids ; and NFPA 77-2014, Recommended Practice on Static Electricity .
(7)  Isolation. Safeguards  such  as  adequate  booths,  fencing, railings,  interlocks,  or  other  means  shall  be  placed  about  the equipment or incorporated therein so that they, either by their location, character, or both, ensure that a safe separation of the process is maintained.
(8)  Signs. Signs  shall  be  conspicuously  posted  to  convey  the following:
- (1) Designate the process zone as dangerous with regard to fire and accident
- (3) Restrict access to qualified personnel only
- (2) Identify  the  grounding  requirements  for  all  electrically conductive objects in the spray area
(9)  Insulators. All insulators shall be kept clean and dry.
(10)  Other Than Nonincendive Equipment. Spray equipment that  cannot  be  classified  as  nonincendive  shall  comply  with 516.10(A)(10)(a) and (A)(10)(b).
(2)  Electrostatic Equipment. Electrodes and electrostatic atomizing  heads  shall  be  adequately  supported  in  permanent locations and shall be effectively insulated from ground. Electrodes and electrostatic atomizing heads that are permanently attached to their bases, supports, reciprocators, or robots shall be deemed to comply with this section.
(3)  High-Voltage  Leads. High-voltage leads shall  be  properly insulated and protected from mechanical damage or exposure to destructive chemicals. Any exposed element at high voltage shall  be  effectively  and  permanently  supported  on  suitable insulators  and  shall  be  effectively  guarded  against  accidental contact or grounding.
(4)  Support of Goods. Goods being coated using this process shall be supported on conveyors or hangers. The conveyors or hangers  shall  be  arranged  (1)  to  ensure  that  the  parts  being coated are electrically connected to ground with a resistance of 1 megohm or less and (2) to prevent parts from swinging.
(5)  Automatic Controls. Electrostatic apparatus shall be equipped  with  automatic  means  that  will  rapidly  de-energize the  high-voltage  elements  under  any  of  the  following  conditions:
- (1) Stoppage  of  ventilating  fans  or  failure  of  ventilating equipment from any cause
- (3) Occurrence of excessive current leakage at any point in the high-voltage system
- (2) Stoppage  of  the  conveyor  carrying  goods  through  the high-voltage field unless stoppage is required by the spray process
- (4) De-energizing  the  primary  voltage  input  to  the  power supply
(a)     Conveyors, hangers, and application equipment shall be arranged so that a minimum separation of at least twice the sparking  distance  is  maintained  between  the  workpiece  or material being sprayed and electrodes, electrostatic atomizing heads,  or  charged  conductors.  Warnings  defining  this  safe distance shall be posted. [ 33: 11.4.1]
(b)     The equipment shall provide an automatic means of rapidly  de-energizing  the  high-voltage  elements  in  the  event the distance between the goods being painted and the electrodes or electrostatic atomizing heads falls below that specified in 516.10(A)(10)(a). [ 33: 11.3.8]
#### (B)  Hand-Spraying Electrostatic Equipment. This section shall apply to any equipment using electrostatically charged elements  for  the  atomization,  charging,  or  precipitation  of flammable and combustible materials for coatings on articles, or for other similar purposes in which the charging or atomizing  device  is  hand-held  and  manipulated  during  the  spraying operation.  Electrostatic  hand-spraying  equipment  and  devices used in  connection  with  paint-spraying  operations  shall  be  of listed types and  shall comply  with  516.10(B)(1)  through (B)(5).
(1)  General. The high-voltage circuits shall be designed so as not to produce a spark of sufficient intensity to ignite the most readily ignitible of those vapor-air mixtures likely to  be encountered  or  result  in  appreciable  shock  hazard  upon coming  in  contact  with  a  grounded  object  under  all  normal operating  conditions.  The  electrostatically  charged  exposed elements of the handgun shall be capable of being energized only  by  an  actuator  that  also  controls  the  coating  material supply.
(2)  Power  Equipment. Transformers,  power  packs,  control apparatus,  and  all  other  electrical  portions  of  the  equipment
shall be located outside of the Class I location or be identified for the location.
Exception: The handgun itself and its connections to the power supply shall be permitted within the Class I location.
(3)  Handle. The handle of the spraying gun shall be electrically  connected  to  ground  by  a  conductive  material  and  be constructed so that the operator in normal operating position is in electrical contact with the grounded handle with a resistance of not more than 1 megohm to prevent buildup of a static charge  on  the  operator's  body.  Signs  indicating  the  necessity for  grounding  other  persons  entering  the  spray  area  shall  be conspicuously posted.
(4)  Electrostatic Equipment. All electrically conductive objects  in  the  spraying  area,  except  those  objects  required  by the process to be at high voltage shall be electrically connected to ground with a resistance of not more than 1 megohm. This requirement shall apply to paint containers, wash cans, and any other electrical conductive objects or devices in the area. The equipment  shall  carry  a  prominent,  permanently  installed warning regarding the necessity for this grounding feature.
Informational  Note:  For  more  information  on  grounding  and bonding for static electricity purposes, see NFPA 33-2016, Standard  for  Spray  Application  Using  Flammable  or  Combustible  Materials ; NFPA 34-2015, Standard for Dipping, Coating, and Printing Processes Using Flammable or Combustible Liquids ; and NFPA 77-2007, Recommended Practice on Static Electricity .
(3)  Electrostatic Hand-Spraying Equipment. The provisions of 516.10(B) and 516.10(C)(1) shall apply to electrostatic handspraying equipment.
(4)  Electrostatic  Fluidized  Beds. Electrostatic  fluidized  beds and  associated  equipment  shall  be  of  identified  types.  The high-voltage circuits shall be designed such that any discharge produced  when  the charging electrodes of the bed are approached or contacted by a grounded object shall not be of sufficient intensity to ignite any powder-air mixture likely to be encountered or to result in an appreciable shock hazard.
(a)     Transformers,  power  packs,  control  apparatus,  and all  other electrical portions of the equipment shall be located outside the powder-coating area or shall otherwise comply with the requirements of 516.10(C)(1).
Exception: The charging electrodes and their connections to the power supply shall be permitted within the powder-coating area.
(b)     All electrically conductive objects within the powdercoating area  shall  be  adequately  grounded.  The  powdercoating equipment  shall carry a prominent,  permanently installed  warning regarding the necessity for grounding these objects.
Informational  Note:  For  more  information  on  grounding  and bonding for static electricity purposes, see NFPA 33-2016, Standard  for  Spray  Application  Using  Flammable  or  Combustible  Materials ; NFPA 34-2015, Standard for Dipping, Coating, and Printing Processes Using Flammable or Combustible Liquids ; and NFPA 77-2014, Recommended Practice on Static Electricity .
(d)     The electrical equipment and compressed air supplies  shall  be  interlocked  with  a  ventilation  system  so  that the equipment cannot be operated unless the ventilating fans are in operation. [ 33: Chapter 15]
(5)  Support of Objects. Objects being painted shall be maintained in electrical contact with the conveyor or other grounded  support.  Hooks  shall  be  regularly  cleaned  to  ensure adequate  grounding  of  1  megohm  or  less.  Areas  of  contact shall  be  sharp  points  or  knife  edges  where  possible.  Points  of support  of  the  object  shall  be  concealed  from  random  spray where  feasible,  and,  where  the  objects  being  sprayed  are supported  from  a  conveyor,  the  point  of  attachment  to  the conveyor  shall  be  located  so  as  to  not  collect  spray  material during normal operation. (c)     Objects being coated shall be maintained in electrical contact  (less  than  1  megohm)  with  the  conveyor  or  other support in order to ensure proper grounding. Hangers shall be regularly cleaned to ensure effective electrical contact. Areas of electrical  contact  shall  be  sharp  points  or  knife  edges  where possible.
#### (C)  Powder Coating. This section shall apply to processes in which combustible dry powders are applied. The hazards associated with combustible dusts are present in such a process to a degree, depending on the chemical composition of the material, particle size, shape, and distribution.
(1)  Electrical  Equipment  and  Sources  of  Ignition. Electrical equipment and other sources of ignition shall comply with the requirements  of  Article  502.  Portable  electric  luminaires  and other utilization equipment shall not be used within a Class II location  during  operation  of  the  finishing  processes.  Where such  luminaires  or  utilization  equipment  are  used  during cleaning or repairing operations, they shall be of a type identified  for  Class  II,  Division  1  locations,  and  all  exposed  metal parts shall be connected to an equipment grounding conductor.
Exception: Where portable electric luminaires are required for operations in spaces not readily illuminated by fixed lighting within the spraying area,  they  shall  be  of  the  type  listed  for  Class  II,  Division  1  locations where readily ignitible residues may be present.
(2)  Fixed Electrostatic Spraying Equipment. The provisions of 516.10(A)  and  516.10(C)(1)  shall  apply  to  fixed  electrostatic spraying equipment.
### 516.16  Grounding. All  metal  raceways,  the  metal  armors  or metallic  sheath  on  cables,  and  all  non-current-carrying  metal parts  of  fixed  or  portable  electrical  equipment,  regardless  of voltage, shall be grounded and bonded. Grounding and bonding shall comply with 501.30, 502.30, or 505.25, as applicable.
## Part IV. Spray Application Operations in Membrane Enclosures
### 516.18  Area  Classification  for  Temporary  Membrane  Enclosures. Electrical area classification shall be as follows:
- (1) The area within the membrane enclosure shall be considered a Class I, Division 1 area, as shown in Figure 516.18.
- (2) A 1.5 m (5 ft) zone outside of the membrane enclosure shall be considered Class I, Division 2, as shown in Figure 516.18.
Informational Note No. 1: The risks to people and property are unique  when  spray  painting  within  the  confined  spaces  of temporary  membrane  enclosures.  See  NFPA  33-2016, Standard for  Spray  Application  Using  Flammable  or  Combustible  Materials ,  for information  on  occupancy,  ventilation,  fire  protection,  and permitting for spray application operations in membrane enclosures.  NFPA  33-2016  limits  spray  application  operations  within
both  outdoor  and  indoor  temporary  membrane  enclosures,  as well as use and time constraints.
Informational Note No. 2: Section 18.6 of NFPA 33-2016, Standard  for  Spray  Application  Using  Flammable  or  Combustible  Materials , limits  material  used  in  a  vertical  plane  for  membrane  enclosures.  See  also  NFPA  701-2015, Standard Methods of Fire Tests for Flame Propagation of Textiles and Films , Test Method 2 for construction information.
Informational  Note  No.  3:  See  18.3.2.1.1  of  NFPA  33-2016, Standard for Spray Application Using Flammable or Combustible Materials ,  for  membrane  installation  beneath  sprinklers.  See  also 8.15.15 of NFPA 13-2014, Standard for the Installation of Sprinkler Systems , for protection of membrane structures.
### 516.23  Electrical  and  Other  Sources  of  Ignition. Electrical wiring  and  utilization  equipment  used  within  the  classified areas inside and outside of membrane enclosures during spray painting shall be suitable for the location and shall comply with all of the following:
- (1) All power to the workpiece shall be removed during spray painting.
- (2) Workpieces shall be grounded.
FIGURE  516.18 Electrical Classifications for Temporary Outdoor Membrane Enclosures [33:Figure 18.7.1.1]
- (3) Spray paint equipment shall be grounded.
- (4) Scaffolding shall be bonded to the workpiece and grounded by an approved method.
## Part V. Printing, Dipping, and Coating Processes
### 516.29  Classification  of  Locations. Classification  is  based  on quantities  of  flammable  vapors,  combustible  mists,  residues, dusts, or deposits that are present or might be present in quantities sufficient to produce ignitable or explosive mixtures with air.  Electrical  wiring  and  electrical  utilization  equipment located adjacent to open processes shall comply with the requirements as follows. Examples of these requirements are illustrated in Figure 516.29(a), Figure 516.29(b), Figure 516.29(c), and Figure 516.29(d).
Informational Note: For additional guidance, see Chapter 6 of NFPA 33-2016, Standard  for  Spray  Application  Using  Flammable  or Combustible Materials ,  and  Chapter 6 of NFPA 34-2015, Standard for  Dipping,  Coating,  and  Printing  Processes  Using  Flammable  or Combustible Liquids .
- (1) Electrical wiring and electrical utilization equipment located  in  any  sump,  pit,  or  below  grade  channel  that  is within 7620 mm (25 ft) horizontally of a vapor source, as defined by this standard, shall be suitable for Class I, Division  1  or  Class  I,  Zone  1  locations.  If  the  sump,  pit,  or channel  extends  beyond  7620  mm  (25  ft)  of  the  vapor source, it shall be provided with a vapor stop, or it shall be classified as Class I, Division 1 or Class I, Zone 1 for its entire length. [ 34: 6.4.1]
- (3) Electrical wiring and electrical utilization equipment located  within  915  mm  (3  ft)  of  the  Class  I,  Division  1  or Class I, Zone 1 location shall be suitable for Class I, Division 2 or Class I, Zone 2 locations, whichever is applicable.
- (2) Electrical wiring and electrical utilization equipment located within 1525 mm (5 ft) of a vapor source shall be suitable for Class I, Division 1 or Class I, Zone 1 locations. The space inside a dip tank, ink fountain, ink reservoir, or ink tank  shall  be  classified  as  Class  I,  Division  1  or  Class  I, Zone 0, whichever is applicable.
- (4) The space 915 mm (3 ft) above the floor and extending 6100  mm  (20  ft)  horizontally  in  all  directions  from  the Class I, Division 1 or Class I, Zone 1 location shall be classified as Class I, Division 2 or Class I, Zone 2, and electrical  wiring  and  electrical  utilization  equipment  located within this space shall be suitable for Class I, Division 2 or Class I, Zone 2 locations, whichever is applicable.
- (5) This  space  shall  be  permitted  to  be  nonclassified  for purposes  of  electrical  installations  if  the  surface  area  of the  vapor  source  does  not  exceed  0.5  m 2 (5  ft 2 ),  the contents  of  the  dip  tank,  ink  fountain,  ink  reservoir,  or ink  tank  do  not  exceed  19  L  (5  gal),  and  the  vapor concentration  during  operating  and  shutdown  periods does not exceed 25 percent of the lower flammable limit.
Definitions
Freeboard: The distance from the maximum solvent or coating material level to the top of the tank
Freeboard ratio: The freeboard height divided by the smaller of the interior length or interior width of the tank
- N FIGURE  516.29(b) Electrical Area Classification for Open Dipping and Coating Processes with Peripheral Vapor Containment and Ventilation - Vapors Confined to Process Equipment. [34:Figure 6.4(b)]
N FIGURE  516.29(a) Electrical Area Classification for Open Dipping and Coating Processes Without Vapor Containment or Ventilation. [34:Figure 6.4(a)]
N FIGURE  516.29(c) Electrical Area Classification for Open Dipping and Coating Processes with Partial Peripheral Vapor Containment and Ventilation - Vapors NOT Confined to Process Equipment. [34:Figure 6.4(c)]
- (2) The space within 915 mm (3 ft) in all directions from any opening in the enclosure and extending to the floor or grade  level  shall  be  classified  as  Class  I,  Division  2  or Class I, Zone 2, and electrical wiring and electrical utilization equipment located within this space shall be suitable for  Class  I,  Division  2  locations  or  Class  I,  Zone  2  locations, whichever is applicable.
- (3) All other spaces adjacent to an enclosed dipping or coating  process  or  apparatus  shall  be  classified  as  nonhazardous for purposes of electrical installations.
### 516.36  Equipment and Containers in Ventilated Areas. Open containers,  supply  containers,  waste  containers,  and  solvent distillation units that contain Class I liquids shall be located in areas ventilated in accordance with 516.4.
### 516.37  Luminaires. For printing, coating, and dipping equipment where the process area is enclosed by glass panels that are sealed to confine vapors and mists to the inside of the enclosure, luminaires that are attached to the walls or ceilings of a process enclosure and that are located outside of any classified area shall be permitted to be of general purpose construction. Such luminaires shall be serviced from outside the enclosure.
Luminaires  that  are  attached  to  the  walls  or  ceilings  of  a process enclosure, are located within the Class I, Division 2 or Class  I,  Zone  2  location,  and  are  separated  from  the  process area by glass panels that are sealed to confine vapors and mists shall be suitable for use in that location. Such fixtures shall be serviced from outside the enclosure.
## 516.38  Wiring and Equipment Not Within Classified Locations.
6100 mm 915 mm (3 ft) 915 mm 1525 mm (5 ft) (A)  Wiring. All fixed wiring above the Class I and II locations shall  be  in  metal  raceways,  Type  PVC  conduit,  Type  RTRC conduit,  or  electrical  nonmetallic  tubing;  where  cables  are used, they shall be Type MI, Type TC, or Type MC cable. Cellular metal floor raceways shall only be permitted to supply ceiling  outlets  or  as  extensions  to  the  area  below  the  floor  of  a Class I or II location. Where cellular metal raceways are used, they shall not have connections leading into or passing through the Class I or II location unless suitable seals are provided.
N FIGURE  516.29(d) Electrical Area Classification for a Typical Printing Process. [34:Figure 6.4(d)]
### 516.35  Areas Adjacent to Enclosed Dipping and Coating Processes. Areas  adjacent  to  enclosed  dipping  and  coating processes are illustrated by Figure 516.35 and shall be classified as follows:
- (1) The interior of any enclosed dipping or coating process or apparatus shall be a Class I, Division 1 or Class I, Zone 1 location, and electrical wiring and electrical utilization equipment located within this space shall be suitable for Class I, Division 1 or Class I, Zone 1 locations, whichever is applicable. The area inside the dip tank shall be classified as Class I, Division 1 or Class I, Zone 0, whichever is applicable.
#### (B)  Equipment. Equipment that is capable of producing arcs, sparks, or particles of hot metal, such as lamps and lampholders for fixed lighting, cutouts, switches, receptacles, motors, or other  equipment  having  make-and-break  or  sliding  contacts, where installed above a classified location or above a location where freshly finished goods are handled, shall be of the totally enclosed type or be constructed so as to prevent the escape of sparks or hot metal particles.
### 516.40  Static  Electric  Discharges. All  persons  and  all  electrically conductive objects, including any metal parts of the process  equipment  or  apparatus,  containers  of  material,  exhaust ducts, and piping systems that convey flammable or combustible liquids, shall be electrically grounded.
Provision  shall  be  made  to  dissipate  static  electric  charges from all nonconductive substrates in printing processes.
Informational  Note:  For  additional  guidance  on  reducing  the risk of ignition from electrostatic discharges, see NFPA 77-2014, Recommended Practice on Static Electricity .
N FIGURE  516.35 Electrical Area Classification Around Enclosed Dipping and Coating Processes. [34:Figure 6.5]
## ARTICLE 517 Health Care Facilities
patients that provides, on an outpatient basis, one or more of the following:
- (1) Treatment for  patients  that  renders  the  patients  incapable  of  taking  action  for  self-preservation  under  emergency conditions without assistance of others.
- (3) Emergency  or  urgent  care  for  patients  who,  due  to  the nature  of  their  injury  or  illness,  are  incapable  of  taking action  for  self-preservation  under  emergency  conditions without the assistance of others. [ 101: 3.3.188.1]
Informational  Note:  Text  that  is  followed  by  a  reference  in brackets  has  been  extracted  from  NFPA  99 -2015, Health  Care Facilities Code , and NFPA 101 -2015, Life Safety Code . Only editorial changes were made to the extracted text to make it consistent with this Code . (2) Anesthesia that renders the patients incapable of taking action  for  self-preservation  under  emergency  conditions without the assistance of others.
## Part I. General
### 517.1  Scope. The provisions of this article shall apply to electrical construction and installation criteria in health care facilities that provide services to human beings.
The requirements in Parts II and III not only apply to singlefunction  buildings  but  are  also  intended  to  be  individually applied to their respective forms of occupancy within a multifunction  building  (e.g.,  a  doctor's  examining  room  located within  a  limited  care  facility  would  be  required  to  meet  the provisions of 517.10).
Informational Note: For information concerning performance, maintenance,  and  testing  criteria,  refer  to  the  appropriate health care facilities documents.
## 517.2  Definitions.
Alternate  Power  Source. One  or  more  generator  sets,  or battery  systems  where  permitted,  intended  to  provide  power during the interruption of the normal electrical service; or the public  utility  electrical  service  intended  to  provide  power during interruption of service normally provided by the generating facilities on the premises. [ 99: 3.3.4]
Ambulatory  Health  Care  Occupancy. An  occupancy  used  to provide  services  or  treatment  simultaneously  to  four  or  more
Anesthetizing  Location. Any  area  of  a  facility  that  has  been designated to be used for the administration of any flammable or nonflammable inhalation anesthetic agent in the course of examination or treatment, including the use of such agents for relative analgesia.
Battery-Powered Lighting Units. Individual unit equipment for backup illumination consisting of the following:
- (1) Rechargeable battery
- (3) Provisions for one or more lamps mounted on the equipment, or with terminals for remote lamps, or both
- (2) Battery-charging means
- (4) Relaying device arranged to energize the lamps automatically upon failure of the supply to the unit equipment
Critical Branch. A system of feeders and branch circuits supplying power for task illumination, fixed equipment, select receptacles,  and  select  power  circuits  serving  areas  and  functions related  to  patient  care  that  are  automatically  connected  to alternate  power  sources  by  one  or  more  transfer  switches during interruption of normal power source. [ 99: 3.3.27]
Electrical Life-Support Equipment. Electrically powered equipment  whose  continuous  operation  is  necessary  to  maintain  a patient's life. [ 99: 3.3.39]
Equipment  Branch. A  system  of  feeders  and  branch  circuits arranged for delayed, automatic, or manual connection to the alternate power source and that serves primarily 3-phase power equipment. [ 99: 3.3.43].
Essential  Electrical  System. A  system  comprised  of  alternate sources  of  power  and  all  connected  distribution  systems  and ancillary equipment, designed to ensure continuity of electrical power to designated areas and functions of a health care facility during disruption of normal power sources, and also to minimize disruption within the internal wiring system. [ 99: 3.3.45]
Exposed Conductive Surfaces. Those surfaces that are capable of carrying electric current and that are unprotected, uninsulated,  unenclosed,  or  unguarded,  permitting  personal  contact. [ 99: 3.3.47]
Informational  Note:  Paint,  anodizing,  and  similar  coatings  are not considered suitable insulation, unless they are listed for such use.
Fault Hazard Current. See Hazard Current .
Flammable  Anesthetics. Gases  or  vapors,  such  as  fluroxene, cyclopropane,  divinyl  ether,  ethyl  chloride,  ethyl  ether,  and ethylene,  which  may  form  flammable  or  explosive  mixtures with air, oxygen, or reducing gases such as nitrous oxide.
Flammable Anesthetizing Location. Any area of the facility that has been designated to be used for the administration of any flammable inhalation anesthetic agents in the normal course of examination or treatment.
rated, that inductively couples its ungrounded secondary winding(s) to the grounded feeder system that energizes its primary winding(s). [ 99: 3.3.84]
- Invasive Procedure. Any procedure that penetrates the protective surfaces of a patient's body (i.e., skin, mucous membrane, cornea) and that is performed with an aseptic field (procedural site). Not included in this category are placement of peripheral intravenous  needles  or  catheters  used  to  administer  fluids and/or medications, gastrointestinal endoscopies (i.e., sigmoidoscopies),  insertion  of  urethral  catheters,  and  other  similar procedures. [ 99: 3.3.81] N
Life  Safety  Branch. A  system  of  feeders  and  branch  circuits supplying power  for lighting,  receptacles,  and  equipment essential for life safety that is automatically connected to alternate  power  sources  by  one  or  more  transfer  switches  during interruption of the normal power source. [ 99: 3.3.87]
Limited Care Facility. A building or portion thereof used on a 24-hour basis for the housing of four or more persons who are incapable  of  self-preservation  because  of  age;  physical  limitation  due  to  accident  or  illness;  or  limitations  such  as  mental retardation/developmental disability, mental illness, or chemical dependency.
Line Isolation Monitor. A test instrument designed to continually check the balanced and unbalanced impedance from each line of an isolated circuit to ground and equipped with a builtin test circuit to exercise the alarm without adding to the leakage current hazard. [ 99: 3.3.89]
- Governing Body. The person or persons who have the overall legal  responsibility  for  the  operation  of  a  health  care  facility. [ 99: 3.3.62] Hazard Current. For a given set of connections in an isolated power system, the total current that would flow through a low impedance if it were connected between either isolated conductor and ground. N Medical Office (Dental Office). A building or part thereof in which the following occur: (1) examinations and minor treatments  or  procedures  are  performed  under  the  continuous supervision of a medical or dental professional; (2) only sedation  or  local  anesthesia  is  involved  and  treatment  or  procedures do not render the patient incapable of self-preservation under  emergency  conditions;  and  (3)  overnight  stays  for patients or 24-hour operation are not provided. [ 99: 3.3.98] N
Fault  Hazard  Current. The  hazard  current  of  a  given  isolated system  with  all  devices  connected  except  the  line  isolation monitor.
Monitor  Hazard  Current. The  hazard  current  of  the  line  isolation monitor alone.
Total  Hazard  Current. The  hazard  current  of  a  given  isolated system  with  all  devices,  including  the  line  isolation  monitor, connected.
Health  Care  Facilities. Buildings,  portions  of  buildings,  or mobile enclosures in which human medical, dental, psychiatric, nursing, obstetrical, or surgical care are provided. [ 99: 3.3.67]
Informational Note:  Examples of health care facilities include, but  are  not  limited  to,  hospitals,  nursing  homes,  limited  care facilities,  clinics,  medical  and  dental  offices,  and  ambulatory care centers, whether permanent or movable.
Hospital. A  building  or  portion  thereof  used  on  a  24-hour basis for the medical, psychiatric, obstetrical, or surgical care of four or more inpatients. [ 101: 3.3.142]
Isolated Power System. A system comprising an isolating transformer  or  its  equivalent,  a  line  isolation  monitor,  and  its ungrounded circuit conductors. [ 99: 3.3.83]
Isolation Transformer. A  transformer of the multiple-winding type, with the primary and secondary windings physically sepa-
Monitor Hazard Current. See Hazard Current .
Nurses' Stations. Areas  intended to provide a center of nursing  activity  for  a  group  of  nurses  serving  bed  patients,  where the  patient  calls  are  received,  nurses  are  dispatched,  nurses' notes written,  inpatient  charts  prepared,  and  medications prepared for distribution to patients. Where such activities are carried on in more than one location within a nursing unit, all such separate areas are considered a part of the nurses' station.
Nursing Home. A building or portion of a building used on a 24-hour basis for the housing and nursing care of four or more persons  who,  because  of  mental  or  physical  incapacity,  might be unable to provide for their own needs and safety without the assistance of another person. [ 101: 3.3.142.2]
Patient Bed Location. The location of a patient sleeping bed, or the bed  or procedure  table of a critical care space. [ 99: 3.3.125]
Patient Care Space. Any space of a health care facility wherein patients are intended to be examined or treated. [ 99: 3.3.127]
Informational  Note  No.  1:  The  governing  body  of  the  facility designates  patient  care  space  in  accordance  with  the  type  of patient care anticipated. [ 99: 1.3.4.1]
Informational Note No. 2: Business offices,  corridors,  lounges, day rooms, dining rooms, or similar areas typically are not classified as patient care spaces. [ 99: A.3.3.127]
Basic  Care  (Category  3)  Space. Space  in  which  failure  of  equipment or a system is not likely  to  cause  injury  to  the  patients, staff, or visitors but can cause patient discomfort. [ 99: 3.3.127.3]
Informational  Note:  [Category  3]  spaces,  formerly  known  as basic care rooms [(spaces)], are typically where basic medical or dental care,  treatment,  or  examinations  are  performed.  Examples  include,  but  are  not  limited  to,  examination  or  treatment rooms in clinics, medical and dental offices, nursing homes, and limited care facilities. [ 99: A.3.3.127.3]
General Care (Category 2) Space. Space in which failure of equipment  or  a  system  is  likely  to  cause  minor  injury  to  patients, staff, or visitors. [ 99: 3.3.127.2]
Informational  Note:  [Category  2]  spaces  were  formerly  known as general care rooms [(spaces)]. Examples include, but are not limited to, inpatient bedrooms, dialysis rooms, in vitro fertilization rooms, procedural rooms, and similar rooms. [ 99: A.3.3.127.2]
Critical Care (Category 1) Space. Space in which failure of equipment  or  a  system  is  likely  to  cause  major  injury  or  death  of patients, staff, or visitors. [ 99: 3.3.127.1]
Informational Note: [Category 1] spaces, formerly known as critical care rooms [(spaces)], are typically where patients are intended  to  be  subjected  to  invasive  procedures  and  connected  to line-operated, patient care-related appliances. Examples include, but are not limited to, special care patient rooms used for critical care, intensive care, and special care treatment rooms such as angiography laboratories, cardiac catheterization laboratories,  delivery  rooms,  operating  rooms,  post-anesthesia  care units, trauma rooms, and other similar rooms. [ 99: A.3.3.127.1]
- Support (Category 4) Space. Space in which failure of equipment or  a  system  is  not  likely  to  have  a  physical  impact  on  patient care. [ 99: 3.3.127.4] · · N
Selected  Receptacles. A  minimum  number  of  receptacles selected  by  the  governing  body  of  a  facility  as  necessary  to provide essential patient care and facility services during loss of normal power. [ 99: 3.3.148]
Task Illumination. Provisions for  the  minimum  lighting required  to  carry  out  necessary  tasks  in  the  described  areas, including safe access to supplies and equipment and access to exits. [ 99: 63.3.161]
Total Hazard Current. The hazard current of a given isolated system  with  all  devices,  including  the  line  isolation  monitor, connected. [ 99: 3.3.66.3]
Wet  Procedure  Location. The  area  in  a  patient  care  space where a procedure is performed that is normally subject to wet conditions while patients are present, including standing fluids on  the  floor  or  drenching  of  the  work  area,  either  of  which condition is intimate to the patient or staff. [ 99: 3.3.171]
Informational Note: Routine housekeeping procedures and incidental  spillage  of  liquids  do  not  define  a  wet  procedure  location. [ 99: A.3.3.171]
X-Ray Installations,  Long-Time  Rating. A  rating  based  on  an operating interval of 5 minutes or longer.
X-Ray  Installations,  Mobile. X-ray  equipment  mounted  on  a permanent base with wheels, casters, or a combination of both to facilitate moving the equipment while completely assembled.
X-Ray Installations, Momentary Rating. A  rating  based  on an operating interval that does not exceed 5 seconds.
X-Ray Installations, Portable. X-ray equipment designed to be hand carried.
X-Ray  Installations,  Transportable. X-ray  equipment  to  be conveyed by a vehicle or that is readily disassembled for transport by a vehicle.
Informational  Note:  [Category  4]  spaces  were  formerly  known as support rooms  [(spaces)]. Examples  of support spaces include,  but  are  not  limited  to,  anesthesia  work  rooms,  sterile supply, laboratories, morgues, waiting rooms, utility rooms, and lounges. [ 99: A.3.3.127.4]
Patient Care Vicinity. A  space,  within a location intended for the  examination  and  treatment  of  patients,  extending  1.8  m (6  ft)  beyond  the  normal  location  of  the  patient  bed,  chair, table,  treadmill,  or  other  device  that  supports  the  patient during examination and treatment and extending vertically to 2.3 m (7 ft 6 in.) above the floor. [ 99: 3.3.128]
Patient  Equipment Grounding Point. A  jack  or  terminal  that serves as the collection point for redundant grounding of electrical appliances serving a patient care vicinity or for grounding other items in order to eliminate electromagnetic interference problems. [ 99: 3.3.129]
Psychiatric Hospital. A building used exclusively for the psychiatric care, on a 24-hour basis, of four or more inpatients.
Reference  Grounding  Point. The  ground  bus  of  the  panelboard  or  isolated  power  system  panel  supplying  the  patient care room. [ 99: 3.3.143]
Relative Analgesia. A state of sedation and partial block of pain perception produced in a patient by the inhalation of concentrations of nitrous oxide insufficient to produce loss of consciousness (conscious sedation).
## Part II. Wiring and Protection
### 517.10  Applicability.
#### (A)  Applicability. Part II shall apply to patient care space of all health care facilities.
- (B)  Not Covered. Part II shall not apply to the following:
- (1) Business offices, corridors, waiting rooms, and the like in clinics,  medical  and  dental  offices,  and  outpatient  facilities
- (2) Areas of nursing homes and limited care facilities wired in  accordance  with  Chapters  1  through  4  of  this Code where these areas are used exclusively as patient sleeping rooms
Informational Note: See NFPA 101 -2015, Life Safety Code ® .
### 517.11  General  Installation  -  Construction  Criteria. The purpose of this article is to specify the installation criteria and wiring methods that minimize electrical hazards by the maintenance  of  adequately  low  potential  differences  only  between exposed  conductive  surfaces  that  are  likely  to  become  energized and could be contacted by a patient.
Informational  Note:  In  a  health  care  facility,  it  is  difficult  to prevent the occurrence of a conductive or capacitive path from the patient's body to some grounded object, because that path may  be  established  accidentally  or  through  instrumentation
directly connected to the patient. Other electrically conductive surfaces that may make an additional contact with the patient, or  instruments  that  may  be  connected  to  the  patient,  then become  possible  sources  of  electric  currents  that  can  traverse the patient's body. The hazard is increased as more apparatus is associated  with  the  patient,  and,  therefore,  more  intensive precautions are needed. Control of electric shock  hazard requires the limitation of electric current that might flow in an electrical circuit involving the patient's body by raising the resistance  of  the  conductive  circuit  that  includes  the  patient,  or  by insulating  exposed  surfaces  that  might  become  energized,  in addition  to  reducing  the  potential  difference  that  can  appear between exposed conductive surfaces in the patient care vicinity, or  by  combinations  of  these  methods.  A  special  problem  is presented by the patient with an externalized direct conductive path  to  the  heart  muscle.  The  patient  may  be  electrocuted  at current levels so low that additional protection in the design of appliances,  insulation  of  the  catheter,  and  control  of  medical practice is required.
### 517.12  Wiring  Methods. Except  as  modified  in  this  article, wiring methods shall comply with the applicable provisions of Chapters 1 through 4 of this Code .
### 517.13  Grounding of Receptacles and Fixed Electrical Equipment  in  Patient  Care  Spaces. Wiring  in  patient  care  spaces shall comply with 517.13(A) and (B).
#### (A)  Wiring Methods. All  branch  circuits  serving  patient  care spaces shall be provided with an effective ground-fault current path by installation in a metal raceway system or a cable having a metallic armor or sheath assembly. The metal raceway system, metallic  cable  armor,  or  sheath  assembly  shall  itself  qualify  as an equipment grounding conductor in accordance with 250.118.
## (B)  Insulated Equipment Grounding Conductors and Insulated Equipment Bonding Jumpers.
- (1) The  grounding  terminals  of  all  receptacles  other  than isolated ground receptacles
### 517.14  Panelboard Bonding. The equipment grounding terminal  buses  of  the  normal  and  essential  branch-circuit panelboards  serving  the  same  individual  patient  care  vicinity shall  be  connected  together  with  an  insulated  continuous copper  conductor  not  smaller  than  10  AWG.  Where  two  or more  panelboards  serving  the  same  individual  patient  care vicinity are served from separate transfer switches on the essential electrical system, the equipment grounding terminal buses of those panelboards shall be connected together with an insulated continuous copper conductor not smaller than 10 AWG. This  conductor  shall  be  permitted  to  be  broken  in  order  to terminate on the equipment grounding terminal bus in each panelboard.
## 517.16  Use of Isolated Ground Receptacles.
#### (A)  Inside  of  a  Patient  Care  Vicinity. An  isolated  grounding receptacle shall  not  be  installed  within  a  patient  care  vicinity. [ 99: 6.3.2.2.7.1(B)]
#### (B)  Outside of a Patient Care Vicinity. Isolated ground receptacle(s) installed in patient care spaces outside of a patient care vicinity(s) shall comply with 517.16(B)(1) and (2).
- (1) The  grounding  terminals  of  isolated  ground  receptacles installed  in  branch  circuits  for  patient  care  spaces  shall  be connected to an insulated equipment grounding conductor in accordance  with  250.146(D)  in  addition  to  the  equipment grounding conductor path required in 517.13(A). N
The  equipment  grounding  conductor  connected  to  the grounding terminals of isolated ground receptacles in patient care  spaces  shall  be  clearly  identified  along  the  equipment grounding conductor's entire length by green insulation with one or more yellow stripes.
- (1)  General. The following shall be directly connected to an insulated  copper  equipment  grounding  conductor  that  is clearly  identified  along  its  entire  length  by  green  insulation and installed with the branch circuit conductors in the wiring methods as provided in 517.13(A): (2) The insulated grounding conductor required in 517.13(B)(1) shall be clearly identified along its entire length by  green  insulation,  with  no  yellow  stripes,  and  shall  not  be connected  to  the  grounding  terminals  of  isolated  ground receptacles but shall be connected to the box or enclosure indicated in 517.13(B)(1)(2) and to non-current-carrying conductive surfaces of fixed electrical equipment indicated in 517.13(B)(1)(3). N
- (2) Metal  outlet  boxes,  metal  device  boxes,  or  metal  enclosures
- (3) All  non-current-carrying  conductive  surfaces  of  fixed electrical equipment likely to become energized that are subject to personal contact, operating at over 100 volts
Exception No. 1:  For other than isolated ground receptacles, an insulated equipment bonding jumper that directly connects to the equipment grounding conductor is permitted to connect the box and receptacle(s) to the equipment grounding conductor. Isolated ground receptacles shall be connected in accordance with 517.16.
Exception No. 2: Metal faceplates shall be permitted to be connected to the  equipment  grounding  conductor  by  means  of  a  metal  mounting screw(s)  securing  the  faceplate  to  a  grounded  outlet  box  or  grounded wiring device.
Exception No. 3: Luminaires more than 2.3 m (7 1 ∕ 2 ft) above the floor and switches located outside of the patient care vicinity shall be permitted to be connected to an equipment grounding return path complying with 517.13(A) or (B).
(2)  Sizing. Equipment grounding conductors and equipment bonding jumpers shall be sized in accordance with 250.122.
Informational  Note  No.  1:  This  type  of  installation  is  typically used  where  a  reduction  of  electrical  noise  (electromagnetic interference) is necessary, and parallel grounding paths are to be avoided.
Informational Note No. 2: Care should be taken in specifying a system  containing  isolated  ground  receptacles,  because  the grounding impedance is controlled only by the grounding wires and does not benefit from any conduit or building structure in parallel with the grounding path. [ 99: A.6.3.2.2.7.1]
## 517.17  Ground-Fault Protection.
#### (A)  Applicability. The  requirements  of  517.17  shall  apply  to hospitals,  and  other  buildings  (including  multiple-occupancy buildings)  with  critical  care  (Category  1)  spaces  or  utilizing electrical  life-support  equipment,  and  buildings  that  provide the required essential utilities or services for the operation of critical care (Category 1) spaces or electrical life-support equipment.
#### (B)  Feeders. Where  ground-fault  protection  is  provided  for operation of the service disconnecting means or feeder disconnecting means as specified by 230.95 or 215.10, an additional step  of  ground-fault  protection  shall  be  provided  in  all  next
level feeder disconnecting means downstream toward the load. Such  protection shall consist of overcurrent devices  and current transformers or other equivalent protective equipment that shall cause the feeder disconnecting means to open.
The additional levels of ground-fault protection shall not be installed on the load side of an essential electrical system transfer switch.
#### (C)  Selectivity. Ground-fault  protection  for  operation  of  the service and feeder disconnecting means shall be fully selective such  that  the  feeder  device,  but  not  the  service  device,  shall open on ground faults on the load side of the feeder device. Separation of ground-fault protection time-current characteristics  shall  conform  to  manufacturer's  recommendations  and shall consider all required tolerances and disconnect operating time to achieve 100 percent selectivity.
Informational Note: See 230.95, informational note, for transfer of alternate source where ground-fault protection is applied.
#### (D)  Testing. When equipment ground-fault protection is first installed,  each  level  shall  be  performance  tested  to  ensure compliance with 517.17(C).
## 517.18  General Care (Category 2) Spaces.
#### (A)  Patient Bed Location. Each patient bed location shall be supplied by at least  two  branch  circuits,  one  from  the  critical branch  and  one  from  the  normal  system.  All  branch  circuits from the normal system shall originate in the same panelboard. The electrical receptacles or the cover plate for the electrical receptacles  supplied  from  the  critical  branch  shall  have  a distinctive color or marking so as to be readily identifiable and shall  also  indicate  the  panelboard  and  branch-circuit  number supplying them.
Informational  Note:  It  is  not  intended  that  there  be  a  total, immediate replacement of existing non-hospital grade receptacles. It is intended, however, that non-hospital grade receptacles be replaced with hospital grade receptacles upon modification of use, renovation, or as existing receptacles need replacement.
#### (C)  Designated General Care (Category 2) Pediatric Locations. Receptacles  that  are  located  within  the  patient  rooms,  bathrooms,  playrooms,  and  activity  rooms  of  pediatric  units  or spaces with similar risk as determined by the governing body, other  than  nurseries,  shall  be  listed  tamper-resistant  or  shall employ a listed tamper-resistant cover. [ 99: 6.3.2.2.6.2(F)]
## 517.19  Critical Care (Category 1) Spaces.
#### (A)  Patient  Bed  Location  Branch  Circuits. Each  patient  bed location shall be supplied by at least two branch circuits, one or more from the critical branch and one or more circuits from the normal system. At least one branch circuit from the critical branch shall supply an outlet(s) only at that bed location.
The electrical receptacles or the cover plates for the electrical receptacles supplied from  the life safety and  critical branches shall have a distinctive color or marking so as to be readily identifiable. [ 99: 6.4.2.2.6.2(C)]
All  branch circuits from the normal system shall be from a single  panelboard.  Critical  branch  receptacles  shall  be  identified and shall also indicate the panelboard and circuit number supplying them.
The branch circuit serving patient bed locations shall not be part of a multiwire branch circuit.
Exception No. 1: Branch circuits serving only special-purpose receptacles or equipment in critical care (Category 1) spaces shall be permitted to be served by other panelboards.
Exception No. 2: Critical care (Category 1) spaces served from two separate  critical  branch  transfer  switches  shall  not  be  required  to  have circuits from the normal system.
Branch  circuits  serving  patient  bed  locations  shall  not  be part of a multiwire branch circuit.
Exception No. 1: Branch circuits serving only special purpose outlets or receptacles,  such  as  portable  X-ray  outlets,  shall  not  be  required  to  be served from the same distribution panel or panels.
Exception  No.  2:  The  requirements  of  517.18(A)  shall  not  apply  to patient bed locations in clinics, medical and dental offices, and outpatient  facilities;  psychiatric,  substance  abuse,  and  rehabilitation  hospitals;  sleeping  rooms  of  nursing  homes;  and  limited  care  facilities meeting the requirements of 517.10(B)(2).
Exception  No.  3:  A  general  care  (Category  2)  patient  bed  location served from two separate transfer switches on the critical branch shall not be required to have circuits from the normal system.
#### (B)  Patient Bed Location Receptacles. Each patient bed location  shall  be  provided  with  a  minimum  of  eight  receptacles. They shall be permitted to be of the single, duplex, or quadruplex type or any combination of the three. All receptacles shall be  listed  'hospital  grade'  and  shall  be  so  identified.  The grounding  terminal  of  each  receptacle  shall  be  connected  to an insulated copper equipment grounding conductor sized in accordance with Table 250.122.
Exception  No.  1:  The  requirements  of  517.18(B)  shall  not  apply  to psychiatric,  substance  abuse,  and  rehabilitation  hospitals  meeting  the requirements of 517.10(B)(2).
Exception No. 2: Psychiatric security rooms shall not be required to have receptacle outlets installed in the room.
## (B)  Patient Bed Location Receptacles.
(1)  Minimum Number and Supply. Each patient bed location shall  be  provided  with  a  minimum  of  14  receptacles,  at  least one of which shall be connected to either of the following:
- (1) The normal system branch circuit required in 517.19(A)
- (2) A  critical  branch  circuit  supplied  by  a  different  transfer switch than the other receptacles at the same patient bed location
(2)  Receptacle  Requirements. The  receptacles  required  in 517.19(B)(1) shall be permitted to be single, duplex, or quadruplex type or any combination thereof. All receptacles shall be listed 'hospital grade' and shall be so identified. The grounding terminal of each receptacle shall be connected to the reference grounding  point  by means  of an insulated  copper equipment grounding conductor.
## (C)  Operating Room Receptacles.
(1)  Minimum Number and Supply. Each operating room shall be provided with a minimum of 36 receptacles divided between at least two branch circuits. At least 12 receptacles, but no more than 24, shall be connected to either of the following:
- (1) The normal system branch circuit required in 517.19(A)
- (2) A  critical  branch  circuit  supplied  by  a  different  transfer switch than the other receptacles at the same location
(2)  Receptacle Requirements. The receptacles shall be permitted  to  be  of  the  locking  or  nonlocking  type,  single, duplex, or quadruplex types or any combination of the three.
All nonlocking-type receptacles shall be listed hospital grade and so identified. The grounding terminal of each receptacle shall be connected to the reference grounding point by means of an insulated copper equipment grounding conductor.
#### (D)  Patient Care Vicinity Grounding and Bonding (Optional). A  patient  care  vicinity  shall  be  permitted  to  have  a  patient equipment grounding point.  The  patient  equipment  grounding point, where supplied, shall be permitted to contain one or more listed grounding and bonding jacks. An equipment bonding jumper not smaller than 10 AWG shall be used to connect the grounding terminal of all grounding-type receptacles to the patient  equipment  grounding  point.  The  bonding  conductor shall  be  permitted  to  be  arranged  centrically  or  looped  as convenient.
Informational  Note:  Where  there  is  no  patient  equipment grounding point, it is important that the distance between the reference  grounding  point  and  the  patient  care  vicinity  be  as short as possible to minimize any potential differences.
#### (E)  Equipment Grounding and Bonding. Where a grounded electrical distribution system is used and metal feeder raceway or Type MC or MI cable that qualifies as an equipment grounding conductor in accordance with 250.118 is installed, grounding of enclosures and equipment, such as panelboards, switchboards,  and  switchgear,  shall  be  ensured  by  one  of  the following bonding means at each termination or junction point of the metal raceway or Type MC or MI cable:
the reference grounding points of branch circuits for all locations  likely  to  be  served  from  such  receptacles.  Where  such  a circuit  is  served  from  an  isolated  ungrounded  system,  the grounding conductor shall not be required to be run with the power  conductors;  however,  the  equipment  grounding  terminal of the special-purpose receptacle shall be connected to the reference grounding point.
## 517.20  Wet Procedure Locations.
#### (A)  Receptacles  and  Fixed  Equipment. Wet  procedure  locations shall be provided with special protection against electric shock by one of the following means:
- (1) Power distribution system that inherently limits the possible ground-fault current due to a first fault to a low value, without interrupting the power supply
- (2) Power  distribution  system  in  which  the  power  supply  is interrupted  if  the  ground-fault  current  does,  in  fact, exceed a value of 6 mA
Exception: Branch circuits supplying only listed, fixed, therapeutic and diagnostic equipment shall be permitted to be supplied from a grounded service, single- or 3-phase system, provided that
- (b)     All conductive surfaces of the equipment are connected to an insulated copper equipment grounding conductor.
- (a)     Wiring  for  grounded  and  isolated  circuits  does  not  occupy the same raceway, and
#### (B)  Isolated Power Systems. Where an isolated power system is utilized, the isolated power equipment shall be listed as isolated power equipment, and the isolated power system shall be designed and installed in accordance with 517.160.
- (1) A grounding bushing and a continuous copper bonding jumper, sized in accordance with 250.122, with the bonding  jumper  connected  to  the  junction  enclosure  or  the ground bus of the panel Informational Note: For requirements for installation of therapeutic pools and tubs, see Part VI of Article 680.
- (3) Other approved devices such as bonding-type locknuts or bushings. Standard locknuts shall not be used for bonding.
- (2) Connection of feeder raceways or Type MC or MI cable to threaded hubs or bosses on terminating enclosures
#### (F)  Additional  Protective  Techniques  in  Critical  Care  (Category  1)  Spaces  (Optional). Isolated  power  systems  shall  be permitted to be used for critical care (Category 1) spaces, and, if used, the isolated power system equipment shall be listed as isolated power equipment. The isolated power system shall be designed and installed in accordance with 517.160.
Exception: The audible and visual indicators of the line isolation monitor  shall  be  permitted  to  be  located  at  the  nursing  station  for  the  area being served.
#### (G)  Isolated Power System Equipment Grounding. Where an isolated ungrounded power source is used and limits the firstfault  current  to  a  low  magnitude,  the  equipment  grounding conductor associated with the secondary circuit shall be permitted to be run outside of the enclosure of the power conductors in the same circuit.
Informational Note: Although it is permitted to run the grounding conductor outside of the conduit, it is safer to run it with the power  conductors  to  provide  better  protection  in  case  of  a second ground fault.
#### (H)  Special-Purpose  Receptacle  Grounding. The  equipment grounding  conductor  for  special-purpose  receptacles,  such  as the operation of mobile X-ray equipment, shall be extended to
### 517.21  Ground-Fault Circuit-Interrupter Protection for Personnel. Ground-fault circuit-interrupter protection for personnel  shall  not  be  required  for  receptacles  installed  in those  critical  care  (Category  1)  spaces  where  the  toilet  and basin are installed within the patient room.
## Part III. Essential Electrical System
### 517.25  Scope. The essential electrical system for these facilities  shall  comprise  a  system  capable  of  supplying  a  limited amount  of  lighting  and  power  service,  which  is  considered essential  for  life  safety  and  orderly  cessation  of  procedures during the time normal electrical service is interrupted for any reason. This includes clinics, medical and dental offices, outpatient facilities, nursing homes, limited care facilities, hospitals, and other health care facilities serving patients.
Informational Note: For information on the need for an essential  electrical  system,  see  NFPA  99 -2015, Health  Care  Facilities Code .
### 517.26  Application of Other Articles. The life safety branch of the  essential  electrical  system  shall  meet  the  requirements  of Article 700, except as amended by Article 517.
Informational Note No. 1: For additional information, see NFPA 110-2013, Standard for Emergency and Standby Power Systems .
Informational  Note  No.  2:  For  additional  information,  see 517.29 and NFPA 99-2015, Health Care Facilities Code .
## 517.29  Essential  Electrical  Systems  for  Hospitals  and  Other Health Care Facilities.
#### (A)  Applicability. The requirements of Part III, 517.29 through  517.30,  shall  apply  to  critical  care  (Category  1)  and general care (Category 2) hospitals and other health care facilities using Type 1 essential electrical systems where patients are sustained by electrical life-support equipment.
Informational Note No. 1: For performance, maintenance, and testing requirements of essential electrical systems in hospitals, see NFPA 99-2015, Health Care Facilities Code .  For installation of centrifugal fire pumps, see NFPA 20-2013, Standard for the Installation of Stationary Pumps for Fire Protection .
Informational Note No. 2: For additional information on Type 1 and Type 2 essential electrical systems, see NFPA 99-2015, Health Care Facilities Code .
- (B) Critical care (Category 1) spaces shall be served only by a Type 1 essential electrical system. [ 99: 6.3.2.2.10.1] N
## 517.30  Sources of Power.
#### (A)  Two  Independent  Power  Sources. Essential electrical systems shall have a minimum of the following two independent sources of power: a normal source generally supplying the entire electrical system and one or more alternate source(s) for use when the normal source is interrupted. [ 99: 6.4.1.1.4]
## (B)  Types of Power Sources.
(1)  Generating  Units. Where  the  normal  source  consists  of generating units on the premises, the alternate source shall be either  another  generating  set  or  an  external  utility  service. [ 99: 6.4.1.1.5]
provide  physical  separation  of  the  feeders  of  the  alternate source and from the feeders of the normal electrical source to prevent possible simultaneous interruption.
Informational  Note:  Facilities  in  which  the  normal  source  of power  is  supplied  by  two  or  more  separate  central  station-fed services experience greater than normal electrical service reliability than those with only a single feed. Such a dual source of normal  power  consists  of  two  or  more  electrical  services  fed from  separate  generator  sets  or  a  utility  distribution  network that  has  multiple  power  input  sources  and  is  arranged  to provide  mechanical  and  electrical  separation  so  that  a  fault between the facility and the generating sources is not likely to cause  an  interruption  of  more  than  one  of  the  facility  service feeders.
## 517.31  Requirements for the Essential Electrical System.
#### (A)  Separate Branches. Essential  electrical  systems  for  hospitals  shall  be  comprised  of  three  separate  branches  capable  of supplying a limited amount of lighting and power service that is considered essential for life safety and effective hospital operation during the time the normal electrical service is interrupted for any reason. The three branches are life safety, critical, and equipment.
The  division  between  the  branches  shall  occur  at  transfer switches  where  more  than  one  transfer  switch  is  required [ 99: 6.4.2.2.1.2]
#### (B)  Transfer Switches. The number of transfer switches to be used shall be based on reliability and design. Each branch of the essential electrical system shall have one or more transfer switches.
(2)  Fuel Cell Systems. Fuel cell systems shall be permitted to serve as the alternate source for all or part of an essential electrical system, provided the following conditions apply: N One  transfer  switch  and  downstream  distribution  system shall be permitted to serve one or more branches in a facility with a maximum demand on the essential electrical system of 150 kVA.
- (1) Installation  of  fuel  cells  shall  comply  with  the  requirements in Parts I through VII of Article 692 for 1000 volts or less and Part VIII for over 1000 volts.
Informational Note: For information on installation of stationary fuel cells, see NFPA 853-2015, Standard for Installation of Stationary Fuel Cell Power Systems . [ 99: 6.4.1.1.7]
- (2) N +  1  units  shall  be  provided  where  N  units  have  sufficient capacity to supply the demand loads of the portion of the system served. [ 99: 6.4.1.7.2]
- (4) System  shall  have  a  continuing  source  of  fuel  supply, together with sufficient on-site fuel storage for the essential system type.
- (3) System shall be able to assume loads within 10 seconds of loss of normal power source.
- (5) A  connection  shall  be  provided  for  a  portable  diesel generator to supply life safety and critical portions of the distribution system. [ 99: 6.4.1.1.7.5(1) through (5)]
- (6) Fuel cell systems shall be listed for emergency system use.
## (C)  Location of Essential Electrical System Components.
Essential electrical system components shall be located to minimize  interruptions  caused  by  natural  forces  common  to  the area  (e.g.,  storms,  floods,  earthquakes,  or  hazards  created  by adjoining  structures  or  activities).  Installations  of  electrical services  shall  be  located  to  reduce  possible  interruption  of normal electrical services resulting from similar causes as well as possible disruption of normal electrical service due to internal wiring and equipment failures. Feeders shall be located to
Informational Note No. 1: See NFPA 99-2015, Health Care Facilities Code , 6.4.3.2, Transfer Switches; 6.4.2.1.5, Automatic Transfer Switch  Features;  6.4.2.1.5.15,  Nonautomatic  Transfer  Switch Features; and 6.4.2.1.7, Nonautomatic Transfer Device Features.
Informational  Note  No.  2:  See  Informational  Note  Figure 517.31(a).
Informational  Note  No.  3:  See  Informational  Note  Figure 517.31(b).
(1)  Optional  Loads. Loads  served  by  the  generating  equipment not specifically named in Article 517 shall be served by their own transfer switches such that the following conditions apply:
- (1) These  loads  shall  not  be  transferred  if  the  transfer  will overload the generating equipment.
- (2) These loads shall be automatically shed upon generating equipment overloading.
(2)  Contiguous  Facilities. Hospital  power  sources  and  alternate  power  sources  shall  be  permitted  to  serve  the  essential electrical systems of contiguous or same site facilities.
## (C)  Wiring Requirements.
(1)  Separation  from  Other  Circuits. The  life  safety  branch and  critical  branch  of  the  essential  electrical  system  shall  be kept  entirely  independent  of  all  other  wiring  and  equipment and shall not enter the same raceways, boxes, or cabinets with each other or other wiring.
Informational Note Figure 517.31(a) Hospital - Minimum Requirement (greater than 150 kVA) for Transfer Switch Arrangement.
Informational Note Figure 517.31(b) Hospital - Minimum Requirement (150 kVA or less) for Transfer Switch Arrangement.
Where general care locations are served from two separate transfer  switches  on  the  essential  electrical  system  in  accordance with 517.18(A), Exception No. 3, the general care circuits from  the  two  separate  systems  shall  be  kept  independent  of each other.
Where  critical  care  locations  are  served  from  two  separate transfer  switches  on  the  essential  electrical  system  in  accordance with 517.19(A), Exception No. 2, the critical care circuits from  the  two  separate  systems  shall  be  kept  independent  of each other.
Wiring of the life safety branch and the critical branch shall be permitted to occupy the same raceways, boxes, or cabinets of  other  circuits  not  part  of  the  branch  where  such  wiring complies with one of the following:
- (1) Is in transfer equipment enclosures
- (3) Is  in  a  common  junction  box  attached  to  exit  or  emergency luminaires supplied from two sources
- (2) Is  in  exit  or  emergency  luminaires  supplied  from  two sources
- (4) Is for two or more circuits supplied from the same branch and same transfer switch
The wiring of the equipment branch shall be permitted to occupy the same raceways, boxes, or cabinets of other circuits that are not part of the essential electrical system.
(2)  Isolated Power Systems. Where isolated power systems are installed in any of the areas in 517.34(A)(1) and (A)(2), each system  shall  be  supplied  by  an  individual  circuit  serving  no other load.
- (3)  Mechanical  Protection  of  the  Essential  Electrical  System. The  wiring  of  the  life  safety  and  critical  branches  shall  be mechanically  protected.  Where  installed  as  branch  circuits  in patient  care  spaces,  the  installation  shall  comply  with  the requirements of 517.13(A) and (B). Only the following wiring methods shall be permitted:
- (1) Nonflexible  metal  raceways,  Type  MI  cable,  Type  RTRC marked  with the suffix  -XW,  or  Schedule  80  PVC conduit.  Nonmetallic  raceways  shall  not  be  used  for branch circuits that supply patient care areas.
- (3) Listed flexible metal raceways and listed metal sheathed cable assemblies in any of the following:
- (2) Where  encased  in  not  less  than  50  mm  (2  in.)  of concrete, Schedule 40 PVC conduit, flexible nonmetallic or  jacketed  metallic  raceways,  or  jacketed  metallic  cable assemblies listed for installation in concrete. Nonmetallic raceways shall not be used for branch circuits that supply patient care areas.
a. Where used in listed prefabricated medical headwalls
- c. Where fished into existing walls or ceilings, not otherwise accessible and not subject to physical damage
- b. In listed office furnishings
- d. Where  necessary  for  flexible  connection  to  equipment
- f. Luminaires installed in rigid ceiling structures where there  is  no  access  above  the  ceiling  space  after  the luminaire is installed
- e. For  equipment  that  requires  a  flexible  connection due to movement, vibration, or operation
- (4) Flexible  power  cords  of  appliances  or  other  utilization equipment connected to the emergency system.
- (5) Cables for Class 2 or Class 3 systems permitted by Part VI of this Article, with or without raceways.
Informational Note: See 517.13 for additional grounding requirements in patient care areas.
#### (D)  Capacity of Systems. The essential electrical system shall have  the  capacity  and  rating  to  meet  the  maximum  actual demand likely to be produced by the connected load.
Feeders shall be sized in accordance with 215.2 and Part III of Article 220. The generator set(s) shall have the capacity and rating to meet the demand produced by the load at any given time.
Demand calculations for sizing of the generator set(s) shall be based on any of the following:
- (1) Prudent demand factors and historical data
- (2) Connected load
- (4) Any combination of the above
- (3) Feeder calculation procedures described in Article 220
The sizing requirements in 700.4 and 701.4 shall not apply to hospital generator set(s).
#### (E)  Receptacle Identification. The cover plates for the electrical receptacles or the electrical receptacles themselves supplied from the essential electrical system shall have a distinctive color or marking so as to be readily identifiable. [ 99: 6.4.2.2.6.2(C)]
#### (F)  Feeders  from  Alternate  Power  Source. A  single  feeder supplied by a local or remote alternate source shall be permitted  to  supply  the  essential  electrical  system  to  the  point  at which the life safety, critical, and equipment branches are separated. Installation of the transfer equipment shall be permitted at other than the location of the alternate power source.
#### (G)  Coordination. Overcurrent protective devices serving the essential electrical system shall be coordinated for the period of time that a fault's duration extends beyond 0.1 second.
Exception No. 1: Between transformer primary and secondary overcurrent protective devices, where only one overcurrent protective device or set of overcurrent protective devices exists on the transformer secondary.
Exception No. 2: Between overcurrent protective devices of the same size (ampere rating) in series.
Informational  Note:  The  terms coordination and coordinated as used in this section do not cover the full range of overcurrent conditions.
## 517.32  Branches Requiring Automatic Connection.
#### (A) Those functions of patient care depending on lighting or appliances that are connected to the essential electrical system shall  be  divided  into  the  life  safety  branch  and  the  critical branch, as described in 517.33 and 517.34 . (G)  Elevators. Elevator  cab  lighting,  control,  communications, and signal systems. [ 99: 6.4.2.2.3.2(5)]
#### (B) The life safety and critical branches shall be installed and connected to the alternate power source specified in 517.30(A) and (B) so that all functions specified herein for the life safety and  critical  branches  are  automatically  restored  to  operation within  10  seconds  after  interruption  of  the  normal  source. [ 99: 6.4.3.1]
### 517.33  Life  Safety  Branch. No  functions  other  than  those listed in 517.33(A) through (H) shall be connected to the life safety branch. The life safety branch of the essential electrical system  shall  supply  power  for  the  following  lighting,  receptacles, and equipment.
#### (A)  Illumination  of  Means  of  Egress. Illumination  of  means of egress, such as lighting required for corridors, passageways, stairways, and landings at exit doors, and all necessary ways of approach to exits. Switching arrangements to transfer patient corridor lighting in hospitals from general illumination circuits to night illumination circuits shall be permitted, provided only one of two circuits can be selected and both circuits cannot be extinguished at the same time.
Informational  Note:  See  NFPA 101 -2015, Life  Safety  Code , Sections 7.8 and 7.9.
- (B)  Exit Signs. Exit signs and exit directional signs.
Informational Note: See NFPA 101 -2012, Life Safety Code , Section 7.10.
#### (C)  Alarm and Alerting Systems. Alarm and alerting systems including the following:
- (1) Fire alarm systems
- (3) Alarms for systems used for the piping of nonflammable medical gases
- (2) Alarm and alerting systems (other than fire alarm systems)  shall  be  connected  to  the  life  safety  branch  or critical branch. [ 99: 6.4.2.2.3.3]
- (4) Mechanical,  control,  and  other  accessories  required  for effective life safety systems operation shall be permitted to be connected to the life safety branch.
#### (D)  Communications Systems. Hospital communications systems, where used for issuing instructions during emergency conditions. [ 99: 6.4.2.2.3.2(3)]
#### (E)  Generator Set Locations. Generator set locations as follows:
- (1) Task illumination
- (3) Select receptacles at the generator set location and essential electrical system transfer switch locations. [ 99: 6.4.2.2.3.2(4)]
- (2) Battery  charger  for  emergency  battery-powered  lighting unit(s)
#### (F)  Generator  Set  Accessories. Generator  set  accessories  as required  for  generator  performance.  Loads  dedicated  to  a specific generator, including the fuel transfer pump(s), ventilation fans, electrically operated louvers, controls, cooling system, and other generator accessories essential for generator operation, shall be connected to the life safety branch or to the output terminals of the generator with overcurrent protective devices. [ 99: 6.4.2.2.3.4]
#### (H)  Automatic  Doors. Electrically  powered  doors  used  for building egress. [ 99: 6.4.2.2.2.3.2(6)]
## 517.34  Critical Branch.
#### (A)  Task  Illumination  and  Selected  Receptacles. The critical branch of the essential electrical system shall supply power for task  illumination,  fixed  equipment,  selected  receptacles,  and special power circuits serving the following areas and functions related to patient care:
- (1) Critical care (Category 1) spaces that utilize anesthetizing gases,  task  illumination,  selected  receptacles,  and  fixed equipment
- (3) Patient care spaces, task illumination, and selected receptacles in the following:
- (2) The isolated power systems in special environments
- a. Infant nurseries
- c. Pharmacy dispensing areas
- b. Medication preparation areas
- d. Selected acute nursing areas
- f. Ward treatment rooms
- e. Psychiatric bed areas (omit receptacles)
- g. Nurses' stations (unless adequately lighted by corridor luminaires)
- (5) Nurse call systems
- (4) Additional specialized patient care task illumination and receptacles, where needed
- (6) Blood, bone, and tissue banks
- (7) Telephone and data equipment rooms and closets
- (8) Task illumination, selected receptacles, and selected power circuits for the following:
- a. General care (Category 2) beds (at least one duplex receptacle in each patient bedroom)
- c. Cardiac catheterization labs
- b. Angiographic labs
- d. Coronary care units
- f. Emergency room treatment areas (selected)
- e. Hemodialysis rooms or areas
- g. Human physiology labs
- i. Postoperative recovery rooms (selected)
- h. Intensive care units
- (9) Additional  task  illumination,  receptacles,  and  selected power  circuits  needed  for  effective  facility  operation, including single-phase fractional horsepower motors, shall be permitted to be connected to the critical branch. [ 99: 6.4.2.2.4.2(9)]
12. (B)  Switching. It  shall  be  permitted  to  control  task  illumination on the critical branch. N
#### (C)  Subdivision of the Critical Branch. It  shall  be  permitted to subdivide the critical branch into two or more branches.
Informational Note: It is important to analyze the consequences of supplying an area with only critical care branch power when failure  occurs  between  the  area  and  the  transfer  switch.  Some proportion of normal and critical power or critical power from separate transfer switches may be appropriate.
- (7) Supply, return, and exhaust ventilating systems for operating and delivery rooms.
- (8) Supply,  return,  exhaust  ventilating  systems  and/or  airconditioning systems serving telephone equipment rooms and closets and data equipment rooms and closets.
Exception:  Sequential  delayed  automatic  connection  to  the  alternate power  source  to  prevent  overloading  the  generator  shall  be  permitted where engineering studies indicate it is necessary.
## (B)  Equipment for Delayed Automatic or Manual Connection.
The following equipment shall be permitted to be arranged for either  delayed  automatic  or  manual  connection  to  the  alternate power source:
- (1) Heating  equipment  to  provide  heating  for  operating, delivery,  labor,  recovery,  intensive  care,  coronary  care, nurseries,  infection/isolation  rooms,  emergency  treatment  spaces,  and  general  patient  rooms  and  pressure maintenance  (jockey  or  make-up)  pump(s)  for  waterbased fire protection systems
Exception:  Heating  of  general  patient  rooms  and  infection/isolation rooms  during  disruption  of  the  normal  source  shall  not  be  required under any of the following conditions:
- (a) The outside design temperature is higher than -6.7°C (20°F).
- (b)  The  outside  design  temperature  is  lower  than  -6.7°C  (20°F), and where a selected room(s) is provided for the needs of all confined patients, only such room(s) need be heated.
- (2) An  elevator(s)  selected  to  provide  service  to  patient, surgical,  obstetrical,  and  ground  floors  during  interruption of normal power. In instances where interruption of normal  power  would  result  in  other  elevators  stopping between floors, throw-over facilities  shall  be  provided  to allow  the  temporary  operation  of  any  elevator  for  the release of patients or other persons who may be confined between floors.
- (4) Hypobaric facilities.
- (3) Hyperbaric facilities.
- (5) Automatically operated doors.
- (7) Controls for equipment listed in 517.35 .
- (6) Minimal  electrically  heated  autoclaving  equipment  shall be  permitted  to  be  arranged  for  either  automatic  or manual connection to the alternate source.
- (8) Other selected equipment shall be permitted to be served by the equipment system. [ 99: 6.4.2.2.5.4(9)]
#### (C)  AC  Equipment  for  Nondelayed  Automatic  Connection. Generator accessories, including but not limited to, the transfer fuel pump, electrically operated louvers, and other generator accessories essential for generator operation shall  be arranged  for  automatic  connection  to  the  alternate  power source. [ 99: 6.5.2.2.3.2]
- 517.40  Type 2 Essential Electrical Systems for Nursing Homes and Limited Care Facilities.
### 517.35  Equipment  Branch  Connection  to  Alternate  Power Source. The equipment branch shall be installed and connected  to  the  alternate  power  source  such  that  the  equipment described in 517.35(A) is automatically restored to operation at appropriate  time-lag  intervals  following  the  energizing  of  the essential  electrical  system.  Its  arrangement  shall  also  provide for  the  subsequent  connection  of  equipment  described  in 517.35(B). [ 99: 6.4.2.2.5.2] (c) The facility is served by a dual source of normal power. Informational Note No. 1: The design temperature is based on the  97.5  percent  design  value  as  shown  in  Chapter  24  of  the ASHRAE Handbook of Fundamentals (2013). Informational Note No. 2: For a description of a dual source of normal power, see 517.30(C) .
Exception:  For  essential  electrical  systems  under  150  kVA,  deletion  of the  time-lag  intervals  feature  for  delayed  automatic  connection  to  the equipment system shall be permitted.
#### (A)  Equipment for Delayed Automatic Connection. The following  equipment  shall  be  permitted  to  be  arranged  for delayed automatic connection to the alternate power source:
- (1) Central suction systems serving medical and surgical functions,  including  controls.  Such  suction  systems  shall  be permitted on the critical branch.
- (3) Compressed  air  systems  serving  medical  and  surgical functions,  including  controls.  Such  air  systems  shall  be permitted on the critical branch.
- (2) Sump pumps and other equipment required to operate for  the  safety  of  major  apparatus,  including  associated control systems and alarms.
- (4) Smoke control and stair pressurization systems, or both.
- (6) Supply, return, and exhaust ventilating systems for airborne  infectious/isolation  rooms,  protective  environment  rooms,  exhaust  fans  for  laboratory  fume  hoods, nuclear  medicine  areas  where  radioactive  material  is used,  ethylene  oxide  evacuation,  and  anesthesia  evacuation.  Where delayed automatic connection is not appropriate,  such  ventilation  systems  shall  be  permitted  to  be placed  on  the  critical  branch.  [ 99: 6.4.2.2.5.3(A)(6)  and (B)]
- (5) Kitchen  hood  supply  or  exhaust  systems,  or  both,  if required to operate during a fire in or under the hood.
Informational  Note:  Nursing  homes  and  other  limited  care facilities can be classified as critical care (Category 1) or general care (Category 2) patient care space depending on the design and  type  of  care  administered  in  the  facility.  For  small,  less complex  facilities,  only  minimal  alternate  lighting  and  alarm service  may  be  required.  At  nursing  homes  and  other  limited care facilities where patients are not sustained by electrical lifesupport equipment or inpatient hospital care the requirements of 517.40 through 517.41 apply. If the level of care is comparable  to  that  provided  in  a  hospital,  see  the  essential  electrical system requirements of 517.29 through 517.30.
#### (A)  Applicability. The  requirements  of  Part  III,  517.40(C) through 517.41, shall apply to nursing homes and limited care facilities.
Exception:  The  requirements  of  Part  III,  517.40(C)  through  517.41, shall  not  apply  to  freestanding  buildings  used  as  nursing  homes  and limited care facilities, provided that the following apply:
- (1) Admitting  and  discharge  policies  are  maintained  that  preclude the provision of care for any patient or resident who may need to be sustained by electrical life-support equipment.
- (3) An  automatic  battery-operated  system(s)  or  equipment  shall  be effective  for  at  least  1 1 ∕ 2 hours  and  is  otherwise  in  accordance with 700.12 and that shall be capable of supplying lighting for exit  lights,  exit  corridors,  stairways,  nursing  stations,  medical preparation areas, boiler rooms, and communications areas. This system shall also supply power to operate all alarm systems.
- (2) No surgical treatment requiring general anesthesia is offered.
Informational Note: See NFPA 101 -2015, Life Safety Code .
#### (B)  Inpatient Hospital  Care  Facilities. For  those  nursing homes and limited care facilities that admit patients who need to be sustained by electrical life support equipment, the essential  electrical  system  from  the  source  to  the  portion  of  the facility  where  such  patients  are  treated  shall  comply  with  the requirements of Part III, 517.29 through 517.30.
#### (C)  Facilities  Contiguous  or  Located  on  the  Same  Site  with Hospitals. Nursing homes and limited care facilities that are contiguous or located on the same site with a hospital shall be permitted to have their essential electrical systems supplied by the hospital.
Informational Note No. 1: For performance, maintenance, and testing  requirements  of  essential  electrical  systems  in  nursing homes and limited care facilities, see NFPA 99-2015, Health Care Facilities Code .
Informational Note No. 2: Where optional loads include contiguous  or  same-site  facilities  not  covered  in  this Code ,  see  the requirements  of  Article  700  of  this Code ;  NFPA 101 -2015, Life Safety  Code ;  and  other applicable NFPA requirements for emergency egress under loadshed conditions.
## 517.41  Required Power Sources.
#### (A)  Two  Independent  Power  Sources. Essential electrical systems shall have a minimum of the following two independent sources of power: a normal source generally supplying the entire electrical system and one or more alternate sources for use when the normal source is interrupted. [ 99: 6.4.1.1.4]
#### (B)  Types  of  Power  Sources. Where  the  normal  source consists  of  generating  units  on  the  premises,  the  alternate source  shall  be  either  another  generating  set  or  an  external utility service. [ 99: 6.4.1.1.5]
- (C)  Location of Essential Electrical System Components. Essential  electrical  systems  shall  be  located  to  minimize  inter-
ruptions  caused  by  natural  forces  common  to  the  area  (e.g., storms,  floods,  earthquakes,  or  hazards  created  by  adjoining structures or activities). Installations of electrical services shall be located to reduce possible interruption of normal electrical services resulting from similar causes as well as possible disruption  of  normal  electrical  service  due  to  internal  wiring  and equipment  failures.  Feeders  shall  be  located  to  give  physical separation of the feeders of the alternate source and from the feeders  of  the  normal  electrical  source  to  prevent  possible simultaneous interruption.
## 517.42  Essential Electrical Systems.
#### (A)  General. Essential  electrical  systems  for  nursing  homes and  limited  care  facilities  shall  be  divided  into  the  following two branches, the life safety branch and the equipment branch. [ 99: 6.5.2.2.1.2]
The  division  between  the  branches  shall  occur  at  transfer switches where more than one transfer switch is required.
Informational  Note  No.  1:    Essential  electrical  systems  are comprised of two separate branches capable of supplying a limited amount of lighting and power service, which is considered essential for the protection of life and safety and effective operation of the institution during the time normal electrical service is interrupted for any reason.
Informational  Note  No.  2:  For  more  information  see  NFPA 99-2015, Health Care Facilities Code .
#### (B)  Transfer Switches. The number of transfer switches to be used shall be based on reliability, design, and load considerations. [ 99: 6.5.2.2.1.4]
- (1) Each branch of the essential electrical system shall have one or more transfer switches. [ 99: 6.5.2.2.1.4(A)]
- (2) One  transfer  switch  shall  be  permitted  to  serve  one  or more branches or systems in a facility with a continuous load  on  the  switch  of  150  kVA  (120  kW)  or  less.  [ 99: 6.5.2.2.1.4(B)]
Informational Note No. 1: See NFPA 99-2015, Health Care Facilities  Code ,  6.5.3.2,  Transfer  Switch  Operation  Type  II;  6.4.2.1.5, Automatic  Transfer  Switch  Features;  and  6.4.2.1.7,  Nonautomatic Transfer Device Features.
Informational  Note  No.  2:    See  Informational  Note  Figure 517.42(a).
Informational  Note  No.  3:    See  Informational  Note  Figure 517.42(b).
#### (C)  Capacity  of  System. The essential  electrical  system  shall have adequate capacity to meet the demand for the operation of all functions and equipment to be served by each branch at one time.
#### (D)  Separation  from  Other  Circuits. The  life  safety  branch and equipment branch shall be kept entirely  independent  of all other wiring and equipment. [ 99: 6.5.2.2.4.1]
These circuits  shall  not  enter  the  same  raceways,  boxes,  or cabinets with other wiring except as follows:
- (1) In transfer switches
- (3) In a common junction box attached to exit or emergency luminaires supplied from two sources
- (2) In exit or emergency luminaires supplied from two sources
Informational Note: For further information see NFPA 99-2015 Health Care Facilities Code , A.6.5.2.2.4.1.
Informational Note Figure 517.42(a) Nursing Home and Limited Health Care Facilities - Minimum Requirement (greater than 150 kVA) for Transfer Switch Arrangement.
- (A)  Illumination  of  Means  of  Egress. Illumination  of  means of  egress  as  is  necessary  for  corridors,  passageways,  stairways, landings,  and  exit  doors  and  all  ways  of  approach  to  exits. Switching  arrangement  to  transfer  patient  corridor  lighting from general illumination circuits shall be permitted, providing only  one  of  two  circuits  can  be  selected  and  both  circuits cannot be extinguished at the same time.
Informational  Note:  See  NFPA 101 -2015, Life Safety  Code , Sections 7.8 and 7.9.
- (B)  Exit Signs. Exit signs and exit directional signs.
- Informational Note: See NFPA 101 -2015, Life Safety Code , Section 7.10.
- (C)  Alarm and Alerting Systems. Alarm and alerting systems, including the following:
- (1) Fire alarms
- Informational  Note:  See  NFPA 101 -2015, Life Safety  Code , Sections 9.6 and 18.3.4.
- (2) Alarms  required  for  systems  used  for  the  piping  of nonflammable medical gases
- Informational  Note:  See  NFPA  99 -2015, Health  Care  Facilities Code , 6.5.2.2.2.1(3).
- (D)  Communications Systems. Communications systems, where  used  for  issuing  instructions  during  emergency  conditions. [ 99: 6.5.2.2.2.1(4)]
- (E)  Dining and Recreation Areas. Sufficient lighting in dining and recreation areas to provide illumination to exit ways at a minimum of 5 ft-candles. [ 99: 6.5.2.2.2.1.(5)]
- Automatic (F)  Generator  Set  Location. Task  illumination  and  selected receptacles in the generator set location. [ 99: 6.5.2.2.2.1(6)]
Informational Note Figure 517.42(b) Nursing Home and Limited Health Care Facilities - Minimum Requirement (150 kVA or less) for Transfer Switch Arrangement.
- (E)  Receptacle  Identification. The  electrical  receptacles  or the cover plates for the electrical receptacles supplied from the life safety or equipment branches shall have a distinctive color or marking to be readily identifiable. [ 99: 6.5.2.2.4.2]
Informational Note: If color is used to identify these receptacles, the same color should be used throughout the facility. [ 99: A.6.5.2.2.4.2]
- 517.43  Automatic Connection to Life Safety Branch. The life safety branch shall be installed and connected to the alternate source of power so that all functions specified herein shall be automatically restored to operation within 10 seconds after the interruption  of  the  normal  source.  No  functions  other  than those  listed  in  517.43(A)  through  (G)  shall  be  connected  to the life safety branch. The life safety branch shall supply power for the following lighting, receptacles, and equipment.
- (G)  Elevators. Elevator  cab  lighting,  control,  communications, and signal systems. [ 99: 6.5.2.2.2.1(7)]
- 517.44  Connection  to  Equipment  Branch. The  equipment branch shall be installed and connected to the alternate power source so that the equipment listed in 517.44(A) shall be automatically restored to operation at appropriate time-lag intervals following the restoration of the life safety branch to operation. [ 99: 6.5.2.2.3.1(A)]
The equipment branch arrangement shall  also  provide  for the  additional  connection  of  equipment  listed  in  517.44(B). [ 99: 6.5.2.2.3.1]
Exception:  For  essential  electrical  systems  under  150  kVA,  deletion  of the  time-lag  intervals  feature  for  delayed  automatic  connection  to  the equipment branch shall be permitted.
- (A)  Delayed  Automatic  Connections  to  Equipment  Branch. The following equipment shall be permitted to be connected to  the  equipment  branch  and  shall  be  arranged  for  delayed automatic connection to the alternate power source:
- (1) Task illumination and selected receptacles in the following:
- (b)     Medication preparation spaces
- (a)      Patient care spaces
- (c)     Pharmacy dispensing areas
- (2) Supply, return, and exhaust ventilating systems for airborne infectious isolation rooms
- (d)     Nurses'  stations  (unless  adequately  lighted  by  corridor luminaires)
- (3) Sump pumps and other equipment required to operate for  the  safety  of  major  apparatus  and  associated  control systems and alarms
- (5) Kitchen  hood  supply  or  exhaust  systems,  or  both,  if required to operate during a fire in or under the hood
- (4) Smoke control and stair pressurization systems
- (6) Nurse call systems
[ 99: 6.5.2.2.3.3]
- (B)  Delayed  Automatic  or  Manual  Connection  to  the  Equipment Branch. The following equipment shall be permitted to be  connected  to  the  critical  equipment  branch  and  shall  be arranged for either delayed automatic or manual connection to the alternate power source:
- (1) Heating equipment to provide heating for patient rooms.
Exception: Heating of general patient rooms during disruption of the normal source shall not be required under any of the following conditions:
- (1) The outside design temperature is higher than -6.7°C (20°F).
- (3) The facility is served by a dual source of normal power as described in 517.41(C), Informational Note.
- (2) The outside design temperature is lower than -6.7°C (20°F) and where a selected room(s) is provided for the needs of all confined patients, only such room(s) need be heated.
Informational Note: The outside design temperature is based on the 97.5 percent design values, as shown in Chapter 24 of the ASHRAE Handbook of Fundamentals (2013).
- (E)  Power  Systems. If required, alternate  power  sources acceptable to the governing body shall comply with the requirements of NFPA 99-2015, Health Care Facilities Code .
## Part IV. Inhalation Anesthetizing Locations
Informational  Note:  For  further  information  regarding  safeguards for anesthetizing locations, see NFPA 99-2015, Health Care Facilities Code .
## 517.60  Anesthetizing Location Classification.
Informational  Note:  If  either  of  the  anesthetizing  locations  in 517.60(A) or 517.60(B) is designated a wet procedure location, refer to 517.20.
## (A)  Hazardous (Classified) Location.
- (1)  Use Location. In a location where flammable anesthetics are  employed,  the  entire  area  shall  be  considered  to  be  a Class  I,  Division  1  location  that  extends  upward  to  a  level 1.52 m (5 ft) above the floor. The remaining volume up to the structural ceiling is considered to be above a hazardous (classified) location. [ 99: Annex E, E.1, and E.2]
- (2)  Storage Location. Any room or location in which flammable  anesthetics  or  volatile  flammable  disinfecting  agents  are stored shall be considered to be a Class I, Division 1 location from floor to ceiling.
3. (B)  Other-Than-Hazardous (Classified) Location. Any inhalation anesthetizing location designated for the exclusive use of nonflammable anesthetizing agents shall  be  considered  to  be an other-than-hazardous (classified) location.
- (1)  Isolation. Except  as  permitted  in  517.160,  each  power circuit  within,  or  partially  within,  a  flammable  anesthetizing location  as  referred  to  in  517.60  shall  be  isolated  from  any distribution system by the use of an isolated power system.
- (2)  Design and Installation. Where an isolated power system is utilized, the isolated power equipment shall be listed as isolated power  equipment,  and  the  isolated  power  system  shall  be designed and installed in accordance with 517.160.
- (3)  Equipment Operating at More Than 10 Volts. In hazardous (classified) locations referred to in 517.60, all fixed wiring and  equipment  and  all  portable  equipment,  including  lamps and  other  utilization  equipment,  operating  at  more  than 10  volts  between  conductors  shall  comply  with  the  requirements of 501.1 through 501.25, and 501.100 through 501.150, and 501.30(A) and 501.30(B) for Class I, Division 1 locations. All  such  equipment  shall  be  specifically  approved  for  the hazardous atmospheres involved.
- (4)  Extent of Location. Where a box, fitting, or enclosure is partially,  but  not  entirely,  within  a  hazardous (classified) location(s),  the  hazardous  (classified)  location(s)  shall  be  considered  to  be  extended  to  include  the  entire  box,  fitting,  or enclosure.
- (5)  Receptacles and Attachment Plugs. Receptacles and attachment  plugs  in  a  hazardous  (classified)  location(s)  shall be listed for use in Class I, Group C hazardous (classified) locations and shall have provision for the connection of a grounding conductor.
- (4) Elevator service - in instances where disruption of power would result  in  elevators  stopping  between  floors,  throw-over  facilities shall be provided to allow the temporary operation of any elevator for  the  release  of  passengers.  For  elevator  cab  lighting,  control, and signal system requirements, see 517.43(G) . 517.61  Wiring and Equipment. (A)  Within Hazardous (Classified) Anesthetizing Locations.
[ 99: 6.5.2.2.3.4(A), (B), and (C)]
- (5) Additional  illumination,  receptacles,  and  equipment  shall  be permitted to be connected only to the critical branch.
## 517.45  Essential  Electrical  Systems  for  Other  Health  Care Facilities.
- (A)  Essential Electrical Distribution. If required by the governing body, the essential electrical distribution system for basic care (Category 3) patient care spaces shall be comprised of  an  alternate  power  system  capable  of  supplying  a  limited amount of lighting and power service for the orderly cessation of procedures during a time normal electrical service is interrupted.
Informational  Note:  See  NFPA  99 -2015 ,  Health  Care  Facilities Code .
- (B)  Electrical  Life  Support  Equipment. Where electrical  life support equipment is required, the essential electrical distribution system shall be as described in 517.29 through 517.30.
#### (C)  Critical  Care  (Category  1)  Patient  Care  Spaces. Where critical patient care (Category 1) spaces are present, the essential electrical distribution system shall be as described in 517.29 through 517.30.
- (D)  General  Care  (Category  2)  Patent  Care  Spaces. Where general care (Category 2) patent care spaces are present, the essential electrical distribution system shall be as described in 517.40 through 517.45. N
Copyright 2017 National Fire Protection Association (NFPAfi). Licensed, by agreement, for individual use and download on 08/08/2017 to Brian Chambers for designated user Brian Chambers. No other reproduction or transmission in any form permitted without written permission of NFPAfi. For inquiries or to report unauthorized use, contact licensing@nfpa.org.  This NFCSS All Access subscription expires on August 30, 2018.
(6)  Flexible  Cord  Type. Flexible  cords  used  in  hazardous (classified)  locations  for  connection  to  portable  utilization equipment,  including  lamps  operating  at  more  than  8  volts between conductors, shall be of a type approved for extra-hard usage in accordance with Table 400.4 and shall include an additional conductor for grounding.
(7)  Flexible  Cord  Storage. A  storage  device  for  the  flexible cord shall be provided and shall not subject the cord to bending at a radius of less than 75 mm (3 in.).
#### (B)  Above Hazardous (Classified) Anesthetizing Locations.
(1)  Wiring  Methods. Wiring  above  a  hazardous  (classified) location referred to in 517.60 shall be installed in rigid metal conduit, electrical metallic tubing, intermediate metal conduit, Type MI cable, or Type MC cable that employs a continuous, gas/vaportight metal sheath.
(2)  Equipment Enclosure. Installed equipment that  may produce arcs, sparks, or particles of hot metal, such as lamps and lampholders for  fixed  lighting,  cutouts,  switches,  generators,  motors,  or  other  equipment  having  make-and-break  or sliding  contacts,  shall  be  of  the  totally  enclosed  type  or  be constructed so as to prevent escape of sparks or hot metal particles.
Exception  No.  2:  Integral  or  pendant  switches  that  are  located  above and cannot be lowered into the hazardous (classified) location(s) shall not be required to be explosionproof.
## (C)  Other-Than-Hazardous (Classified) Anesthetizing Locations.
(1)  Wiring  Methods. Wiring serving other-than-hazardous (classified) locations, as defined in 517.60, shall be installed in a  metal  raceway  system  or  cable  assembly.  The  metal  raceway system  or  cable  armor  or  sheath  assembly  shall  qualify  as  an equipment grounding conductor in accordance with 250.118. Type MC and Type MI cable shall have an outer metal armor, sheath,  or  sheath  assembly  that  is  identified  as  an  acceptable equipment grounding conductor.
Exception: Pendant receptacle installations that employ listed Type SJO or equivalent hard usage or extra-hard usage, flexible cords suspended not  less  than  1.8  m  (6  ft)  from  the  floor  shall  not  be  required  to  be installed in a metal raceway or cable assembly.
(2)  Receptacles and Attachment Plugs. Receptacles and attachment  plugs  installed  and  used  in  other-than-hazardous (classified) locations shall be listed 'hospital grade' for services of prescribed voltage, frequency, rating, and  number  of conductors  with  provision  for  connection  of  the  grounding conductor.  This  requirement  shall  apply  to  2-pole,  3-wire grounding type for single-phase, 120-, 208-, or 240-volt, nominal, ac service.
Exception:  Wall-mounted  receptacles  installed  above  the  hazardous (classified)  location  in  flammable  anesthetizing  locations  shall  not  be required to be totally enclosed or have openings guarded or screened to prevent dispersion of particles. (3)  Luminaires. Surgical and other luminaires shall conform to 501.130(B). Exception  No.  1:  The  surface  temperature  limitations  set  forth  in 501.130(B)(1) shall not apply. (3)  250-Volt Receptacles and Attachment Plugs Rated 50  Amperes  and  60  Amperes. Receptacles  and  attachment plugs rated 250 volts, for connection of  50-ampere  and 60-ampere ac medical equipment for use in other-thanhazardous (classified) locations, shall be arranged so that the 60-ampere receptacle  will  accept  either  the  50-ampere  or  the 60-ampere plug. Fifty-ampere receptacles shall be designed so as  not  to  accept  the  60-ampere  attachment  plug.  The  attachment  plugs  shall  be  of  the  2-pole,  3-wire  design  with  a  third contact  connecting  to  the  insulated  (green  or  green  with yellow stripe) equipment grounding conductor of the electrical system.
(4)  Seals. Listed seals shall be provided in conformance with 501.15, and 501.15(A)(4) shall apply to horizontal as well as to vertical  boundaries of the defined hazardous (classified) locations.
(5)  Receptacles and Attachment Plugs. Receptacles and attachment plugs located above hazardous (classified) anesthetizing  locations  shall  be  listed  for  hospital  use  for  services  of prescribed voltage, frequency, rating, and number of conductors  with  provision  for  the  connection  of  the  grounding conductor.  This  requirement  shall  apply  to  attachment  plugs and receptacles of the 2-pole, 3-wire grounding type for singlephase, 120-volt, nominal, ac service.
(6)  250-Volt  Receptacles  and  Attachment  Plugs  Rated  50  and 60 Amperes. Receptacles and attachment plugs rated 250 volts, for connection of 50-ampere and 60-ampere ac medical  equipment  for  use  above  hazardous  (classified)  locations, shall be arranged so that the 60-ampere receptacle will accept either  the  50-ampere  or  the  60-ampere  plug.  Fifty-ampere receptacles shall be designed so as not to accept the 60-ampere attachment plug. The attachment plugs shall be of the 2-pole, 3-wire design with a third contact connecting to the insulated (green  or  green  with  yellow  stripe)  equipment  grounding conductor of the electrical system.
### 517.62  Grounding. In  any  anesthetizing  area,  all  metal  raceways and metal-sheathed cables and all normally non-currentcarrying conductive portions of fixed electrical equipment shall be connected to an equipment grounding conductor. Grounding and bonding in Class I locations shall comply with 501.30.
Exception:  Equipment  operating  at  not  more  than  10  volts  between conductors  shall  not  be  required  to  be  connected  to  an  equipment grounding conductor.
## 517.63  Grounded Power Systems in Anesthetizing Locations.
#### (A)  Battery-Powered  Lighting  Units. One  or  more  batterypowered lighting units shall be provided and shall be permitted to  be  wired  to  the  critical  lighting  circuit  in  the  area  and connected ahead of any local switches.
#### (B)  Branch-Circuit  Wiring. Branch  circuits  supplying  only listed,  fixed,  therapeutic  and  diagnostic  equipment,  permanently  installed  above  the  hazardous  (classified)  location  and in  other-than-hazardous (classified) locations, shall be permitted to be supplied from a normal grounded service, single- or three-phase system, provided the following apply:
- (1) Wiring  for grounded  and  isolated  circuits  does  not occupy the same raceway or cable.
- (2) All  conductive surfaces of the equipment are connected to an equipment grounding conductor.
## 517.63
- (3) Equipment (except enclosed X-ray tubes and the leads to the tubes) is located at least 2.5 m (8 ft) above the floor or outside the anesthetizing location.
- (4) Switches  for  the  grounded  branch  circuit  are  located outside the hazardous (classified) location.
Exception: Sections 517.63(B)(3) and (B)(4) shall not apply in otherthan-hazardous (classified) locations.
#### (C)  Fixed Lighting Branch Circuits. Branch circuits supplying only  fixed  lighting  shall  be  permitted  to  be  supplied  by  a normal grounded service, provided the following apply:
- (1) Such luminaires are located at least 2.5 m (8 ft) above the floor.
- (3) Wiring  for  circuits  supplying  power  to  luminaires  does not occupy the same raceway or cable for circuits supplying isolated power.
- (2) All conductive surfaces of luminaires are connected to an equipment grounding conductor.
- (4) Switches are wall-mounted and located above hazardous (classified) locations.
Exception: Sections 517.63(C)(1) and (C)(4) shall not apply in otherthan-hazardous (classified) locations.
#### (D)  Remote-Control  Stations. Wall-mounted  remote-control stations for remote-control switches operating at 24 volts or less shall be permitted to be installed in any anesthetizing location.
#### (C)  Isolated  Circuits. Isolating-type  transformers  for  supplying low-voltage circuits shall have both of the following:
- (1) Approved means for insulating the secondary circuit from the primary circuit
- (2) The core and case connected to an equipment grounding conductor
#### (D)  Controls. Resistance or impedance devices shall  be permitted  to  control  low-voltage  equipment  but  shall  not  be used to limit the maximum available voltage to the equipment.
#### (E)  Battery-Powered  Appliances. Battery-powered  appliances shall not be capable of being charged while in operation unless their  charging  circuitry  incorporates  an  integral  isolating-type transformer.
#### (F)  Receptacles or Attachment Plugs. Any receptacle or attachment plug used on low-voltage circuits shall be of a type that does not permit interchangeable connection with circuits of higher voltage.
Informational Note: Any  interruption of the circuit,  even circuits as low as 10 volts, either by any switch or loose or defective  connections  anywhere in the circuit, may produce a spark that is sufficient to ignite flammable anesthetic agents.
## Part V. X-Ray Installations
#### (E)  Location  of  Isolated  Power  Systems. Where  an  isolated power system is utilized, the isolated power equipment shall be listed  as  isolated  power  equipment.  Isolated  power  system equipment and its supply circuit shall be permitted to be located in an anesthetizing location, provided it is installed above a hazardous  (classified)  location  or  in  an  other-than-hazardous (classified) location. 517.70  Applicability. Nothing in this part shall  be  construed as specifying safeguards against the useful beam or stray X-ray radiation. Informational  Note  No.  1:  Radiation  safety  and  performance requirements of several classes of X-ray equipment are regulated under Public Law 90-602 and are enforced by the Department of Health and Human Services.
#### (F)  Circuits  in  Anesthetizing  Locations. Except  as  permitted above, each power circuit within, or partially within, a flammable anesthetizing location as referred to in 517.60 shall be isolated from any distribution system supplying other-thananesthetizing locations.
## 517.64  Low-Voltage Equipment and Instruments.
#### (A)  Equipment Requirements. Low-voltage equipment that is frequently in contact with the bodies of persons or has exposed current-carrying elements shall comply with one of the following:
- (1) Operate on an electrical potential of 10 volts or less
- (3) Be moisture resistant
- (2) Be  approved  as  intrinsically safe  or  double-insulated equipment
#### (B)  Power  Supplies. Power  shall  be  supplied  to  low-voltage equipment from one of the following:
- (1) An  individual  portable  isolating  transformer  (autotransformers  shall  not  be  used)  connected  to  an  isolated power circuit receptacle by means of an appropriate cord and attachment plug
- (3) Individual dry-cell batteries
- (2) A common low-voltage isolating transformer installed in an other-than-hazardous (classified) location
- (4) Common batteries made up of storage cells located in an other-than-hazardous (classified) location
Informational Note No. 2: In addition, information on radiation protection by the National Council on Radiation Protection and Measurements is published  as Reports  of  the  National  Council  on Radiation Protection and Measurement .  These reports are obtainable from NCRP Publications, P.O. Box 30175, Washington, DC 20014.
## 517.71  Connection to Supply Circuit.
#### (A)  Fixed  and  Stationary  Equipment. Fixed  and  stationary X-ray  equipment  shall  be  connected  to  the  power  supply  by means of a wiring method complying with applicable requirements of Chapters 1 through 4 of this Code , as modified by this article.
Exception: Equipment properly supplied by a branch circuit rated at not over  30  amperes  shall  be  permitted  to  be  supplied  through  a  suitable attachment plug and hard-service cable or cord.
#### (B)  Portable, Mobile, and Transportable Equipment. Individual branch circuits shall not be required for portable, mobile, and transportable medical X-ray equipment requiring a capacity of not over 60 amperes.
#### (C)  Over 1000-Volt Supply. Circuits and equipment operated on  a  supply  circuit  of  over  1000  volts  shall  comply  with  Article 490.
## 517.72  Disconnecting Means.
#### (A)  Capacity. A disconnecting means of adequate capacity for at  least  50  percent  of  the  input  required  for  the  momentary rating or 100 percent of the input required for the long-time
rating  of  the  X-ray  equipment,  whichever  is  greater,  shall  be provided in the supply circuit.
#### (B)  Location. The  disconnecting  means  shall  be  operable from a location readily accessible from the X-ray control.
#### (C)  Portable  Equipment. For  equipment  connected  to  a 120-volt branch circuit of 30 amperes or less, a grounding-type attachment  plug  and  receptacle  of  proper  rating  shall  be permitted to serve as a disconnecting means.
## 517.73  Rating of Supply Conductors and Overcurrent Protection.
#### (A)  Diagnostic Equipment.
(1)  Branch  Circuits. The  ampacity  of  supply  branch-circuit conductors  and  the  current  rating  of  overcurrent  protective devices  shall  not  be  less  than  50  percent  of  the  momentary rating  or  100  percent  of  the  long-time  rating,  whichever  is greater.
(2)  Feeders. The ampacity of supply feeders and the current rating of overcurrent protective devices supplying two or more branch  circuits  supplying  X-ray  units  shall  not  be  less  than 50 percent of the momentary demand rating of the largest unit plus 25 percent of the momentary demand rating of the next largest unit plus 10 percent of the momentary demand rating of each additional unit. Where simultaneous biplane examinations are undertaken with the X-ray units, the supply conductors and overcurrent protective devices shall be 100 percent of the momentary demand rating of each X-ray unit.
Capacitors shall be mounted within enclosures of insulating material or grounded metal.
### 517.77  Installation of High-Tension X-Ray Cables. Cables with grounded shields connecting X-ray tubes and image intensifiers  shall  be  permitted  to  be  installed  in  cable  trays  or  cable troughs along with X-ray equipment control and power supply conductors  without  the  need  for  barriers  to  separate  the wiring.
## 517.78  Guarding and Grounding.
#### (A)  High-Voltage Parts. All high-voltage parts, including X-ray tubes,  shall  be  mounted  within  grounded  enclosures.  Air,  oil, gas, or other suitable insulating media shall be used to insulate the high-voltage from the grounded enclosure. The connection from  the  high-voltage  equipment  to  X-ray  tubes  and  other high-voltage components shall be made with high-voltage shielded cables.
#### (B)  Low-Voltage Cables. Low-voltage cables connecting to oilfilled  units  that  are  not  completely  sealed,  such  as  transformers,  condensers,  oil  coolers,  and  high-voltage  switches,  shall have insulation of the oil-resistant type.
#### (C)  Non-Current-Carrying Metal Parts. Non-currentcarrying metal parts of X-ray and associated  equipment (controls, tables, X-ray tube supports, transformer tanks, shielded  cables,  X-ray  tube  heads,  etc.)  shall  be  connected  to  an equipment  grounding  conductor  in  the  manner  specified  in Part VII of Article 250, as modified by 517.13(A) and (B).
Informational  Note:  The  minimum  conductor  size  for  branch and  feeder  circuits is  also  governed  by  voltage  regulation requirements.  For a specific installation,  the  manufacturer usually specifies minimum distribution transformer and conductor sizes, rating of disconnecting means, and overcurrent protection. Part VI. Communications, Signaling Systems, Data Systems, Fire Alarm Systems, and Systems Less Than 120 Volts, Nominal
#### (B)  Therapeutic Equipment. The ampacity of conductors and rating  of  overcurrent  protective  devices  shall  not  be  less  than 100  percent  of  the  current  rating  of  medical  X-ray  therapy equipment.
Informational Note: The ampacity of the branch-circuit conductors  and  the  ratings  of  disconnecting  means  and  overcurrent protection  for  X-ray  equipment  are  usually  designated  by  the manufacturer for the specific installation.
## 517.74  Control Circuit Conductors.
#### (A)  Number  of  Conductors  in  Raceway. The  number  of control circuit conductors installed in a raceway shall be determined in accordance with 300.17.
#### (B)  Minimum Size of Conductors. Size  18  AWG  or  16  AWG fixture wires as specified in 725.49 and flexible cords shall be permitted for the control and operating circuits of X-ray and auxiliary equipment  where  protected by not larger  than 20-ampere overcurrent devices.
### 517.75  Equipment Installations. All equipment for new X-ray installations  and  all  used  or  reconditioned  X-ray  equipment moved  to  and  reinstalled  at  a  new  location  shall  be  of  an approved type.
### 517.76  Transformers and Capacitors. Transformers and capacitors  that  are  part  of  X-ray  equipment  shall  not  be required to comply with Articles 450 and 460.
### 517.80  Patient  Care  Spaces. Equivalent  insulation  and  isolation  to  that  required  for  the  electrical  distribution  systems  in patient  care  areas  shall  be  provided  for  communications, signaling systems, data system circuits, fire alarm systems, and systems less than 120 volts, nominal.
Class  2  and  Class  3  signaling  and  communications  systems and power-limited fire alarm systems shall not be required to comply with the grounding requirements of 517.13, to comply with the mechanical protection requirements of 517.31(C)(3)(5), or to be enclosed in raceways, unless otherwise specified by Chapter 7 or 8.
Secondary circuits of transformer-powered communications or  signaling  systems  shall  not  be  required  to  be  enclosed  in raceways unless otherwise specified by Chapter 7 or 8. [ 99: 6.4.2.2.6.6]
### 517.81  Other-Than-Patient-Care Areas. In  other-than-patientcare areas, installations shall be in accordance with the applicable provisions of other parts of this Code .
## 517.82  Signal Transmission Between Appliances.
#### (A)  General. Permanently  installed  signal  cabling  from  an appliance  in  a  patient  location  to  remote  appliances  shall employ  a  signal  transmission  system  that  prevents  hazardous grounding interconnection of the appliances.
Informational  Note:  See  517.13(A)  for  additional  grounding requirements in patient care areas.
#### (B)  Common Signal Grounding Wire. Common signal grounding  wires  (i.e.,  the  chassis  ground  for  single-ended transmission) shall be permitted to be used between appliances all  located within the patient care vicinity, provided the appliances are served from the same reference grounding point.
## Part VII. Isolated Power Systems
## 517.160  Isolated Power Systems.
## (A)  Installations.
(1)  Isolated Power Circuits. Each isolated power circuit shall be controlled by a switch or circuit breaker that has a disconnecting  pole  in  each  isolated  circuit  conductor  to  simultaneously disconnect all power. Such isolation shall be accomplished by means of one or more isolation transformers, by means of generator sets, or by means of electrically isolated batteries.  Conductors  of  isolated  power  circuits  shall  not  be installed  in  cables,  raceways,  or  other  enclosures  containing conductors of another system.
(2)  Circuit  Characteristics. Circuits  supplying  primaries  of isolating transformers shall operate at not more than 600 volts between conductors and shall be provided with proper overcurrent  protection.  The  secondary  voltage  of  such  transformers shall not exceed 600 volts between conductors of each circuit. All  circuits  supplied  from  such  secondaries  shall  be  ungrounded and shall have an approved overcurrent device of proper ratings  in  each  conductor.  Circuits  supplied  directly  from batteries  or  from  motor  generator  sets  shall  be  ungrounded and shall be protected against overcurrent in the same manner as transformer-fed secondary circuits. If an electrostatic shield is  present,  it  shall  be  connected  to  the  reference  grounding point. [ 99: 6.3.2.6.1]
For purposes of this section, anesthetic induction rooms are considered part of the operating room or rooms served by the induction rooms.
(5)  Conductor Identification. The isolated circuit conductors shall be identified as follows:
- (1) Isolated  Conductor  No.  1  -  Orange  with  at  least  one distinctive colored stripe other than white, green, or gray along the entire length of the conductor
- (2) Isolated  Conductor  No.  2  -  Brown  with  at  least  one distinctive colored stripe other than white, green, or gray along the entire length of the conductor
For 3-phase systems, the third conductor shall be identified as yellow with at least one distinctive colored stripe other than white, green, or gray along the entire length of the conductor. Where isolated circuit conductors supply 125-volt, single-phase, 15-  and  20-ampere  receptacles,  the  striped  orange  conductor(s) shall be connected to the terminal(s) on the receptacles that  are  identified  in  accordance  with  200.10(B)  for  connection to the grounded circuit conductor.
(6)  Wire-Pulling  Compounds. Wire-pulling  compounds  that increase the dielectric constant shall not be used on the secondary conductors of the isolated power supply.
Informational Note No. 1: It is desirable to limit the size of the isolation  transformer  to  10  kVA  or  less  and  to  use  conductor insulation with low leakage to meet impedance requirements.
Informational  Note  No.  2:  Minimizing  the  length  of  branchcircuit conductors and using conductor insulations with a dielectric  constant  less  than  3.5  and  insulation  resistance  constant greater  than  6100  megohm-meters  (20,000  megohm-feet)  at 16°C (60°F) reduces leakage from line to ground, reducing the hazard current.
## (B)  Line Isolation Monitor.
(3)  Equipment  Location. The  isolating  transformers,  motor generator  sets,  batteries  and  battery  chargers,  and  associated primary or secondary overcurrent devices shall not be installed in  hazardous  (classified)  locations.  The  isolated  secondary circuit  wiring  extending  into  a  hazardous  anesthetizing  location shall be installed in accordance with 501.10. (4)  Isolation Transformers. An isolation transformer shall not serve  more  than  one  operating  room  except  as  covered  in (A)(4)(a) and (A)(4)(b). (1)  Characteristics. In addition to the usual control and overcurrent protective devices, each isolated power system shall be provided with a listed continually operating line isolation monitor  that  indicates  total  hazard  current.  The  monitor  shall  be designed such that a green signal lamp, conspicuously visible to persons  in  each  area  served  by  the  isolated  power  system, remains  lighted  when  the  system  is  adequately  isolated  from ground. An adjacent red signal lamp and an audible warning signal  (remote  if  desired)  shall  be  energized  when  the  total hazard  current  (consisting  of  possible  resistive  and  capacitive leakage  currents)  from  either  isolated  conductor  to  ground reaches a threshold value of 5 mA under nominal line voltage conditions. The line monitor shall not alarm for a fault hazard of  less  than  3.7  mA  or  for  a  total  hazard  current  of  less  than 5 mA.
(a) Induction  Rooms. Where  an  induction  room  serves more  than  one  operating  room,  the  isolated  circuits  of  the induction  room  shall  be  permitted  to  be  supplied  from  the isolation transformer of any one of the operating rooms served by that induction room.
(b) Higher Voltages. Isolation transformers shall be permitted  to  serve  single  receptacles  in  several  patient  areas where the following apply:
- (1) The  receptacles  are  reserved  for  supplying  power  to equipment requiring 150 volts or higher, such as portable X-ray units.
[ 99: 13.4.1.2.6.6]
- (2) The receptacles and mating plugs are not interchangeable  with  the  receptacles  on  the  local  isolated  power system.
Exception:  A  system  shall  be  permitted  to  be  designed  to  operate  at  a lower threshold value of total hazard current. A line isolation monitor for such a system shall be permitted to be approved, with the provision that the fault hazard current shall be permitted to be reduced but not to less  than  35  percent  of  the  corresponding  threshold  value  of  the  total hazard current, and the monitor hazard current is to be correspondingly reduced to not more than 50 percent of the alarm threshold value of the total hazard current.
(2)  Impedance. The line isolation monitor shall be designed to have sufficient internal impedance such that, when properly connected  to  the isolated  system,  the  maximum  internal current that can flow through the line isolation monitor, when any point of the isolated system is grounded, shall be 1 mA.
Exception: The line isolation monitor shall be permitted to be of the lowimpedance type such that the current through the line isolation monitor,
when any point of the isolated system is grounded, will not exceed twice the alarm threshold value for a period not exceeding 5 milliseconds.
Informational Note: Reduction of the monitor hazard current, provided  this  reduction  results  in  an  increased  'not  alarm' threshold value for the fault hazard current, will increase circuit capacity.
(3)  Ammeter. An  ammeter  calibrated  in  the  total  hazard current of the system (contribution of the fault hazard current plus monitor hazard current) shall be mounted in a plainly visible  place  on  the  line  isolation  monitor  with  the  'alarm  on' zone at approximately the center of the scale.
Exception: The line isolation monitor shall be permitted to be a composite  unit,  with  a  sensing  section  cabled  to  a  separate  display  panel section on which the alarm or test functions are located.
Informational Note: It is desirable to locate the ammeter so that it  is  conspicuously  visible  to  persons  in  the  anesthetizing  location.
## ARTICLE 518 Assembly Occupancies
### 518.1  Scope. Except  for  the  assembly  occupancies  explicitly covered by 520.1, this article covers all buildings or portions of buildings or structures designed or intended for the gathering together of 100 or more persons for such purposes as deliberation,  worship,  entertainment,  eating,  drinking,  amusement, awaiting transportation, or similar purposes. 518.2  General Classification. Exception:  Where  conditions  of  supervision  and  maintenance  ensure that only qualified persons will service the installation, flexible cords or cables  identified  in  Table  400.4  for  hard  usage  or  extra-hard  usage shall  be  permitted  in  cable  trays  used  only  for  temporary  wiring.  All cords  or  cables  shall  be  installed  in  a  single  layer.  A  permanent  sign shall  be  attached  to  the  cable  tray  at  intervals  not  to  exceed  7.5  m (25 ft). The sign shall read
#### (A)  Examples. Assembly occupancies shall include, but not be limited to, the following:
| Armories            | Exhibition halls                  |
|---------------------|-----------------------------------|
| Assembly halls      | Gymnasiums                        |
| Auditoriums         | Mortuary chapels                  |
| Bowling lanes       | Multipurpose rooms                |
| Club rooms          | Museums                           |
| Conference rooms    | Places of awaiting transportation |
| Courtrooms          | Places of religious worship       |
| Dance halls         | Pool rooms                        |
| Dining and drinking | Restaurants                       |
| facilities          | Skating rinks                     |
#### (B)  Multiple  Occupancies. Where  an  assembly  occupancy forms  a  portion  of  a  building  containing  other  occupancies, Article 518 applies only to that portion of the building considered an assembly occupancy. Occupancy of any room or space for assembly purposes by less than 100 persons in a building of other occupancy, and incidental to such other occupancy, shall be classified as part of the other occupancy and subject to the provisions applicable thereto.
#### (C)  Theatrical  Areas. Where any such building structure, or portion thereof, contains a projection booth or stage platform or  area  for  the  presentation  of  theatrical  or  musical  productions, either fixed or portable, the wiring for that area, including associated audience seating areas, and all equipment that is used  in  the  referenced  area,  and  portable  equipment  and wiring for use in the production that will not be connected to permanently installed wiring, shall comply with Article 520.
Informational  Note:  For  methods  of  determining  population capacity,  see  local  building  code  or,  in  its  absence,  NFPA 101 -2015, Life Safety Code .
## 518.3  Other Articles.
#### (A)  Hazardous  (Classified)  Areas. Electrical  installations  in hazardous  (classified)  areas  located  in  assembly  occupancies shall comply with Article 500.
#### (B)  Temporary  Wiring. In  exhibition  halls  used  for  display booths, as in trade shows, the temporary wiring shall be permitted  to  be  installed  in  accordance  with  Article  590.  Flexible cables  and  cords  approved  for  hard  or  extra-hard  usage  shall be permitted to be laid on floors where protected from contact by  the  general  public.  The  ground-fault  circuit-interrupter requirements  of  590.6  shall  not  apply.  All  other  ground-fault circuit-interrupter requirements of this Code shall apply.
Where ground-fault circuit interrupter protection for personnel is supplied by plug-and-cord-connection to  the branch circuit or to the feeder, the ground fault circuit interrupter protection shall be listed as portable ground fault circuit interrupter protection or provide a level of protection equivalent  to  a  portable  ground  fault  circuit  interrupter,  whether assembled in the field or at the factory.
CABLE TRAY FOR TEMPORARY WIRING ONLY
#### (C)  Emergency Systems. Control of  emergency systems shall comply with Article 700.
## 518.4  Wiring Methods.
#### (A)  General. The  fixed  wiring  methods  shall  be  metal  raceways, flexible metal raceways, nonmetallic raceways encased in not  less  than  50  mm  (2  in.)  of  concrete,  Type  MI,  MC,  or AC cable.  The  wiring  method  shall  itself  qualify  as  an  equipment  grounding  conductor  according  to  250.118  or  shall contain an insulated equipment grounding conductor sized in accordance with Table 250.122.
Exception: Fixed wiring methods shall be as provided in
- (b)     Communications circuits - Article 800
- (a)     Audio  signal  processing,  amplification,  and  reproduction equipment - Article 640
- (c)     Class 2 and Class 3 remote-control and signaling circuits Article 725
- (d)     Fire alarm circuits - Article 760
#### (B)  Nonrated  Construction. In  addition  to  the  wiring  methods  of  518.4(A),  nonmetallic-sheathed  cable,  Type  AC  cable, electrical  nonmetallic  tubing,  and  rigid  nonmetallic  conduit shall be permitted to be installed in those buildings or portions thereof that are not required to be of fire-rated construction by the applicable building code.
Informational  Note:  Fire-rated  construction  is  the  fire-resistive classification used in building codes.
#### (C)  Spaces  with  Finish  Rating. Electrical  nonmetallic  tubing and rigid nonmetallic conduit shall be permitted to be installed in club rooms, conference and meeting rooms in hotels or motels,  courtrooms,  dining  facilities,  restaurants,  mortuary chapels,  museums,  libraries,  and  places  of  religious  worship where the following apply:
- (1) The  electrical  nonmetallic  tubing  or  rigid  nonmetallic conduit  is  installed  concealed  within  walls,  floors,  and ceilings  where  the  walls,  floors,  and  ceilings  provide  a thermal barrier of material that has at least a 15-minute finish  rating  as  identified  in  listings  of  fire-rated  assemblies.
- (2) The  electrical  nonmetallic  tubing  or  rigid  nonmetallic conduit  is  installed  above  suspended  ceilings  where  the suspended ceilings provide a thermal barrier of material that has at least a 15-minute finish rating as identified in listings of fire-rated assemblies.
Electrical nonmetallic tubing and rigid nonmetallic conduit are not recognized for use in other space used for environmental air in accordance with 300.22(C).
Informational Note: A finish rating is established for assemblies containing  combustible  (wood)  supports.  The  finish  rating  is defined as the time at which the wood stud or wood joist reaches an average temperature rise of 121°C (250°F) or an individual temperature rise of 163°C (325°F) as measured on the plane of the  wood  nearest  the  fire.  A  finish  rating  is  not  intended  to represent a rating for a membrane ceiling.
## ARTICLE 520 Theaters, Audience Areas of Motion Picture and Television Studios, Performance Areas, and Similar Locations
## Part I. General
### 520.1  Scope. This article covers all buildings or that part of a building or structure, indoor or outdoor, designed or used for presentation, dramatic, musical, motion picture projection, or similar purposes and to specific audience seating areas within motion picture or television studios.
## 520.2  Definitions.
- Adapter. A device used to adapt a circuit from one configuration of an attachment plug or receptacle to another configuration with the same current rating. N
Border Light. A permanently installed overhead strip light.
Breakout Assembly. An  adapter  used  to  connect  a  multipole connector containing two or more branch circuits to multiple individual branch-circuit connectors.
Bundled. Cables or conductors that are tied, wrapped, taped, or otherwise periodically bound together.
Connector Strip. A metal wireway containing pendant or flush receptacles.
### 518.5  Supply. Portable switchboards and portable  power distribution  equipment  shall  be  supplied  only  from  listed power  outlets  of  sufficient  voltage  and  ampere  rating.  Such power outlets shall be protected by overcurrent devices. Such overcurrent devices and power outlets shall not be accessible to the general public. Provisions for connection of an equipment grounding conductor shall be provided. The neutral conductor of  feeders  supplying  solid-state  phase  control,  3-phase,  4-wire dimmer systems shall be considered a current-carrying conductor for purposes of ampacity adjustment. The neutral conductor  of  feeders  supplying  solid-state  sine  wave,  3-phase,  4-wire dimming  systems  shall  not  be  considered  a  current-carrying conductor for purposes of ampacity adjustment. Drop Box. A box containing pendant- or flush-mounted receptacles attached to a multiconductor cable via strain relief or a multipole connector. Footlight. A border light installed on or in the stage. Grouped. Cables  or  conductors  positioned  adjacent  to  one another but not in continuous contact with each other. Performance Area. The stage and audience seating area associated  with  a  temporary  stage  structure,  whether  indoors  or outdoors, constructed of scaffolding, truss, platforms, or similar devices, that is used for the presentation of theatrical or musical productions or for public presentations.
Exception: The neutral conductor of feeders supplying systems that use or may use both phase-control and sine-wave dimmers shall be considered as current-carrying for purposes of ampacity adjustment.
Informational Note: For definitions of solid-state dimmer types, see 520.2.
Portable  Equipment. Equipment  fed  with  portable  cords  or cables intended to be moved from one place to another.
Portable  Power  Distribution  Unit. A  power  distribution  box containing receptacles and overcurrent devices.
Proscenium. The wall and arch that separates the stage from the auditorium (house).
Solid-State Phase-Control Dimmer. A solid-state dimmer where the wave shape of the steady-state current does not follow the wave shape of the applied voltage, such that the wave shape is nonlinear.
Solid-State Sine Wave Dimmer. A solid-state dimmer where the wave shape of the steady-state current follows the wave shape of the applied voltage such that the wave shape is linear.
Stage Equipment. Equipment at any location on the premises integral to the stage production including, but not limited to, equipment for lighting, audio, special effects, rigging, motion control, projection, or video.
Stage Lighting Hoist. A motorized lifting device that contains a mounting  position  for  one  or  more  luminaires,  with  wiring devices  for  connection  of  luminaires  to  branch  circuits,  and integral flexible cables to allow the luminaires to travel over the lifting range of the hoist while energized.
Stage  Switchboard. A  permanently  installed  switchboard, panelboard, or rack containing dimmers or relays with associated  overcurrent  protective  devices,  or  overcurrent  protective devices alone, used primarily to feed stage equipment.
- Stage Switchboard, Portable. A portable rack or pack containing  dimmers  or  relays  with  associated  overcurrent  protective devices, or overcurrent protective devices alone that are used to feed stage equipment. N
Stand  Lamp  (Work  Light). A  portable  stand  that  contains  a general-purpose  luminaire  or  lampholder  with  guard  for  the purpose of  providing  general  illumination  on  the  stage  or  in the auditorium.
Strip Light. A luminaire with multiple lamps arranged in a row.
Two-Fer. An  assembly  containing  one  male  plug  and  two female  cord  connectors  used  to  connect  two  loads  to  one branch circuit.
### 520.3  Motion  Picture  Projectors. Motion  picture  equipment and its installation and use shall comply with Article 540.
### 520.4  Audio  Signal  Processing,  Amplification,  and  Reproduction  Equipment. Audio  signal  processing,  amplification,  and reproduction equipment and its installation shall comply with Article 640.
## 520.5  Wiring Methods.
sectional  area  of  the  auxiliary  gutter  or  wireway.  The  30conductor limitation of 366.22 and 376.22 shall not apply.
### 520.7  Enclosing and Guarding Live Parts. Live parts shall be enclosed or guarded to prevent accidental contact by persons and  objects.  All  switches  shall  be  of  the  externally  operable type. Dimmers, including rheostats, shall be placed in cases or cabinets that enclose all live parts.
### 520.8  Emergency  Systems. Control  of  emergency  systems shall comply with Article 700.
### 520.9  Branch Circuits. A branch circuit of any size supplying one or more receptacles shall be permitted to supply stage set lighting. The voltage rating of the receptacles shall be not less than the circuit voltage. Receptacle ampere ratings and branchcircuit  conductor  ampacity  shall  be  not  less  than  the  branchcircuit  overcurrent  device  ampere  rating.  Table  210.21(B)(2) and  210.23  shall  not  apply.  The  application  of  210.8(B)(4) shall not be required.
### 520.10  Portable  Equipment  Used  Outdoors. Portable  stage and studio lighting equipment and portable power distribution equipment  not  identified  for  outdoor  use  shall  be  permitted for temporary use outdoors, provided the equipment is supervised  by  qualified  personnel  while  energized  and  barriered from the general public.
## Part II. Fixed Stage Switchboards
### 520.21  General. Fixed  stage  switchboards  shall  comply  with 520.21(1) through (4):
- (1) Fixed stage switchboards shall be listed.
#### (A)  General. The  fixed  wiring  method  shall  be  metal  raceways, nonmetallic raceways encased in at least 50 mm (2 in.) of concrete, Type MI cable, MC cable, or AC cable containing an insulated equipment grounding conductor sized in accordance with Table 250.122.
Exception: Fixed wiring methods shall be as provided in Article 640 for audio signal processing, amplification, and reproduction equipment, in Article 800 for communications circuits, in Article 725 for Class 2 and Class  3  remote-control  and  signaling  circuits,  and  in  Article  760  for fire alarm circuits.
#### (B)  Portable  Equipment. The  wiring  for  portable  switchboards,  stage  set  lighting,  stage  effects,  and  other  wiring  not fixed  as  to  location  shall  be  permitted  with  approved  flexible cords and cables as provided elsewhere in Article 520. Fastening  such  cables  and  cords  by  uninsulated  staples  or  nailing shall not be permitted.
#### (C)  Nonrated Construction. Nonmetallic-sheathed cable, Type AC cable, electrical nonmetallic tubing, and rigid nonmetallic conduit shall be permitted to be installed in those buildings or portions thereof that are not required to be of fire-rated construction by the applicable building code.
### 520.6  Number  of  Conductors  in  Raceway. The  number  of conductors permitted in any metal conduit, rigid nonmetallic conduit as permitted in this article, or electrical metallic tubing for circuits or for remote-control conductors shall not exceed the  percentage  fill  shown  in  Table  1  of  Chapter  9.  Where contained within an auxiliary gutter or a wireway, the sum of the  cross-sectional  areas  of  all  contained  conductors  at  any cross section shall not exceed 20 percent of the interior cross-
- (2) Fixed  stage  switchboards  shall  be  readily  accessible  but shall not be required to be located on or adjacent to the stage.  Multiple  fixed  stage  switchboards  shall  be  permitted at different locations.
- (4) A  fixed  stage  switchboard  shall  be  permitted  to  supply both stage and non-stage equipment.
- (3) A fixed stage switchboard shall contain overcurrent protective devices for all branch circuits supplied by that switchboard.
### 520.25  Dimmers. Dimmers shall comply with 520.25(A) through (D).
#### (A)  Disconnection and Overcurrent Protection. Where dimmers are installed in ungrounded conductors, each dimmer  shall  have  overcurrent  protection  not  greater  than 125  percent  of  the  dimmer  rating  and  shall  be  disconnected from all ungrounded conductors when the master or individual switch or circuit breaker supplying such dimmer is in the open position.
#### (B)  Resistance-  or  Reactor-Type  Dimmers. Resistance-  or series reactor-type dimmers shall be permitted to be placed in either  the  grounded  or  the  ungrounded  conductor  of  the circuit. Where designed to open either the supply circuit to the dimmer or the circuit controlled by it, the dimmer shall then comply  with  404.2(B).  Resistance-  or  reactor-type  dimmers placed in the grounded neutral conductor of the circuit shall not open the circuit.
#### (C)  Autotransformer-Type Dimmers. The circuit supplying an autotransformer-type dimmer shall not exceed 150 volts between conductors. The grounded conductor shall be common to the input and output circuits.
Informational  Note:  See  210.9  for  circuits  derived  from  autotransformers.
- (D)  Solid-State-Type Dimmers. The circuit supplying a solidstate  dimmer  shall  not  exceed  150  volts  between  conductors unless the dimmer is listed specifically for higher voltage operation. Where a grounded conductor supplies a dimmer, it shall be common to the input and output circuits. Dimmer chassis shall be connected to the equipment grounding conductor.
### 520.26  Type  of  Switchboard. A  stage  switchboard  shall  be either one or a combination of the types specified in 520.26(A), (B), (C), and (D).
#### (A)  Manual. Dimmers and switches are operated by handles mechanically linked to the control devices.
#### (B)  Remotely  Controlled. Devices  are  operated  electrically from a pilot-type control console or panel. Pilot control panels either shall be part of the switchboard or shall be permitted to be at another location.
- (C)  Intermediate. A  stage  switchboard  with  circuit  interconnections  is  a  secondary  switchboard  (patch  panel)  or  panelboard remote to the primary stage switchboard. It shall contain overcurrent  protection.  Where  the  required  branch-circuit overcurrent  protection  is  provided  in  the  dimmer  panel,  it shall be permitted to be omitted from the intermediate switchboard.
- (D)  Constant  Power. A  stage  switchboard  containing  only overcurrent protective devices and no control elements.
## 520.27  Stage Switchboard Feeders.
- (2) The  neutral  conductor  of  feeders  supplying  solid-state, sine  wave  3-phase,  4-wire  dimming  systems  shall  not  be considered a current-carrying conductor.
- (3) The neutral conductor of feeders supplying systems that use or may use both phase-control and sine wave dimmers shall be considered as current-carrying.
#### (C)  Supply  Capacity. For  the  purposes  of  calculating  supply capacity to switchboards, it shall be permissible to consider the maximum load that the switchboard is intended to control in a given installation, provided that the following apply:
- (1) All  feeders supplying the switchboard shall be protected by  an  overcurrent  device  with  a  rating  not  greater  than the ampacity of the feeder.
- (2) The opening of the overcurrent device shall not affect the proper  operation  of  the  egress  or  emergency  lighting systems.
Informational Note: For calculation of stage switchboard feeder loads, see 220.40.
## Part III. Fixed Stage Equipment Other Than Switchboards
### 520.40  Stage Lighting Hoists. Where a stage lighting hoist is listed  as  a  complete  assembly  and  contains  an  integral  cablehandling system and cable to connect a moving wiring device to  a  fixed  junction  box  for  connection  to  permanent  wiring, the  extra-hard  usage  requirement  of  520.44(C)(1)  shall  not apply.
## 520.41  Circuit Loads.
- (A)  Type  of  Feeder. Feeders  supplying  stage  switchboards shall be one of the types in 520.27(A)(1) through (A)(3). (A)  Circuits  Rated  20  Amperes  or  Less. Footlights,  border lights, and proscenium sidelights shall be arranged so that no branch circuit supplying such equipment carries a load exceeding 20 amperes.
- (1)  Single  Feeder. A  single  feeder  disconnected  by  a  single disconnect device.
- (2)  Multiple Feeders to Intermediate Stage Switchboard (Patch Panel). Multiple feeders of unlimited quantity shall be permitted,  provided  that  all  multiple  feeders  are  part  of  a  single system.  Where combined, neutral conductors in a given raceway shall be of sufficient ampacity to carry the maximum unbalanced  current  supplied  by  multiple  feeder  conductors  in  the same raceway, but they need not be greater than the ampacity of  the  neutral  conductor  supplying  the  primary  stage  switchboard. Parallel neutral conductors shall comply with 310.10(H).
- (3)  Separate  Feeders  to  Single  Primary  Stage  Switchboard (Dimmer Bank). Installations with separate feeders to a single primary stage switchboard shall have a disconnecting means for each feeder. The primary stage switchboard shall have a permanent  and  obvious  label  stating  the  number  and  location  of disconnecting  means.  If  the  disconnecting  means  are  located in  more than one distribution switchboard, the primary stage switchboard shall be provided with barriers to correspond with these multiple locations.
- (B)  Neutral  Conductor. For  the  purpose  of  ampacity  adjustment, the following shall apply:
- (1) The  neutral  conductor  of  feeders  supplying  solid-state, phase-control  3-phase,  4-wire  dimming  systems  shall  be considered a current-carrying conductor.
- (B)  Circuits  Rated  Greater  Than  20  Amperes. Where  only heavy-duty  lampholders are used, such circuits shall be permitted to comply with Article 210 for circuits supplying heavy-duty lampholders.
### 520.42  Conductor  Insulation. Foot,  border,  proscenium,  or portable  strip  lights  and  connector  strips  shall  be  wired  with conductors that have insulation suitable for the temperature at which  the  conductors  are  operated,  but  not  less  than  125°C (257°F). The ampacity of the 125°C (257°F) conductors shall be that of 60°C (140°F) conductors. All drops from connector strips shall be 90°C (194°F) wire sized to the ampacity of 60°C (140°F) cords and cables with no more than 150 mm (6 in.) of conductor extending into the connector strip. Section 310.15(B)(3)(a) shall not apply.
Informational Note: See Table 310.104(A) for conductor types.
## 520.43  Footlights.
- (A)  Metal Trough Construction. Where metal trough construction is employed for footlights, the trough containing the circuit conductors shall be made of sheet metal not lighter than  0.81  mm  (0.032  in.)  and  treated  to  prevent  oxidation. Lampholder  terminals  shall  be  kept  at  least  13  mm  ( 1 ∕ 2 in.) from the metal of the trough. The circuit conductors shall be soldered to the lampholder terminals.
#### (B)  Other-Than-Metal Trough Construction. Where the metal trough  construction  specified  in  520.43(A)  is  not  used,  footlights shall consist of individual outlets with lampholders wired with rigid metal conduit, intermediate metal conduit, or flexible metal conduit, Type MC cable, or mineral-insulated, metalsheathed cable. The circuit conductors shall be soldered to the lampholder terminals.
#### (C)  Disappearing Footlights. Disappearing footlights shall be arranged so that the current supply is automatically disconnected  when  the  footlights  are  replaced  in  the  storage  recesses designed for them.
## 520.44  Borders, Proscenium Sidelights, Drop Boxes, and Connector Strips.
#### (A)  General. Borders  and  proscenium  sidelights  shall  be  as follows:
- (1) Constructed as specified in 520.43
(3) Designed  so  that  the  flanges  of  the  reflectors  or  other adequate  guards  protect  the  lamps  from  mechanical damage  and  from  accidental  contact  with  scenery  or other combustible material
(2) Suitably stayed and supported
#### (B)  Connector Strips and Drop Boxes. Connector strips and drop boxes shall be as follows:
- (1) Suitably stayed and supported
- (2) Listed as stage and studio wiring devices
## (C)  Cords  and  Cables  for  Border  Lights,  Drop  Boxes,  and Connector Strips.
(1)  General. Cords  and  cables  for  supply  to  border  lights, drop boxes, and connector strips shall be listed for extra-hard usage. The cords and cables shall be suitably supported. Such cords and cables shall be employed only where flexible conductors are necessary. Ampacity of the conductors shall be as provided in 400.5. 4-6 80 7-24 70 25-42 60 43 and above 50
(2)  Cords  and  Cables  Not  in  Contact  with  Heat-Producing Equipment. Listed multiconductor extra-hard-usage-type cords and cables not in direct contact with equipment containing  heat-producing  elements  shall  be  permitted  to  have  their ampacity  determined  by  Table  520.44(C)(3).  Maximum  load current  in  any  conductor  with  an  ampacity  determined  by Table  520.44(C)(3)  shall not exceed  the  values  in  Table 520.44(C)(3) .
(3)  Identification of Conductors  in Multiconductor ExtraHard-Usage Cords and Cables. Grounded (neutral) conductors  shall  be  white  without  stripe  or  shall  be  identified  by  a distinctive  white  marking  at  their  terminations.  Grounding conductors shall be green with or without yellow stripe or shall be  identified  by  a  distinctive  green  marking  at  their  terminations.
Table 520.44(C)(3)  Ampacity of Listed Extra-Hard-Usage Cords  and  Cables  with  Temperature  Ratings  of  75°C  (167°F) and  90°C  (194°F)*  [Based  on  Ambient  Temperature  of  30°C (86°F)]
|            | Temperature Rating of Cords and Cables   | Temperature Rating of Cords and Cables   | Maximum Rating of Device   |
|------------|------------------------------------------|------------------------------------------|----------------------------|
| Size (AWG) | 75°C (167°F)                             | 90°C (194°F)                             | Overcurrent                |
| 14         | 24                                       | 28                                       | 15                         |
| 12         | 32                                       | 35                                       | 20                         |
| 10         | 41                                       | 47                                       | 25                         |
| 8          | 57                                       | 65                                       | 35                         |
| 6          | 77                                       | 87                                       | 45                         |
| 4          | 101                                      | 114                                      | 60                         |
| 2          | 133                                      | 152                                      | 80                         |
*Ampacity shown is the ampacity for multiconductor cords and cables where only three copper conductors are current-carrying as described in  400.5.  If  the  number  of  current-carrying  conductors  in  a  cord  or cable  exceeds  three  and  the  load  diversity  is  50  percent  or  less,  the ampacity of each conductor shall be reduced as shown in the following table:
Table 520.44(C)(3)(a)   Ampacity Adjustment Factors for More Than Three Current-Carrying Conductors in a Cord or Cable Where Load Diversity Is 50% or Less
| Number of Conductors   |   Percent of Ampacity Value in Table 520.44(C)(3) |
|------------------------|---------------------------------------------------|
| 4-6                    |                                                80 |
| 7-24                   |                                                70 |
| 25-42                  |                                                60 |
| 43 and above           |                                                50 |
Note: Ultimate insulation temperature. In no case shall conductors be associated together in such a way with respect to the kind of circuit, the wiring  method  used,  or  the  number  of  conductors  such  that  the temperature limit of the conductors is exceeded.
A neutral conductor that carries only the unbalanced current from other  conductors  of  the  same  circuit  need  not  be  considered  as  a current-carrying conductor.
In a 3-wire circuit consisting of two-phase conductors and the neutral conductor  of  a  4-wire,  3-phase,  wye-connected  system,  the  neutral conductor carries approximately the same current as the line-to-neutral currents  of  the  other  conductors  and  shall  be  considered  to  be  a current-carrying conductor.
On a 4-wire, 3-phase wye circuit where the major portion of the load consists of nonlinear loads, there are harmonic currents in the neutral conductor. Therefore, the neutral conductor shall be considered to be a current-carrying conductor.
Informational Note: For the purposes of Table 520.44(C)(3)(a), load diversity is the percentage of the total current of all simultaneously  energized  circuits  fed  by  the  cable  to  the  sum  of  the ampacity ratings of all circuits in that cable.
### 520.45  Receptacles. Receptacles  for  electrical  equipment  on stages shall be rated in amperes. Conductors supplying receptacles shall be in accordance with Articles 310 and 400.
### 520.46  Connector  Strips,  Drop  Boxes,  Floor  Pockets,  and Other  Outlet  Enclosures. Receptacles  for  the  connection  of portable  stage-lighting  equipment  shall  be  pendant  or  mounted  in  suitable  pockets  or  enclosures  and  shall  comply  with 520.45. Supply cables for connector strips and drop boxes shall be as specified in 520.44(C).
### 520.47  Backstage  Lamps  (Bare  Bulbs). Lamps  (bare  bulbs) installed in backstage and ancillary areas where they can come in contact with scenery shall be located and guarded so as to be free from physical damage and shall provide an air space of not less than 50 mm (2 in.) between such lamps and any combustible material.
Exception: Decorative lamps installed in scenery shall not be considered to be backstage lamps for the purpose of this section.
### 520.48  Curtain Machines. Curtain machines shall be listed.
### 520.49  Smoke Ventilator Control. Where stage smoke ventilators  are  released  by  an  electrical  device,  the  circuit  operating the device shall be normally closed and shall be controlled by at  least  two  externally  operable  switches,  one  switch  being placed at a readily accessible location on stage and the other where  designated  by  the  authority  having  jurisdiction.  The device  shall  be  designed  for  the  full  voltage  of  the  circuit  to which it is connected, no resistance being inserted. The device shall  be  enclosed  in  a  suitable  metal  box  having  a  door  that shall remain closed except during service to the equipment.
### 520.52  Overcurrent Protection for Branch Circuits. Portable switchboards  shall  contain  overcurrent  protection  for  branch circuits. The requirements of 210.23 shall not apply.
### 520.53  Construction. Portable  stage  switchboards  shall  be listed and shall comply with 520.53(A) through (E).
#### (A)  Pilot  Light. A  pilot  light  shall  be  provided  for  each ungrounded  conductor  feeding  the  switchboard.  The  pilot light(s) shall be connected to the incoming feeder so that operationof the main overcurrent protective device or master switch shall not affect the operation of the pilot light(s).
- (B)  Neutral  Terminal. In  portable  switchboard  equipment designed for use with 3-phase, 4-wire with ground supply, the current rating of the supply neutral terminal, and the ampacity of its associated busbar or equivalent wiring, or both, shall have an ampacity equal to at least twice the ampacity of the largest ungrounded supply terminal. · N
Exception: Where portable switchboard equipment is specifically constructed and identified to be internally converted in the field, in an approved  manner,  from  use  with  a  balanced  3-phase,  4-wire  with ground supply to a balanced single-phase, 3-wire with ground supply, the  supply  neutral  terminal  and  its  associated  busbar,  equivalent wiring,  or  both,  shall  have  an  ampacity  equal  to  at  least  that  of  the largest ungrounded single-phase supply terminal.
- Part IV. Portable Switchboards on Stage 520.50  Road Show Connection Panel (A Type of Patch Panel). A panel designed to allow for road show connection of portable  stage  switchboards  to  fixed  lighting  outlets  by  means  of permanently installed supplementary circuits. The panel, supplementary circuits, and outlets shall comply with 520.50(A) through (D). (C)  Single-Pole Separable Connectors. Where single-pole portable cable connectors are used on a portable stage switchboard,  they  shall  be  listed  and  of  the  locking  type.  Sections 406.7 and 406.8 shall not apply to listed single-pole separable connectors  and  single-conductor  cable  assemblies  utilizing listed  single-pole  separable  connectors.  Where  paralleled  sets of current-carrying, single-pole separable connectors are provided as input devices, they shall be prominently labeled with a warning  indicating  the  presence  of  internal  parallel  connections. The use of single-pole separable connectors shall comply with at least one of the following conditions: N
#### (A)  Load  Circuits. Circuits  shall  originate  from  groundingtype polarized inlets of current and voltage rating that match the fixed-load receptacle.
#### (B)  Circuit  Transfer. Circuits  that  are  transferred  between fixed  and  portable  switchboards  shall  have  all  circuit  conductors transferred simultaneously.
#### (C)  Overcurrent  Protection. The supply  devices of  these supplementary  circuits  shall  be  protected  by  branch-circuit overcurrent  protective  devices.  Each  supplementary  circuit, within  the  road  show  connection  panel  and  theater,  shall  be protected by branch-circuit overcurrent protective devices installed within the road show connection panel.
#### (D)  Enclosure. Panel construction shall be in accordance with Article 408.
### 520.51  Supply. Portable  switchboards  shall  be  supplied  only from  power  outlets  of  sufficient  voltage  and  ampere  rating. Such  power  outlets  shall  include  only  externally  operable, enclosed fused switches or circuit breakers mounted on stage or at the permanent switchboard in locations readily accessible from  the  stage  floor.  Provisions  for  connection  of  an  equipment grounding conductor shall be provided. For the purposes of  ampacity  adjustment,  the  requirements  of  520.27(B)  shall apply.
- (1) Connection and disconnection of connectors are possible only where the supply connectors are interlocked to the source,  and  it  is  not  possible  to  connect  or  disconnect connectors when the supply is energized.
- (2) Line connectors are of the listed sequential-interlocking type  so  that  load  connectors  shall  be  connected  in  the following sequence:
- a. Equipment grounding conductor connection
- c. Ungrounded conductor connection, and that disconnection shall be in the reverse order
- b. Grounded circuit conductor connection, if provided
- (3) A  caution  notice  shall  be  provided  adjacent  to  the  line connectors  indicating  that  plug  connection  shall  be  in the following order:
- a. Equipment grounding conductor connectors
- c. Ungrounded conductor connectors, and that disconnection shall be in the reverse order
- b. Grounded circuit conductor connectors, if provided
The warning sign(s) or label(s) shall comply with 110.21(B).
- (D)  Supply  Feed-Through. Where  a  portable  stage  switchboard contains a feed-through outlet of the same rating as its supply inlet, the feed-through outlet shall not require overcurrent protection in the switchboard. N
#### (E)  Interior  Conductors. All  conductors  other  than  busbars within the switchboard enclosure shall be stranded.
## 520.54  Supply Conductors.
- (A)  General. The supply to a portable stage switchboard shall be  by  means  of  listed  extra-hard  usage  cords  or  cables.  The supply  cords  or  cables  shall  terminate  within  the  switchboard enclosure  in  an  externally  operable  fused  master  switch  or circuit  breaker  or  in  an  identified  connector  assembly.  The supply  cords  or  cable  (and  connector  assembly)  shall  have current  ratings  not  less  than  the  total  load  connected  to  the switchboard and shall be protected by overcurrent devices.
- (B)  Conductor Sizing. The power supply conductors for portable stage switchboards utilizing solid-state phase control dimmers shall be sized considering the neutral conductor as a current-carrying conductor for ampacity adjustment purposes. The power supply conductors for portable stage switchboards utilizing  only  solid-state  sine  wave  dimmers  shall  be  sized considering  the  neutral  conductor  as  a  non-current  carrying conductor for ampacity adjustment purposes. N
- (7) Conductors  shall  be  supported  above  the  floor  in  an approved manner.
- (E)  Supply  Conductors  Not  Over  6  m  (20  ft)  Long. Where supply conductors do not exceed 6 m (20 ft) in length between supply  and  switchboard  or  supply  and  a  subsequent  overcurrent protection device, the supply conductors shall be permitted to be reduced in size where all of the following conditions are met:
- (1) The ampacity  of  the  supply  conductors  shall  be  at  least one-half  of  the  current  rating  of  the  supply  overcurrent protective device.
- (3) The supply conductors shall not penetrate walls, floors, or ceilings  or  be  run  through  doors  or  traffic  areas.  The supply  conductors  shall  be  adequately  protected  from physical damage.
- (2) The  supply  conductors  shall  terminate  in  a  single  overcurrent  protective  device  that  limits  the  load  to  the ampacity  of  the  supply  conductors.  This  single  overcurrent device shall be permitted to supply additional overcurrent devices on its load side.
- (C)  Single-Conductor Cables. Single-conductor portable supply cable sets shall be not smaller than 2 AWG conductors. The equipment grounding conductor shall not be smaller than 6  AWG  conductor.  Single-conductor  grounded  neutral  cables for a supply shall be sized in accordance with 520.54(J). Where single  conductors  are  paralleled  for  increased  ampacity,  the paralleled  conductors  shall  be  of  the  same  length  and  size. Single-conductor supply cables shall be grouped together but not  bundled.  The  equipment  grounding  conductor  shall  be permitted to be of a different type, provided it meets the other requirements  of  this  section,  and  it  shall  be  permitted  to  be reduced in size as  permitted  by  250.122.  Grounded  (neutral) and  equipment  grounding  conductors  shall  be  identified  in accordance with 200.6, 250.119, and 310.110.  Grounded conductors  shall  be  permitted  to  be  identified  by  marking  at least the first 150 mm (6 in.) from both ends of each length of conductor  with  white  or  gray.  Equipment  grounding  conductors shall be permitted to be identified by marking at least the first 150 mm (6 in.) from both ends of each length of conductor with green or green with yellow stripes. Where more than one  nominal  voltage  exists  within  the  same  premises,  each ungrounded conductor shall be identified by system. (4) The supply conductors shall be suitably terminated in an approved manner. (5) The supply conductors shall be supported in an approved manner  at  least  2.1  m  (7  ft)  above  the  floor  except  at terminations. (6) The supply conductors shall not be bundled. (7) Tap conductors shall be in unbroken lengths. (F)  Supply Conductors Not Reduced in Size. Supply conductors not reduced in size under provisions of 520.54(D) or (E) shall  be  permitted  to  pass  through  holes  in  walls  specifically designed  for  the  purpose.  If  penetration  is  through  the  fireresistant-rated wall, it shall be in accordance with 300.21. (G)  Protection  of  Supply  Conductors  and  Connectors. All supply  conductors  and  connectors  shall  be  protected  against physical damage by an approved means. This protection shall not be required to be raceways. · N
- (D)  Supply  Conductors  Not  Over  3  m  (10  ft)  Long. Where supply conductors do not exceed 3 m (10 ft) in length between supply  and  switchboard  or  supply  and  a  subsequent  overcurrent  device,  the  supply  conductors  shall  be  permitted  to  be reduced in size where all of the following conditions are met:
- (1) The ampacity  of  the  supply  conductors  shall  be  at  least one-quarter of  the  current  rating  of  the  supply  overcurrent protective device.
- (3) The supply conductors shall not penetrate walls, floors, or ceilings  or  be  run  through  doors  or  traffic  areas.  The supply  conductors  shall  be  adequately  protected  from physical damage.
- (2) The  supply  conductors  shall  terminate  in  a  single  overcurrent  protective  device  that  will  limit  the  load  to  the ampacity  of  the  supply  conductors.  This  single  overcurrent device shall be permitted to supply additional overcurrent devices on its load side.
- (4) The supply conductors shall be suitably terminated in an approved manner.
- (6) Conductors shall not be bundled.
- (5) Conductors shall be continuous without splices or connectors.
#### (H)  Number  of  Supply  Interconnections. Where connectors are  used  in  a  supply  conductor,  there  shall  be  a  maximum number  of  three  interconnections  (mated  connector  pairs) where  the  total  length  from  supply  to  switchboard  does  not exceed  30  m  (100  ft).  In  cases  where  the  total  length  from supply  to  switchboard  exceeds  30  m  (100  ft),  one  additional interconnection  shall  be  permitted  for  each  additional  30  m (100 ft) of supply conductor.
- (I)  Single-Pole Separable Connectors. Where single-pole portable cable connectors are used, they shall be listed and of the locking type. Sections 406.7 and 406.8 shall not apply to listed single-pole  separable  connectors  and  single-conductor  cable assemblies utilizing listed single-pole separable connectors.
- (J)  Supply  Neutral  Conductor. Supply  neutral  conductors shall comply with (1) and (2) below:
(1)  Marking. Grounded  neutral  conductors  shall  be  permitted to be identified by marking at least the first 150 mm (6 in.) from both ends of each length of conductor with white or gray.
- (2)  Conductor  Sizing. Where  single-conductor  feeder  cables not installed in raceways are used on multiphase circuits feeding  portable  stage  switchboards  containing  solid-state  phasecontrol  dimmers,  the  grounded  neutral  conductor  shall  have an ampacity of at least 130 percent of the ungrounded circuit
conductors  feeding  the  portable  stage  switchboard.  Where such feeders are supplying only solid-state sine wave dimmers, the  grounded neutral conductor shall have an ampacity of at least  100  percent  of  the  ungrounded  circuit  conductors  feeding the portable stage switchboard.
- (K)  Qualified  Personnel. The  routing  of  portable  supply conductors, the making and breaking of supply connectors and other supply connections, and the energization and deenergization of supply services shall be performed by qualified personnel, and portable switchboards shall be so marked, indicating  this  requirement  in  a  permanent  and  conspicuous manner.
Exception: A portable switchboard shall be permitted to be connected to a  permanently  installed  supply  receptacle  by  other  than  qualified personnel provided that the supply receptacle is protected for its current rating by an overcurrent device of not greater than 150 amperes, and where the receptacle, interconnection, and switchboard comply with all of the following:
- (b)      They prevent access to all supply connections by the general public.
- (a)       They  employ  listed  multipole  connectors  suitable  for  the purpose for every supply interconnection.
- (c)      They employ listed extra-hard usage multiconductor cords or cables  with  an  ampacity not less than the load and not less than the ampere rating of the connectors.
## Part V. Portable Stage Equipment Other Than Switchboards
### 520.61  Arc  Lamps. Arc lamps, including enclosed arc lamps and  associated  ballasts,  shall  be  listed.  Interconnecting  cord sets  and  interconnecting  cords  and  cables  shall  be  extra-hard usage type and listed.
### 520.62  Portable  Power  Distribution  Units. Portable  power distribution units shall comply with 520.62(A) through (F).
## 520.63  Bracket Fixture Wiring.
#### (A)  Bracket Wiring. Brackets for use on scenery shall be wired internally, and the fixture stem shall be carried through to the back of the scenery where a bushing shall be placed on the end of the stem. Externally wired brackets or other fixtures shall be permitted where wired with cords designed for hard usage that extend through scenery and without joint or splice in canopy of fixture  back  and  terminate  in  an  approved-type  stage connector located, where practical, within 450 mm (18 in.) of the fixture.
- (B)  Mounting. Fixtures shall be securely fastened in place.
### 520.64  Portable Strips. Portable strips shall be constructed in accordance with the requirements for border lights and proscenium sidelights in 520.44(A). The supply cable shall be protected  by  bushings  where  it  passes  through  metal  and  shall  be arranged so that tension on the cable will not be transmitted to the connections.
Informational  Note  No.  1:  See  520.42  for  wiring  of  portable strips.
Informational Note No. 2: See 520.68(A)(3) for insulation types required on single conductors.
### 520.65  Festoons. Joints  in  festoon  wiring  shall  be  staggered. Where such lampholders  have  terminals  of  a  type  that  puncture the insulation and make contact with the conductors, they shall  be  attached  only  to  conductors  of  the  stranded  type. Lamps enclosed in lanterns or similar  devices  of  combustible material shall be equipped with guards.
### 520.66  Special Effects. Electrical devices used for simulating lightning, waterfalls, and the like shall be constructed and located  so  that  flames,  sparks,  or  hot  particles  cannot  come  in contact with combustible material.
#### (A)  Enclosure. The construction shall be such that  no current-carrying part will be exposed.
#### (B)  Receptacles and Overcurrent Protection. Receptacles shall comply with 520.45 and shall have branch-circuit overcurrent protection in the box. Fuses and circuit breakers shall be protected  against  physical  damage.  Flexible  cords  or  cables supplying  pendant  receptacles  or  cord  connectors  shall  be listed for extra-hard usage.
#### (C)  Busbars  and  Terminals. Busbars  shall  have  an  ampacity equal  to  the  sum  of  the  ampere  ratings  of  all  the  circuits connected  to  the  busbar.  Lugs  shall  be  provided  for  the connection of the master cable.
#### (D)  Flanged  Surface  Inlets. Flanged  surface  inlets  (recessed plugs)  that  are  used  to  accept  the  power  shall  be  rated  in amperes.
#### (E)  Cable Arrangement. Cables shall be adequately protected where  they  pass  through  enclosures  and  be  arranged  so  that tension on the cable is not transmitted to the terminations.
- (F)  Single-Conductor  Feeders. Portable  power  distribution equipment fed by single-conductor feeder systems shall comply with 520.53(C) and (D) and 520.54. N
### 520.67  Multipole Branch-Circuit Cable Connectors. Multipole branch-circuit cable connectors, male and female, for flexible conductors shall be constructed so that tension on the cord or cable  is  not  transmitted  to  the  connections.  The  female  half shall be attached to the load end of the power supply cord or cable. The connector shall be rated in amperes and designed so that differently rated devices cannot be connected together; however,  a  20-ampere  T-slot  receptacle  shall  be  permitted  to accept a 15-ampere attachment plug of the same voltage rating. Alternating-current  multipole  connectors  shall  be  polarized and comply with 406.7 and 406.10.
Informational Note: See 400.14 for pull at terminals.
## 520.68  Conductors for Portables.
## (A)  Conductor Type.
(1)  General. Flexible conductors, including cable extensions, used to supply portable stage equipment shall be listed extrahard usage cords or cables.
(2)  Stand Lamps. Listed, hard usage cord shall be permitted to supply stand lamps where the cord is not subject to physical damage and is protected by an overcurrent device rated at not over 20 amperes.
(3)  Luminaire Supply Cords. Listed hard usage supply cords shall be permitted to supply luminaires when all of the following conditions are met:
- (1) The supply cord is not longer than 2.0 m (6.6 ft).
- (3) The supply cord is protected by an overcurrent protective device of not more than 20 amperes.
- (2) The supply cord is attached at one end to the luminaire or a luminaire-specific listed connector that mates with a panel-mounted inlet on the body of the luminaire.
- (4) The luminaire is listed.
- (5) The supply cord is not subject to physical damage.
(4)  High-Temperature  Applications. A  special  assembly  of conductors in sleeving not longer than 1.0 m (3.3 ft) shall be permitted to be employed in lieu of flexible cord if the individual  wires  are  stranded  and  rated  not  less  than  125°C  (257°F) and  the  outer  sleeve  is  glass  fiber  with  a  wall  thickness  of  at least 0.635 mm (0.025 in.).
Portable stage equipment requiring flexible supply conductors with a higher temperature rating where one end is permanently attached to the equipment shall be permitted to employ alternate, suitable conductors as determined by a qualified testing laboratory and recognized test standards.
(5)  Breakouts. Listed, hard usage (junior hard service) cords shall  be  permitted  in  breakout  assemblies  where  all  of  the following conditions are met:
- (1) The cords are utilized to connect between a single multipole  connector  containing  two  or  more  branch  circuits and multiple 2-pole, 3-wire connectors.
- (3) The breakout assembly is protected from physical damage by attachment over its entire length to a pipe, truss, tower, scaffold, or other substantial support structure.
#### (B)  Connectors. All connectors shall be wired in accordance with 520.67.
#### (C)  Conductor  Type. Conductors  for  adapters  and  two-fers shall  be  listed  extra-hard  usage  or  listed  hard  usage  (junior hard service) cord. Hard usage (junior hard service) cord shall be restricted in overall length to 2.0 m (6.6 ft).
## Part VI. Dressing Rooms, Dressing Areas, and Makeup Areas.
### 520.71  Pendant Lampholders. Pendant lampholders shall not be installed in dressing or makeup rooms.
### 520.72  Lamp  Guards. All  exposed  lamps  in  dressing  or makeup areas including rooms where they are less than 2.5 m (8 ft) from the floor shall be equipped with open-end guards riveted to the outlet box cover or otherwise sealed or locked in place.  Recessed  lamps  shall  not  be  required  to  be  equipped with guards.
### 520.73  Switches  Required. All  luminaires,  lampholders,  and any receptacles adjacent to the mirror(s) and above the dressing  or  makeup  counter(s)  installed  in  dressing  or  makeup rooms shall be controlled by wall switches installed in the dressing or makeup room(s). Other outlets installed in the dressing or makeup rooms shall not be required to be switched.
### 520.74  Pilot Lights Required. Each switch required in 520.73 shall be provided with a pilot light located outside of and adjacent to the door of the room being controlled to indicate when the circuit is energized. Each pilot light shall be permanently identified  indicating  a  description  of  the  circuit  controlled. Pilot  lights  shall  be  neon,  LED,  or  other  extended-life  lamp. Pilot  lights  shall  be  recessed  or  provided  with  a  mechanical guard. N
## Part VII. Grounding
### 520.81  Grounding. All  metal  raceways  and  metal-sheathed cables shall be connected to an equipment grounding conductor. The metal frames and enclosures of all equipment, including border lights and portable luminaires, shall be connected to an equipment grounding conductor.
## ARTICLE 522 Control Systems for Permanent Amusement Attractions
## Part I. General
### 522.1  Scope. This  article  covers  the  installation  of  control circuit power sources and control circuit conductors for electrical equipment, including associated control wiring in or on all structures, that are an integral part of a permanent amusement attraction.
## 522.2  Definitions.
Entertainment  Device. A  mechanical  or  electromechanical device that provides an entertainment experience.
- (2) The  longest  cord  in  the  breakout  assembly  does  not exceed 6.0 m (20 ft).
- (4) All  branch  circuits  feeding  the  breakout  assembly  are protected by overcurrent devices rated at not over 20 amperes.
#### (B)  Conductor Ampacity. The ampacity of conductors shall be as  given  in  400.5,  except  multiconductor,  listed,  extra-hard usage portable cords that are not in direct contact with equipment  containing  heat-producing  elements  shall  be  permitted to  have  their  ampacity  determined  by  Table  520.44(C)(3). Maximum  load  current  in  any  conductor  with  an  ampacity determined by Table 520.44(C)(3) shall not exceed the values in Table 520.44(C)(3). Where the ampacity adjustment factors of  Table  520.44(C)(3)(a)  are  applied  for  more  than  three current-carrying conductors in a portable cord, the load diversity shall be 50 percent or less.
Exception:  Where  alternate  conductors  are  allowed  in  520.68(A)(4), their ampacity shall be as given in the appropriate table in this Code for the types of conductors employed.
- (C)  Overcurrent Protection. Overcurrent protection of conductors for portables shall comply with 240.5. N
### 520.69  Adapters. Adapters,  two-fers,  and  other  single-  and multiple-circuit outlet devices shall comply with 520.69(A), (B), and (C).
#### (A)  No Reduction in Current Rating. Each receptacle and its corresponding  cable  shall  have  the  same  current  and  voltage rating as the plug supplying it. It shall not be utilized in a stage circuit with a greater current rating.
Informational Note: These devices may include animated props, show  action  equipment,  animated  figures,  and  special  effects, coordinated  with  audio  and  lighting  to  provide  an  entertainment experience.
Permanent  Amusement  Attraction. Ride  devices,  entertainment devices, or combination thereof, that are installed so that portability or relocation is impracticable.
Ride  Device. A  device  or  combination  of  devices  that  carry, convey, or direct a person(s) over or through a fixed or restricted  course  within  a  defined  area  for  the  primary  purpose  of amusement or entertainment.
### 522.5  Voltage  Limitations. Control  voltage  shall  be  a  maximum of  150  volts,  nominal,  ac  to  ground  or  300  volts  dc  to ground.
### 522.7  Maintenance. The conditions of maintenance  and supervision shall ensure that only qualified persons service the permanent amusement attraction.
## Part II. Control Circuits
## 522.10  Power Sources for Control Circuits.
#### (A)  Power-Limited  Control  Circuits. Power-limited  control circuits shall be supplied from a source that has a rated output of not more than 30 volts and 1000 volt-amperes.
(1)  Control Transformers. Transformers used to supply power-limited control circuits shall comply with the applicable sections within Parts I and II of Article 450.
(2)  Other Power-Limited Control  Power  Sources. Powerlimited  control  power  sources,  other  than  transformers,  shall be  protected  by  overcurrent  devices  rated  at  not  more  than 167 percent of the volt-ampere rating of the source divided by the rated voltage. The fusible overcurrent devices shall not be interchangeable  with  fusible  overcurrent  devices  of  higher ratings.  The  overcurrent  device  shall  be  permitted  to  be  an integral part of the power source. 522.22  Conductor  Ampacity. Conductors  sized  16  AWG  and smaller  shall  not  exceed  the  continuous  current  values  provided in Table 522.22.
To comply with the 1000 volt-ampere limitation of 522.10(A), the maximum output of power sources, other than transformers,  shall  be  limited  to  2500  volt-amperes,  and  the product of the maximum current and maximum voltage shall not  exceed  10,000  volt-amperes.  These  ratings  shall  be  determined with any overcurrent-protective device bypassed.
#### (B)  Non-Power-Limited Control Circuits. Non-power-limited control circuits shall not exceed 300 volts. The power output of the source shall not be required to be limited.
(1)  Control Transformers. Transformers used to supply nonpower-limited control circuits shall comply with the applicable sections within Parts I and II of Article 450.
(2)  Other Non-Power-Limited Control Power Sources. Nonpower-limited control power sources, other than transformers, shall  be  protected  by  overcurrent  devices  rated  at  not  more than 125 percent of the volt-ampere rating of the source divided by the rated voltage. The fusible overcurrent devices shall not  be  interchangeable  with  fusible  overcurrent  devices  of higher ratings. The overcurrent device shall be permitted to be an integral part of the power source.
## Part III. Control Circuit Wiring Methods
### 522.20  Conductors, Busbars, and Slip Rings. Insulated control circuit conductors shall be copper and shall be permitted to be stranded or solid. Listed multiconductor cable assemblies shall be permitted.
Exception No. 1: Busbars and slip rings shall be permitted to be materials other than copper.
Exception No. 2: Conductors used as specific-purpose devices, such as thermocouples  and  resistive  thermal  devices,  shall  be  permitted  to  be materials other than copper.
## 522.21  Conductor Sizing.
#### (A)  Conductors  Within  a  Listed  Component  or  Assembly. Conductors of size 30 AWG or larger shall be permitted within a listed component or as part of the wiring of a listed assembly.
#### (B)  Conductors  Within  an  Enclosure  or  Operator  Station. Conductors of size  30  AWG  or  larger  shall  be  permitted  in  a listed  and  jacketed  multiconductor  cable  within  an  enclosure or operator station. Conductors in a non-jacketed multiconductor  cable,  such  as  ribbon  cable,  shall  not  be  smaller  than 26 AWG. Single conductors shall not be smaller than 24 AWG.
Exception: Single conductors 30 AWG or larger shall be permitted for jumpers and special wiring applications.
#### (C)  Conductors Outside of an Enclosure or Operator Station. The size of conductors in a listed and jacketed, multiconductor cable  shall  not  be  smaller  than  26  AWG.  Single  conductors shall  not  be  smaller  than  18  AWG  and  shall  be  installed  only where part of a recognized wiring method of Chapter 3.
### 522.23  Overcurrent  Protection  for  Conductors. Conductors 30 AWG through 16 AWG shall have overcurrent protection in accordance with the appropriate conductor ampacity in Table 522.22. Conductors larger than 16 AWG shall have overcurrent protection  in  accordance  with  the  appropriate  conductor ampacity in Table 310.15(B)(16).
Table 522.22  Conductor Ampacity Based on Copper Conductors with 60°C and 75°C Insulation in an Ambient Temperature of 30°C
|                      | Ampacity   | Ampacity   |
|----------------------|------------|------------|
| Conductor Size (AWG) | 60°C       | 75°C       |
| 30                   | -          | 0.5        |
| 28                   | -          | 0.8        |
| 26                   | -          | 1          |
| 24                   | 2          | 2          |
| 22                   | 3          | 3          |
| 20                   | 5          | 5          |
| 18                   | 7          | 7          |
| 16                   | 10         | 10         |
Notes:
1. For ambient temperatures other than 30°C, use Table 310.15(B)(2)(a) temperature correction factors.
2. Ampacity adjustment for conductors with 90°C or greater insulation shall be based on ampacities in the 75°C column.
Copyright 2017 National Fire Protection Association (NFPAfi). Licensed, by agreement, for individual use and download on 08/08/2017 to Brian Chambers for designated user Brian Chambers. No other reproduction or transmission in any form permitted without written permission of NFPAfi. For inquiries or to report unauthorized use, contact licensing@nfpa.org.  This NFCSS All Access subscription expires on August 30, 2018.
### 522.24  Conductors  of  Different  Circuits  in  the  Same  Cable, Cable  Tray,  Enclosure,  or  Raceway. Control  circuits  shall  be permitted  to  be  installed  with  other  circuits  as  specified  in 522.24(A) and (B).
#### (A)  Two  or  More  Control  Circuits. Control  circuits  shall  be permitted to occupy the same cable, cable tray,  enclosure,  or raceway  without  regard  to  whether  the  individual  circuits  are alternating current or direct current, provided all conductors are insulated for the maximum voltage of any conductor in the cable, cable tray, enclosure, or raceway.
#### (B)  Control  Circuits  with  Power  Circuits. Control  circuits shall  be  permitted  to  be  installed  with  power  conductors  as specified in 522.24(B)(1) through (B)(3).
(1)  In  a  Cable,  Enclosure,  or  Raceway. Control  circuits  and power  circuits  shall  be  permitted  to  occupy  the  same  cable, enclosure,  or  raceway  only  where  the  equipment  powered  is functionally associated.
(2)  In  Factory-  or  Field-Assembled  Control  Centers. Control circuits and power circuits shall be permitted to be installed in factory- or field-assembled control centers.
(3)  In a Manhole. Control circuits and power circuits shall be permitted  to  be  installed  as  underground  conductors  in  a manhole in accordance with one of the following:
- (1) The power or control circuit conductors are in a metalenclosed cable or Type UF cable.
## ARTICLE 525 Carnivals, Circuses, Fairs, and Similar Events
## Part I. General Requirements
### 525.1  Scope. This  article  covers  the  installation  of  portable wiring and equipment for carnivals, circuses, fairs, and similar functions, including wiring in or on all structures.
## 525.2  Definitions.
Operator. The  individual  responsible  for  starting,  stopping, and  controlling  an  amusement  ride  or  supervising  a  concession.
Portable  Structures. Units  designed  to  be  moved  including, but  not  limited  to,  amusement  rides,  attractions,  concessions, tents, trailers, trucks, and similar units.
## 525.3  Other Articles.
#### (A)  Portable  Wiring  and  Equipment. Wherever  the  requirements of other articles of this Code and Article 525 differ, the requirements of Article 525 shall apply to the portable wiring and equipment.
#### (B)  Permanent Structures. Articles 518 and 520 shall apply to wiring in permanent structures.
#### (C)  Audio Signal Processing, Amplification, and Reproduction Equipment. Article 640 shall apply to the wiring and installation  of  audio  signal  processing,  amplification,  and  reproduction equipment.
#### (D)  Attractions Utilizing Pools, Fountains, and Similar Installations with Contained Volumes of Water. This equipment shall be installed to comply with the applicable requirements of Article 680.
- (3) The  conductors  are  permanently  and  effectively  separated from the power conductors and securely fastened to racks, insulators, or other approved supports.
## 525.5  Overhead Conductor Clearances.
#### (A)  Vertical Clearances. Conductors shall have a vertical clearance  to  ground  in  accordance  with  225.18.  These  clearances shall apply only to wiring installed outside of tents and concessions.
## (B)  Clearance to Portable Structures.
(1)  600  Volts  (or  Less). Portable  structures  shall  be  maintained not less than 4.5 m (15 ft) in any direction from overhead conductors operating at 600 volts or less, except for the conductors  supplying  the  portable  structure.  Portable  structures included in 525.3(D) shall comply with Table 680.9(A).
(2)  Over  600  Volts. Portable  structures  shall  not  be  located under or within a space that is located 4.5 m (15 ft) horizontally and extending vertically to grade of conductors operating in excess of 600 volts.
### 525.6  Protection  of  Electrical  Equipment. Electrical  equipment and wiring methods in or on portable structures shall be provided with mechanical protection where such equipment or wiring methods are subject to physical damage.
- (2) The  conductors  are  permanently  separated  from  the power conductors by a continuous firmly  fixed  nonconductor, such as flexible tubing, in addition to the insulation on the wire.
- (4) In  cable  trays,  where  the  control  circuit  conductors  and power conductors not functionally  associated  with  them are  separated  by  a  solid  fixed  barrier  of  a  material compatible  with  the  cable  tray,  or  where  the  power  or control circuit conductors are in a metal-enclosed cable.
### 522.25  Ungrounded  Control  Circuits. Separately  derived  ac circuits  and  systems  50  volts  or  greater  and  2-wire  dc  circuits and  systems  60  volts  or  greater  shall  be  permitted  to  be ungrounded,  provided  that  all  the  following  conditions  are met:
- (1) Continuity of control power is required for orderly shutdown.
- (2) Ground detectors are installed on the control system.
### 522.28  Control Circuits in Wet Locations. Where wet contact is  likely  to  occur,  ungrounded  2-wire  direct-current  control circuits shall be limited to 30 volts maximum for continuous dc or 12.4 volts peak for direct current that is interrupted at a rate of 10 to 200 Hz.
## Part II. Power Sources
### 525.10  Services. Services  shall  comply  with  525.10(A)  and (B).
#### (A)  Guarding. Service  equipment  shall  not  be  installed  in  a location  that  is  accessible  to  unqualified  persons,  unless  the equipment is lockable.
#### (B)  Mounting and  Location. Service  equipment  shall  be securely fastened to a solid backing and be installed so as to be protected  from  the  weather,  unless  of  weatherproof  construction.
### 525.11  Multiple  Sources  of  Supply. Where  multiple  services or  separately  derived  systems,  or  both,  supply  portable  structures, the equipment grounding conductors of all the sources of supply that serve such structures separated by less than 3.7 m (12 ft) shall be bonded together at the portable structures. The bonding  conductor  shall  be  copper  and  sized  in  accordance with  Table  250.122  based  on  the  largest  overcurrent  device supplying the portable structures, but not smaller than 6 AWG.
## Part III. Wiring Methods
## 525.20  Wiring Methods.
#### (A)  Type. Where flexible cords or cables are used, they shall be  listed  for  extra-hard  usage.  Where  flexible  cords  or  cables are used and are not subject to physical damage, they shall be permitted  to  be  listed  for  hard  usage.  Where  used  outdoors, flexible  cords  and  cables  shall  also  be  listed  for  wet  locations and shall be sunlight resistant. Extra-hard usage flexible cords or  cables  shall  be  permitted  for  use  as  permanent  wiring  on portable amusement rides and attractions where not subject to physical damage.
ded. The disconnecting means shall be located within sight of and within 1.8 m (6 ft) of the operator's station. The disconnecting  means  shall  be  readily  accessible  to  the  operator, including  when  the  ride  is  in  operation.  Where  accessible  to unqualified  persons,  the  disconnecting  means  shall  be  lockable.  A  shunt  trip  device  that  opens  the  fused  disconnect  or circuit  breaker  when  a  switch  located  in  the  ride  operator's console is closed shall be a permissible method of opening the circuit.
#### (B)  Portable Wiring Inside Tents and Concessions. Electrical wiring for lighting, where installed inside of tents and concessions, shall be securely installed and, where subject to physical damage,  shall  be  provided  with  mechanical  protection.  All lamps for general illumination shall be protected from accidental  breakage  by  a  suitable  luminaire  or  lampholder  with  a guard.
### 525.22  Portable Distribution or Termination Boxes. Portable distribution or termination boxes shall comply with 525.22(A) through (D).
#### (A)  Construction. Boxes  shall  be  designed  so  that  no  live parts  are  exposed  except  when  necessary  for  examination, adjustment,  servicing,  or  maintenance  by  qualified  persons. Where  installed  outdoors,  the  box  shall  be  of  weatherproof construction and mounted so that the bottom of the enclosure is not less than 150 mm (6 in.) above the ground.
#### (B)  Busbars  and  Terminals. Busbars  shall  have  an  ampere rating not less than the overcurrent device supplying the feeder supplying  the  box.  Where  conductors  terminate  directly  on busbars, busbar connectors shall be provided.
#### (B)  Single-Conductor. Single-conductor cable shall be permitted only in sizes 2 AWG or larger. (C)  Receptacles and Overcurrent Protection. Receptacles shall have overcurrent protection installed within the box. The overcurrent protection shall not exceed the ampere rating of the  receptacle,  except  as  permitted  in  Article  430  for  motor loads.
#### (C)  Open Conductors. Open conductors shall be prohibited except as part of a listed assembly or festoon lighting installed in accordance with Article 225.
#### (D)  Splices. Flexible cords or cables shall be continuous without splice or tap between boxes or fittings.
#### (E)  Cord  Connectors. Cord  connectors  shall  not  be  laid  on the  ground  unless  listed  for  wet  locations.  Connectors  and cable connections shall not be placed in audience traffic paths or within areas accessible to the public unless guarded.
#### (F)  Support. Wiring for an amusement ride, attraction, tent, or similar structure shall not be supported by any other ride or structure unless specifically designed for the purpose.
#### (G)  Protection. Flexible  cords  or  cables  accessible  to  the public shall be arranged to minimize the tripping hazard and shall be permitted to be covered with nonconductive matting, provided  that  the  matting  does  not  constitute  a  greater  tripping hazard than the uncovered cables. It shall be permitted to bury cables. The requirements of 300.5 shall not apply.
#### (H)  Boxes and Fittings. A box or fitting shall be installed at each connection point, outlet, switchpoint, or junction point.
## 525.21  Rides, Tents, and Concessions.
#### (A)  Disconnecting Means. A means to disconnect each portable  structure  from  all  ungrounded  conductors  shall  be  provi-
#### (D)  Single-Pole  Connectors. Where  single-pole  connectors are used, they shall comply with 530.22.
## 525.23  Ground-Fault Circuit-Interrupter (GFCI) Protection.
#### (A)  Where GFCI Protection Is Required. GFCI protection for personnel shall be provided for the following:
- (1) All 125-volt, single-phase, 15- and 20-ampere non-lockingtype  receptacles  used  for  disassembly  and  reassembly  or readily accessible to the general public
- (2) Equipment that is readily accessible to the general public and supplied from a 125-volt, single-phase, 15or 20-ampere branch circuit
The GFCI shall be permitted to  be  an  integral  part  of  the attachment  plug  or  located  in  the  power-supply  cord  within 300 mm (12 in.) of the attachment plug. Listed cord sets incorporating GFCI for personnel shall be permitted.
#### (B)  Where  GFCI  Protection  Is  Not  Required. Receptacles that are not accessible from grade level and that only facilitate quick disconnecting and reconnecting of electrical equipment shall  not  be  required  to  be  provided  with  GFCI  protection. These receptacles shall be of the locking type.
#### (C)  Where GFCI Protection Is Not Permitted. Egress lighting shall not be protected by a GFCI.
- (D)  Receptacles  Supplied  by  Portable  Cords. Where  GFCI protection  is  provided  through  the  use  of  GFCI  receptacles, and  the  branch  circuits  supplying  receptacles  utilize  flexible cord, the GFCI protection shall be listed, labeled, and identified for portable use. N
## Part IV. Grounding and Bonding
### 525.30  Equipment Bonding. The following equipment connected to the same source shall be bonded:
- (1) Metal raceways and metal-sheathed cable
- (3) Metal frames and metal parts of portable structures, trailers,  trucks,  or  other  equipment  that  contain  or  support electrical equipment
- (2) Metal enclosures of electrical equipment
The equipment grounding conductor of the circuit supplying the equipment in items (1), (2) or (3) that is likely to energize the metal frame or part shall be permitted to serve as the bonding means.
### 525.31  Equipment Grounding. All equipment to be grounded shall be connected to an equipment grounding conductor of a type  recognized  by  250.118  and  installed  in  accordance  with Parts  VI  and  VII  of  Article  250.  The  equipment  grounding conductor shall be connected to the system grounded conductor at the service disconnecting means or, in the case of a separately  derived  system  such  as  a  generator,  at  the  generator  or first  disconnecting  means  supplied  by  the  generator.  The grounded  circuit  conductor  shall  not  be  connected  to  the equipment grounding conductor on the load side of the service  disconnecting  means  or  on  the  load  side  of  a  separately derived system disconnecting means.
or  box  that  contains  one  or  more  grounding-type  polarized receptacles that may contain overcurrent protective devices.
Bull Switch. An externally operated wall-mounted safety switch that  may  or  may  not  contain  overcurrent  protection  and  is designed for the connection of portable cables and cords.
Location  (Shooting  Location). A  place  outside  a  motion picture  studio  where  a  production  or  part  of  it  is  filmed  or recorded.
Location Board (Deuce Board). Portable  equipment containing a lighting contactor or contactors and overcurrent protection designed for remote control of stage lighting.
Motion Picture Studio (Lot). A building or group of buildings and  other  structures  designed,  constructed,  or  permanently altered for use by the entertainment industry for the purpose of motion picture or television production.
Plugging Box. A  dc  device  consisting  of  one  or  more  2-pole, 2-wire, nonpolarized, nongrounding-type receptacles intended to be used on dc circuits only.
Portable Equipment. Equipment intended to be moved from one place to another.
Single-Pole Separable Connector. A  device  that  is  installed  at the  ends  of  portable,  flexible,  single-conductor  cable  that  is used  to  establish  connection  or  disconnection  between  two cables or one cable and a single-pole, panel-mounted separable connector.
Spider (Cable Splicing Block). A  device that contains busbars that are insulated from each other for the purpose of splicing or  distributing  power  to  portable  cables  and  cords  that  are terminated with single-pole busbar connectors.
Stage Effect (Special Effect). An electrical or electromechanical piece of equipment used to simulate a distinctive visual or audible  effect  such  as  wind  machines,  lightning  simulators, sunset projectors, and the like.
### 525.32  Equipment  Grounding  Conductor  Continuity  Assurance. The continuity of the equipment grounding conductors shall be verified each time that portable electrical equipment is connected.
Stage Property. An article or object used as a visual element in a motion picture or television production, except painted backgrounds (scenery) and costumes.
Stage Set. A  specific  area  set  up  with  temporary  scenery  and properties  designed  and  arranged  for  a  particular  scene  in  a motion picture or television production.
Stand  Lamp  (Work  Light). A  portable  stand  that  contains  a general-purpose  luminaire  or  lampholder  with  guard  for  the purpose  of  providing  general  illumination  in  the  studio  or stage.
Television  Studio  or  Motion  Picture  Stage  (Sound  Stage). A building  or  portion  of  a  building  usually  insulated  from  the outside  noise  and  natural  light  for  use  by  the  entertainment industry  for  the  purpose  of  motion  picture,  television,  or commercial production.
### 530.6  Portable Equipment. Portable stage and studio lighting equipment and portable power distribution equipment shall be permitted  for  temporary  use  outdoors  if  the  equipment  is supervised by qualified personnel while energized and barriered from the general public.
## ARTICLE 530 Motion Picture and Television Studios and Similar Locations
## Part I. General
### 530.1  Scope. The requirements  of  this  article  shall  apply  to television studios and motion picture studios using either film or electronic cameras, except as provided in 520.1,  and exchanges,  factories,  laboratories,  stages,  or  a  portion  of  the building  in  which  film  or  tape  more  than  22  mm  ( 7 ∕ 8 in.)  in width  is  exposed,  developed,  printed,  cut,  edited,  rewound, repaired, or stored.
Informational Note: For methods of protecting against cellulose nitrate  film  hazards,  see  NFPA  40-2011, Standard  for  the  Storage and Handling of Cellulose Nitrate Film .
## 530.2  Definitions.
Alternating-Current Power Distribution Box (AlternatingCurrent Plugging Box, Scatter Box). An ac distribution center
## 530.11
## Part II. Stage or Set
### 530.11  Permanent  Wiring. The  permanent  wiring  shall  be Type MC cable, Type AC cable containing an insulated equipment  grounding  conductor  sized  in  accordance  with  Table 250.122, Type MI cable, or in approved raceways.
Exception: Communications circuits; audio signal processing, amplification, and reproduction circuits; Class 1, Class 2, and Class 3 remotecontrol or signaling circuits and power-limited fire alarm circuits shall be  permitted  to  be  wired  in  accordance  with  Articles  640,  725,  760, and 800.
## 530.12  Portable Wiring.
#### (A)  Stage  Set  Wiring. The  wiring  for  stage  set  lighting  and other supply wiring not fixed as to location shall be done with listed  hard  usage  flexible  cords  and  cables.  Where  subject  to physical  damage,  such  wiring  shall  be  listed  extra-hard  usage flexible  cords  and  cables.  Splices  or  taps  in  cables  shall  be permitted  if  the  total  connected  load  does  not  exceed  the maximum ampacity of the cable.
#### (B)  Stage  Effects  and  Electrical  Equipment  Used  as  Stage Properties. The wiring for stage effects  and  electrical  equipment used as stage properties  shall  be  permitted  to  be  wired with single- or multiconductor listed flexible cords or cables if the conductors  are  protected  from  physical  damage  and secured to the scenery by approved cable ties or by insulated staples. Splices or taps shall be permitted where such are made with listed devices and the circuit is protected at not more than 20 amperes.
#### (C)  Other Electrical Equipment. Cords and cables other than extra-hard usage, where supplied as a part of a listed assembly, shall be permitted.
### 530.13  Stage Lighting and Effects Control. Switches used for studio stage set lighting and effects (on the stages and lots and on  location)  shall  be  of  the  externally  operable  type.  Where contactors  are  used  as  the  disconnecting  means  for  fuses,  an individual  externally  operable  switch,  suitably  rated,  for  the control of each contactor shall be located at a distance of not more  than  1.8  m  (6  ft)  from  the  contactor,  in  addition  to remote-control  switches.  A  single  externally  operable  switch shall be permitted to simultaneously disconnect all the contactors on any one location board, where located at a distance of not more than 1.8 m (6 ft) from the location board.
### 530.16  Portable  Luminaires. Portable  luminaires  and  work lights  shall  be  equipped  with  flexible  cords,  composition  or metal-sheathed porcelain sockets, and substantial guards.
Exception: Portable luminaires used as properties in a motion picture set or television stage set, on a studio stage or lot, or on location shall not  be  considered  to  be  portable  luminaires  for  the  purpose  of  this section.
## 530.17  Portable Arc Lamps.
#### (A)  Portable  Carbon  Arc  Lamps. Portable  carbon  arc  lamps shall  be  substantially  constructed.  The  arc  shall  be  provided with an enclosure designed to retain sparks and carbons and to prevent persons or materials from coming into contact with the arc  or  bare  live  parts.  The  enclosures  shall  be  ventilated.  All switches shall be of the externally operable type.
#### (B)  Portable Noncarbon Arc Electric-Discharge Lamps. Portable  noncarbon  arc  lamps,  including  enclosed  arc  lamps,  and associated ballasts shall be listed. Interconnecting cord sets and interconnecting cords and cables shall be extra-hard usage type and listed.
### 530.18  Overcurrent  Protection  -  General. Automatic  overcurrent protective devices (circuit breakers or fuses) for motion picture studio stage set lighting and the stage cables for such stage set lighting shall be as given in 530.18(A) through (G).  The  maximum  ampacity  allowed  on  a  given  conductor, cable, or cord size shall be as given in the applicable tables of Articles 310 and 400.
#### (A)  Stage  Cables. Stage  cables  for  stage  set  lighting  shall  be protected by means of overcurrent devices set at not more than 400 percent of the ampacity given in the applicable tables of Articles 310 and 400.
#### (B)  Feeders. In  buildings  used  primarily  for  motion  picture production, the feeders from the substations to the stages shall be protected by means of overcurrent devices (generally located  in  the  substation)  having  a  suitable  ampere  rating.  The overcurrent  devices  shall  be  permitted  to  be  multipole  or single-pole  gang  operated.  No  pole  shall  be  required  in  the neutral  conductor.  The  overcurrent  device  setting  for  each feeder  shall  not  exceed  400  percent  of  the  ampacity  of  the feeder, as given in the applicable tables of Article 310.
### 530.14  Plugging Boxes. Each receptacle of dc plugging boxes shall be rated at not less than 30 amperes.
## 530.15  Enclosing and Guarding Live Parts.
#### (A)  Live  Parts. Live  parts  shall  be  enclosed  or  guarded  to prevent accidental contact by persons and objects.
#### (B)  Switches. All switches shall be of the externally operable type.
#### (C)  Rheostats. Rheostats shall be placed in approved cases or cabinets  that  enclose  all  live  parts,  having  only  the  operating handles exposed.
#### (D)  Current-Carrying  Parts. Current-carrying  parts  of  bull switches, location boards, spiders, and plugging boxes shall be enclosed, guarded, or located so that persons cannot accidentally come into contact with them or bring conductive material into contact with them.
#### (C)  Cable  Protection. Cables  shall  be  protected  by  bushings where they pass through enclosures and shall be arranged so that tension on the cable is not transmitted to the connections. Where power conductors pass through metal, the requirements of 300.20 shall apply.
Portable  feeder  cables  shall  be  permitted  to  temporarily penetrate fire-rated walls, floors, or ceilings provided that all of the following apply:
- (1) The opening is of noncombustible material.
- (3) When  not  in  use,  the  opening  shall  be  capped  with  a material of equivalent fire rating.
- (2) When in use, the penetration is sealed with a temporary seal of a listed firestop material.
#### (D)  Location Boards. Overcurrent protection (fuses or circuit breakers) shall be provided at the location boards. Fuses in the location  boards  shall  have  an  ampere  rating  of  not  over 400 percent of the ampacity of the cables between the location boards and the plugging boxes.
#### (E)  Plugging Boxes. Cables and cords supplied through plugging boxes shall be of copper. Cables and cords smaller than 8  AWG  shall  be  attached  to  the  plugging  box  by  means  of  a plug containing two cartridge fuses or a 2-pole circuit breaker. The rating of the fuses or the setting of the circuit breaker shall not be over 400 percent of the rated ampacity of the cables or cords as given in the applicable tables of Articles 310 and 400. Plugging boxes shall not be permitted on ac systems.
#### (F)  Alternating-Current Power Distribution Boxes. Alternating-current  power  distribution  boxes  used  on  sound stages and shooting locations shall contain connection receptacles of a polarized, grounding type.
#### (G)  Lighting. Work lights, stand lamps, and luminaires rated 1000 watts or less and connected to dc plugging boxes shall be by  means  of  plugs  containing  two  cartridge  fuses  not  larger than 20 amperes, or they shall be permitted to be connected to special outlets on circuits protected by fuses or circuit breakers rated  at  not  over  20  amperes.  Plug  fuses  shall  not  be  used unless they are on the load side of the fuse or circuit breakers on the location boards.
## 530.19  Sizing of Feeder Conductors for Television Studio Sets.
#### (A)  General. It  shall  be  permissible  to  apply  the  demand factors  listed  in  Table  530.19(A)  to  that  portion  of  the  maximum possible connected load for studio or stage set  lighting for  all  permanently  installed  feeders  between  substations  and stages  and  to  all  permanently  installed  feeders  between  the main stage switchboard and stage distribution centers or location boards.
#### (B)  Portable Feeders. A demand factor of 50 percent of maximum possible connected load shall be permitted for all portable feeders.
#### (B)  Interchangeability. Plugs and receptacles used in portable professional motion picture and television equipment shall be permitted to be interchangeable for ac or dc use on the same premises, provided they are listed for ac/dc use and marked in a  suitable  manner  to  identify  the  system  to  which  they  are connected.
## 530.22  Single-Pole Separable Connectors.
#### (A)  General. Where ac single-pole portable cable connectors are used, they shall be listed and of the locking type. Sections 400.14,  406.7,  and  406.8  shall  not  apply  to  listed  single-pole separable  connections  and  single-conductor  cable  assemblies utilizing  listed  single-pole  separable  connectors.  Where  paralleled  sets  of  current-carrying  single-pole  separable  connectors are provided as input devices, they shall be prominently labeled with  a  warning  indicating  the  presence  of  internal  parallel connections. The use of single-pole separable connectors shall comply with at least one of the following conditions:
- (1) Connection  and  disconnection  of  connectors  are  only possible  where  the  supply  connectors  are  interlocked  to the source and it is not possible to connect or disconnect connectors when the supply is energized.
- (2) Line connectors are of the listed sequential-interlocking type  so  that  load  connectors  shall  be  connected  in  the following sequence:
- a. Equipment grounding conductor connection
- c. Ungrounded conductor connection, and that disconnection shall be in the reverse order
- b. Grounded circuit conductor connection, if provided
- (3) A  caution  notice  shall  be  provided  adjacent  to  the  line connectors,  indicating  that  plug  connection  shall  be  in the following order:
### 530.20  Grounding. Type MC cable, Type MI cable, Type AC cable  containing  an  insulated  equipment  grounding  conductor, metal raceways, and all non-current-carrying metal parts of appliances,  devices,  and  equipment  shall  be  connected  to  an equipment grounding conductor. This shall not apply to pendant  and  portable  lamps,  to  portable  stage  lighting  and  stage sound equipment, or to other portable and special stage equipment operating at not over 150 volts dc to ground. a. Equipment grounding conductor connectors b. Grounded circuit-conductor connectors, if provided c. Ungrounded conductor connectors, and that disconnection shall be in the reverse order The warning sign(s) or label(s) shall comply with 110.21(B).
## 530.21  Plugs and Receptacles.
#### (A)  Rating. Plugs and receptacles, including cord connectors and  flanged  surface  devices,  shall  be  rated  in  amperes.  The voltage  rating  of  the  plugs  and  receptacles  shall  not  be  less than the nominal circuit voltage. Plug and receptacle ampere ratings  for  ac  circuits  shall  not  be  less  than  the  feeder  or branch-circuit overcurrent device ampere rating. Table 210.21(B)(2) shall not apply.
Table 530.19(A)  Demand Factors for Stage Set Lighting
| Portion of Stage Set Lighting Load to Which Demand Factor Applied (volt-amperes)   |   Feeder Demand Factor (%) |
|------------------------------------------------------------------------------------|----------------------------|
| First 50,000 or less at                                                            |                        100 |
| From 50,001 to 100,000 at                                                          |                         75 |
| From 100,001 to 200,000 at                                                         |                         60 |
| Remaining over 200,000 at                                                          |                         50 |
#### (B)  Interchangeability. Single-pole separable connectors used in  portable  professional  motion  picture  and  television  equipment shall be permitted to be interchangeable for ac or dc use or for different current ratings on the same premises, provided they are listed for ac/dc use and marked in a suitable manner to identify the system to which they are connected.
### 530.23  Branch Circuits. A branch circuit of any size supplying one or more receptacles shall be permitted to supply stage set lighting loads.
The application of 210.8(B)(4) shall not be required.
## Part III. Dressing Rooms
### 530.31  Dressing Rooms. Fixed wiring in dressing rooms shall be installed in accordance with the wiring methods covered in Chapter 3. Wiring for portable dressing rooms  shall  be approved.
## Part IV. Viewing, Cutting, and Patching Tables
### 530.41  Lamps at Tables. Only composition or metal-sheathed, porcelain,  keyless  lampholders  equipped  with  suitable  means
to guard lamps from physical damage and from film and film scrap shall be used at patching, viewing, and cutting tables.
## Part V. Cellulose Nitrate Film Storage Vaults
### 530.51  Lamps in Cellulose Nitrate Film Storage Vaults. Lamps in cellulose nitrate film storage vaults shall be installed in rigid luminaires of the glass-enclosed and gasketed type. Lamps shall be  controlled  by  a  switch  having  a  pole  in  each  ungrounded conductor. This switch shall be located outside of the vault and provided with a pilot light to indicate whether the switch is on or off.  This  switch  shall  disconnect  from all  sources of supply all  ungrounded  conductors  terminating  in  any  outlet  in  the vault.
### 530.52  Electrical Equipment in Cellulose Nitrate Film Storage Vaults. Except as permitted in 530.51, no receptacles, outlets, heaters, portable lights, or other portable electrical equipment shall be located in cellulose nitrate film storage vaults. Electric motors  shall  be  permitted,  provided  they  are  listed  for  the application and comply with Article 500, Class I, Division 2.
## Part VI. Substations
### 530.61  Substations. Wiring and equipment of over 1000 volts, nominal, shall comply with Article 490.
### 530.62  Portable Substations. Wiring and equipment in portable substations shall conform to the sections applying to installations in permanently fixed substations, but, due to the limited space  available,  the  working  spaces  shall  be  permitted  to  be reduced,  provided  that  the  equipment  shall  be  arranged  so that the operator can work safely and so that other persons in the vicinity cannot accidentally come into contact with currentcarrying  parts  or  bring  conducting  objects  into  contact  with them while they are energized. Informational  Note:  For  further  information  on  protecting openings in projection rooms handling cellulose nitrate motion picture film, see NFPA 101 -2015, Life Safety Code . 540.11  Location of Associated Electrical Equipment.
## 530.63  Overcurrent  Protection  of  Direct-Current  Generators.
Three-wire  generators  shall  have  overcurrent  protection  in accordance with 445.12(E).
## 530.64  Direct-Current Switchboards.
#### (A)  General. Switchboards  of  not  over  250  volts  dc  between conductors, where located in substations or switchboard rooms accessible to qualified persons only, shall not be required to be dead-front.
#### (B)  Circuit  Breaker  Frames. Frames  of  dc  circuit  breakers installed on switchboards shall not be required to be connected to an equipment grounding conductor.
## ARTICLE 540 Motion Picture Projection Rooms
## Part I. General
### 540.1  Scope. The  provisions  of  this  article  apply  to  motion picture projection rooms, motion picture projectors, and associated  equipment  of  the  professional  and  nonprofessional types  using  incandescent,  carbon  arc,  xenon,  or  other  light source equipment that develops hazardous gases, dust, or radiation.
Informational Note: For further information, see NFPA 40-2011, Standard for the Storage and Handling of Cellulose Nitrate Film .
## 540.2  Definitions.
Nonprofessional  Projector. Nonprofessional  projectors  are those types of projectors that do not comply with the definition of Professional-Type Projector .
Professional-Type Projector. A  type  of  projector  using  35-  or 70-mm film that has a minimum width of 35 mm (1 3 ∕ 8 in.) and has on each edge 212 perforations per meter (5.4 perforations per  inch),  or  a  type  using  carbon  arc,  xenon,  or  other  light source equipment that develops hazardous gases, dust, or radiation.
## Part II. Equipment and Projectors of the Professional Type
### 540.10  Motion  Picture  Projection  Room  Required. Every professional-type projector shall be located within a projection room. Every projection room shall be of permanent construction, approved for the type of building in which the projection room is  located.  All  projection  ports,  spotlight  ports,  viewing ports,  and  similar  openings  shall  be  provided  with  glass  or other approved material so as to completely close the opening. Such rooms shall  not  be  considered  as  hazardous  (classified) locations as defined in Article 500.
#### (A)  Motor  Generator  Sets,  Transformers,  Rectifiers,  Rheostats, and Similar Equipment. Motor-generator sets, transformers,  rectifiers,  rheostats,  and  similar  equipment for the supply or  control  of  current  to  projection  or  spotlight  equipment shall, where nitrate film is used, be located in a separate room. Where placed in the projection room, they shall be located or guarded  so  that  arcs  or  sparks  cannot  come  in  contact  with film, and the commutator end or ends of motor-generator sets shall  comply  with  one  of  the  conditions  in  540.11(A)(1) through (A)(6).
(1)  Types. Be of the totally enclosed, enclosed fan-cooled, or enclosed pipe-ventilated type.
(2)  Separate  Rooms  or  Housings. Be  enclosed  in  separate rooms or housings built of noncombustible material constructed  so  as  to  exclude  flyings  or  lint  with  approved  ventilation from a source of clean air.
(3)  Solid Metal Covers. Have the brush or sliding-contact end of motor-generator enclosed by solid metal covers.
(4)  Tight  Metal  Housings. Have  brushes  or  sliding  contacts enclosed in substantial, tight metal housings.
(5)  Upper and Lower Half Enclosures. Have the upper half of the brush or sliding-contact end of the motor-generator enclosed  by  a  wire  screen  or  perforated  metal  and  the  lower half enclosed by solid metal covers.
(6)  Wire  Screens  or  Perforated  Metal. Have wire screens  or perforated metal placed at the commutator of brush ends. No dimension  of  any  opening  in  the  wire  screen  or  perforated metal shall exceed 1.27 mm (0.05 in.), regardless of the shape of the opening and of the material used.
#### (B)  Switches, Overcurrent Devices, or Other Equipment. Switches, overcurrent devices, or other equipment not normally required or used for projectors, sound reproduction, flood  or  other  special  effect  lamps,  or  other  equipment  shall not be installed in projection rooms.
Exception No. 1: In projection rooms approved for use only with cellulose  acetate  (safety)  film,  the  installation  of  appurtenant  electrical equipment  used  in  conjunction  with  the  operation  of  the  projection equipment  and  the  control  of  lights,  curtains,  and  audio  equipment, and so forth, shall be permitted. In such projection rooms, a sign reading 'Safety Film Only Permitted in This Room' shall be posted on the outside  of  each  projection  room  door  and  within  the  projection  room itself in a conspicuous location.
Exception No. 2: Remote-control switches for the control of auditorium lights or switches for the control of motors operating curtains and masking  of  the  motion  picture  screen  shall  be  permitted  to  be  installed  in projection rooms.
#### (C)  Emergency Systems. Control of  emergency systems shall comply with Article 700.
### 540.12  Work  Space. Each  motion  picture  projector,  floodlight, spotlight, or similar equipment shall have clear working space not less than 750 mm (30 in.) wide on each side and at the rear thereof.
### 540.13  Conductor Size. Conductors supplying outlets for arc and  xenon  projectors  of  the  professional  type  shall  not  be smaller than 8 AWG and shall have an ampacity not less than the projector current rating. Conductors for incandescent-type projectors  shall  conform  to  normal  wiring  standards  as  provided in 210.24.
### 540.32  Listing  Requirements. Projection  equipment  shall  be listed.
## Part IV. Audio Signal Processing, Amplification, and Reproduction Equipment
### 540.50  Audio Signal Processing, Amplification, and Reproduction  Equipment. Audio  signal  processing,  amplification,  and reproduction equipment shall be installed as provided in Article 640.
## ARTICLE 545 Manufactured Buildings
### 545.1  Scope. This article covers requirements for a manufactured building and building components as herein defined.
## 545.2  Definitions.
Building  Component. Any  subsystem,  subassembly,  or  other system designed for use in or integral with or as part of a structure, which  can  include  structural, electrical,  mechanical, plumbing, and fire protection systems, and other systems affecting health and safety.
Exception: One such space shall be permitted between adjacent pieces of equipment. Building System. Plans, specifications, and documentation for a system of manufactured building or for a type or a system of building components, which can include structural, electrical, mechanical, plumbing, and fire protection systems, and other systems  affecting  health  and  safety,  and  including  such  variations  thereof  as  are  specifically  permitted  by  regulation,  and which variations are submitted as part of the building system or amendment thereto.
### 540.14  Conductors on Lamps and Hot Equipment. Insulated conductors  having  a  rated  operating  temperature  of  not  less than 200°C (392°F) shall be used on all lamps or other equipment  where  the  ambient  temperature  at  the  conductors  as installed will exceed 50°C (122°F).
### 540.15  Flexible  Cords. Cords  approved  for  hard  usage,  as provided in Table 400.4, shall be used on portable equipment.
### 540.20  Listing  Requirements. Projectors  and  enclosures  for arc,  xenon,  and  incandescent lamps and rectifiers, transformers, rheostats, and similar equipment shall be listed.
### 540.21  Marking. Projectors  and  other  equipment  shall  be marked with the manufacturer's name or trademark and with the voltage and current for which they are designed in accordance with 110.21.
## Part III. Nonprofessional Projectors
### 540.31  Motion Picture Projection Room Not Required. Projectors  of  the  nonprofessional  or  miniature  type,  where employing cellulose acetate (safety) film, shall be permitted to be operated without a projection room.
Closed  Construction. Any  building,  building  component, assembly,  or  system  manufactured  in  such  a  manner  that  all concealed parts of processes of manufacture cannot be inspected  after  installation  at  the  building  site  without  disassembly, damage, or destruction.
Manufactured Building. Any building that is of closed construction and is made or assembled in manufacturing facilities on or off the building site for installation, or for assembly and installation on the building site, other than manufactured homes, mobile homes, park trailers, or recreational vehicles.
## 545.4  Wiring Methods.
#### (A)  Methods  Permitted. All  raceway  and  cable  wiring  methods included in this Code and other wiring systems specifically intended and listed for use in manufactured buildings shall be permitted with listed fittings and with fittings listed and identified for manufactured buildings.
#### (B)  Securing  Cables. In  closed  construction,  cables  shall  be permitted  to  be  secured  only  at  cabinets,  boxes,  or  fittings where 10 AWG or smaller conductors are used and protection against physical damage is provided.
### 545.5  Supply  Conductors. Provisions  shall  be  made  to  route the service-entrance conductors, underground service conductors, service-lateral, feeder, or branch-circuit supply to the service or building disconnecting means conductors.
### 545.6  Installation  of  Service-Entrance  Conductors. Serviceentrance  conductors  shall  be  installed  after  erection  at  the building site.
Exception: Where point of attachment is known prior to manufacture.
### 545.7  Service  Equipment. Service  equipment  shall  be  installed in accordance with 230.70.
### 545.8  Protection  of  Conductors  and  Equipment. Protection shall  be  provided  for  exposed  conductors  and  equipment during processes of manufacturing, packaging, in transit, and erection at the building site.
## 545.9  Boxes.
#### (A)  Other Dimensions. Boxes of dimensions other than those required in Table 314.16(A) shall be permitted to be installed where tested, identified, and listed to applicable standards.
#### (B)  Not Over 1650 cm 3  (100 in. 3 ). Any box not over 1650 cm 3 (100  in. 3 )  in  size,  intended  for  mounting  in  closed  construction, shall be affixed with anchors or clamps so as to provide a rigid and secure installation.
### 545.10  Receptacle or Switch with Integral Enclosure. A receptacle  or  switch  with  integral  enclosure  and  mounting  means, where  tested,  identified,  and  listed  to  applicable  standards, shall be permitted to be installed.
### 545.11  Bonding  and  Grounding. Prewired  panels  and  building components shall provide for the bonding, or bonding and grounding, of all exposed metals likely to become energized, in accordance with Article 250, Parts V, VI, and VII.
#### (B)  Corrosive  Atmosphere. Agricultural  buildings  where  a corrosive atmosphere  exists. Such  buildings include areas where the following conditions exist:
- (1) Poultry and animal excrement may cause corrosive vapors.
- (3) The area is damp and wet by reason of periodic washing for  cleaning  and  sanitizing  with  water  and  cleansing agents.
- (2) Corrosive particles may combine with water.
- (4) Similar conditions exist.
## 547.2  Definitions.
Distribution Point. An electrical supply point from which service  drops,  service  conductors,  feeders,  or  branch  circuits  to buildings  or  structures  utilized  under  single  management  are supplied.
Informational Note No. 1: Distribution points are also known as the  center  yard  pole,  meterpole,  or  the  common  distribution point.
Informational Note No. 2: The service point as defined in Article 100 is typically at the distribution point.
Equipotential  Plane. An  area  where  wire  mesh  or  other conductive elements are embedded  in or placed under concrete, bonded to all metal structures and fixed nonelectrical  equipment that may become energized, and connected to the electrical grounding system to minimize voltage differences within the plane and between the planes, the grounded equipment, and the earth.
Site-Isolating  Device. A  disconnecting  means  installed  at  the distribution point for the purposes of isolation, system maintenance,  emergency  disconnection,  or  connection  of  optional standby systems.
### 547.3  Other Articles. For buildings and structures not having conditions as specified in 547.1, the electrical installations shall be made in accordance with the applicable articles in this Code .
### 545.12  Grounding  Electrode  Conductor. Provisions  shall  be made to route a grounding electrode conductor from the service, feeder, or branch-circuit supply to the point of attachment to the grounding electrode.
### 545.13  Component Interconnections. Fittings and connectors that are intended to be concealed at the time of on-site assembly, where tested, identified, and listed to applicable standards, shall  be  permitted  for  on-site  interconnection  of  modules  or other building components. Such fittings and connectors shall be equal to the wiring method employed in insulation, temperature rise, and fault-current withstand and shall be capable of enduring  the  vibration  and  minor  relative  motions  occurring in the components of manufactured buildings.
## ARTICLE 547 Agricultural Buildings
### 547.1  Scope. The provisions of this article shall apply to the following  agricultural  buildings  or  that  part  of  a  building  or adjacent areas of similar or like nature as specified in 547.1(A) or (B).
#### (A)  Excessive  Dust  and  Dust  with  Water. Agricultural  buildings where excessive dust and dust with water may accumulate, including all  areas  of  poultry,  livestock,  and  fish  confinement systems, where litter dust or feed dust, including mineral feed particles, may accumulate.
### 547.4  Surface Temperatures. Electrical equipment or devices installed in accordance with the provisions of this article shall be  installed  in  a  manner  such  that  they  will  function  at  full rating without developing surface temperatures in excess of the specified  normal  safe  operating  range  of  the  equipment  or device.
## 547.5  Wiring Methods.
#### (A)  Wiring Systems. Types UF, NMC, copper SE cables, jacketed Type MC cable, rigid nonmetallic conduit, liquidtight flexible  nonmetallic conduit, or other cables or raceways suitable for  the  location,  with  approved  termination  fittings,  shall  be the  wiring  methods  employed.  The  wiring  methods  of  Article  502,  Part  II,  shall  be  permitted  for  areas  described  in 547.1(A).
Informational Note: See 300.7, 352.44, and 355.44 for installation  of  raceway  systems  exposed  to  widely  different  temperatures.
#### (B)  Mounting. All  cables  shall  be  secured  within  200  mm (8  in.)  of  each  cabinet,  box,  or  fitting.  Nonmetallic  boxes, fittings, conduit, and cables shall be permitted to be mounted directly to any building surface covered by this article without maintaining  the  6  mm  ( 1 ∕ 4 in.)  airspace  in  accordance  with 300.6(D).
## (C)  Equipment Enclosures, Boxes, Conduit Bodies, and Fittings.
(1)  Excessive  Dust. Equipment  enclosures,  boxes,  conduit bodies, and fittings installed in areas of buildings where excessive  dust  may  be  present  shall  be  designed  to  minimize  the entrance of dust and shall have no openings (such as holes for attachment screws) through which dust could enter the enclosure.
(2)  Damp or Wet Locations. In damp or wet locations, equipment  enclosures,  boxes,  conduit  bodies,  and  fittings  shall  be placed or equipped so as to prevent moisture from entering or accumulating  within  the  enclosure,  box,  conduit  body,  or fitting. In wet locations, including normally dry or damp locations  where  surfaces  are  periodically  washed  or  sprayed  with water, boxes, conduit bodies, and fittings shall be listed for use in  wet  locations  and  equipment  enclosures  shall  be  weatherproof.
(3)  Corrosive  Atmosphere. Where  wet  dust,  excessive  moisture,  corrosive  gases  or  vapors,  or  other  corrosive  conditions may be present, equipment enclosures, boxes, conduit bodies, and fittings shall have corrosion resistance properties suitable for the conditions.
Informational  Note  No.  1:  See  Table  110.28  for  appropriate enclosure type designations.
Informational  Note  No.  2:  Aluminum  and  magnetic  ferrous materials may corrode in agricultural environments.
#### (D)  Flexible Connections. Where necessary to employ flexible connections, dusttight  flexible  connectors,  liquidtight  flexible metal conduit, liquidtight flexible nonmetallic conduit, or flexible cord listed and identified for hard usage shall be used.
#### (A)  Minimize the Entrance of Dust. Luminaires shall be installed to minimize the entrance of dust, foreign matter, moisture, and corrosive material.
#### (B)  Exposed  to  Physical  Damage. Luminaires  exposed  to physical damage shall be protected by a suitable guard.
#### (C)  Exposed  to  Water. Luminaires  exposed  to  water  from condensation,  building  cleansing  water,  or  solution  shall  be listed for use in wet locations.
### 547.9  Electrical  Supply  to  Building(s)  or  Structure(s)  from  a Distribution Point. A distribution point shall be permitted to supply any building or structure located on the same premises. The overhead electrical supply shall comply with 547.9(A) and (B), or with 547.9(C). The underground electrical supply shall comply with 547.9(C).
#### (A)  Site-Isolating  Device. Site-isolating  devices  shall  comply with 547.9(A)(1) through (A)(10).
(1)  Where Required. A site-isolating device shall be installed at the distribution point where two or more buildings or structures are supplied from the distribution point.
(2)  Location. The site-isolating device shall be pole-mounted and be not less than the height above grade required by 230.24 for the conductors it supplies.
(3)  Operation. The  site-isolating  device  shall  simultaneously disconnect all ungrounded service conductors from the premises wiring.
(4)  Bonding  Provisions. The  site-isolating  device  enclosure shall be connected to the grounded circuit conductor and the grounding electrode system.
#### (E)  Physical  Protection. All  electrical  wiring  and  equipment subject to physical damage shall be protected. (5)  Grounding. At the site-isolating device, the system grounded  conductor  shall  be  connected  to  a  grounding  electrode system via a grounding electrode conductor.
(6)  Rating. The  site-isolating  device  shall  be  rated  for  the calculated load as determined by Part V of Article 220.
(7)  Overcurrent Protection. The site-isolating device shall not be required to provide overcurrent protection.
(8)  Accessibility. The site-isolating device shall be capable of being remotely operated by an operating handle installed at a readily  accessible  location.  The  operating  handle  of  the  siteisolating device, when in its highest position, shall not be more than 2.0 m (6 ft 7 in.) above grade or a working platform.
(9)  Series Devices. An additional site-isolating device for the premises  wiring  system  shall  not  be  required  where  a  siteisolating  device  meeting  all  applicable  requirements  of  this section is provided by the serving utility as part of their service requirements.
(10)  Marking. A  site-isolating  device  shall  be  permanently marked  to  identify  it  as  a  site-isolating  device.  This  marking shall be located on the operating handle or immediately adjacent thereto.
#### (B)  Service Disconnecting Means and Overcurrent Protection at  the  Building(s)  or  Structure(s). Where the service disconnecting  means  and  overcurrent  protection  are  located  at  the building(s)  or  structure(s),  the  requirements  of  547.9(B)(1) through (B)(3) shall apply.
#### (F)  Separate  Equipment  Grounding  Conductor. Where  an equipment  grounding  conductor  is  installed  underground within a location falling under the scope of Article 547, it shall be insulated.
Informational Note: For further information on aluminum and copper-clad aluminum conductors, see 250.120(B).
#### (G)  Receptacles. All 125-volt, single-phase, 15- and 20-ampere receptacles installed in the locations listed in (1) through (4) shall have ground-fault circuit-interrupter protection:
- (1) Areas having an equipotential plane
- (3) Damp or wet locations
- (2) Outdoors
- (4) Dirt confinement areas for livestock
### 547.6  Switches, Receptacles, Circuit Breakers, Controllers, and Fuses. Switches,  including  pushbuttons,  relays,  and  similar devices,  receptacles,  circuit  breakers,  controllers,  and  fuses, shall be provided with enclosures as specified in 547.5(C).
### 547.7  Motors. Motors and other rotating electrical machinery shall  be  totally  enclosed  or  designed  so  as  to  minimize  the entrance of dust, moisture, or corrosive particles.
### 547.8  Luminaires. Luminaires  shall  comply  with  547.8(A) through (C).
(1)  Conductor Sizing. The supply conductors shall be sized in accordance with Part V of Article 220.
(2)  Conductor  Installation. The  supply  conductors  shall  be installed in accordance with the requirements of Part II of Article 225.
(3)  Grounding and Bonding. For each building or structure, grounding and bonding of the supply conductors shall be in accordance with the requirements of 250.32, and the following conditions shall be met:
- (1) The equipment grounding conductor is not smaller than the largest supply conductor if of the same material, or is adjusted  in  size  in  accordance  with  the  equivalent  size columns of Table 250.122 if of different materials.
- (2) The equipment grounding conductor is connected to the grounded circuit conductor and the site-isolating device enclosure at the distribution point.
#### (C)  Service Disconnecting Means and Overcurrent Protection at  the  Distribution  Point. Where  the  service  disconnecting means  and  overcurrent  protection  for  each  set  of  feeders  or branch circuits are located at the distribution point, the feeders or branch circuits to buildings or structures shall comply with the provisions of 250.32 and Article 225, Parts I and II.
Informational Note: Methods to reduce neutral-to-earth voltages in  livestock  facilities  include  supplying  buildings  or  structures with 4-wire single-phase services, sizing 3-wire single-phase service  and  feeder  conductors  to  limit  voltage  drop  to  2  percent, and connecting loads line-to-line.
### 547.10  Equipotential  Planes  and  Bonding  of  Equipotential Planes. The installation and bonding of equipotential planes shall comply with 547.10(A) and (B). For the purposes of this section, the term livestock shall not include poultry.
#### (A)  Where  Required. Equipotential  planes  shall  be  installed where required in (A)(1) and (A)(2).
(1)  Indoors. Equipotential planes shall be installed in confinement areas with concrete floors where metallic equipment is located that may become energized and is accessible to livestock.
(2)  Outdoors. Equipotential planes shall be installed in concrete  slabs  where  metallic  equipment  is  located  that  may become energized and is accessible to livestock.
The equipotential plane shall encompass the area where the livestock  stands  while  accessing  metallic  equipment  that  may become energized.
#### (B)  Bonding. Equipotential planes shall be connected to the electrical  grounding  system.  The  bonding  conductor  shall  be solid copper, insulated, covered or bare, and not smaller than 8  AWG.  The  means  of  bonding  to  wire  mesh  or  conductive elements  shall  be  by  pressure  connectors  or  clamps  of  brass, copper, copper alloy, or an equally substantial approved means. Slatted floors that are supported by structures that are a part of an equipotential plane shall not require bonding.
Informational  Note  No.  1:  Methods  to  establish  equipotential planes  are  described  in  American  Society  of  Agricultural  and
Biological Engineers (ASABE) EP473.2-2001, Equipotential Planes in Animal Containment Areas .
Informational Note No. 2: Methods for safe installation of livestock waterers are described in American Society of Agricultural and Biological Engineers (ASABE) EP342.3-2010, Safety for Electrically Heated Livestock Waterers .
Informational  Note  No.  3:  Low  grounding  electrode  system resistances may reduce voltage differences in livestock facilities.
## ARTICLE 550 Mobile Homes, Manufactured Homes, and Mobile Home Parks
## Part I. General
### 550.1  Scope. The provisions of this article cover the electrical conductors and equipment installed within or on mobile and manufactured homes, the conductors that connect mobile and manufactured homes to a supply of electricity, and the installation  of  electrical  wiring,  luminaires,  equipment,  and  appurtenances related to electrical installations within a mobile home park up to the mobile home service-entrance conductors or, if none, the mobile home service equipment.
#### (D)  Identification. Where a site is supplied by more than one distribution  point,  a  permanent  plaque  or  directory  shall  be installed at each of these distribution points denoting the location of each of the other distribution points and the buildings or structures served by each. Informational  Note:  For  additional  information  on  manufactured  housing  see  NFPA  501-2013, Standard  on  Manufactured Housing ,  and  Part  3280, Manufactured  Home  Construction  and Safety  Standards ,  of  the  Federal  Department  of  Housing  and Urban Development. 550.2  Definitions.
Appliance, Fixed. An  appliance  that  is  fastened  or  otherwise secured at a specific location.
Appliance,  Portable. An  appliance  that  is  actually  moved  or can easily be moved from one place to another in normal use.
Informational Note: For the purpose of this article, the following major appliances, other than built-in, are considered portable  if  cord  connected:  refrigerators,  range  equipment,  clothes washers,  dishwashers  without  booster  heaters,  or  other  similar appliances.
Feeder  Assembly. The  overhead  or  under-chassis  feeder conductors, including the grounding conductor, together with the  necessary  fittings  and  equipment  or  a  power-supply  cord listed for mobile home use, identified for the delivery of energy from the source of electrical supply to the panelboard within the mobile home.
Laundry  Area. An  area  containing  or  designed  to  contain  a laundry tray, clothes washer, or a clothes dryer.
Manufactured  Home. A  structure,  transportable  in  one  or more sections, which in the traveling mode is 2.4 m (8 ft) or more in width or 12.2 m (40 ft) or more in length, or when erected  on  site  is  29.77  m 2 (320  ft 2 )  or  more  is  built  on  a permanent chassis and is designed to be used as a dwelling with or without a permanent foundation, whether or not connected to the utilities, and includes plumbing, heating, air conditioning, and electrical systems contained therein. The term manufactured home includes any structure that meets all the
requirements  of  this  paragraph  except  the  size  requirements and with respect to which the manufacturer voluntarily files a certification  required  by  the  regulatory  agency.  Calculations used to determine the number of square meters (square feet) in a structure are based on the structure's exterior dimensions and include all expandable rooms, cabinets, and other projections containing interior space, but do not include bay windows [ 501: 1.2.14]. For the purpose of this Code and unless otherwise indicated, the term mobile  home includes  manufactured homes and excludes park trailers defined in Article 552.4.
Informational Note No. 1: See the applicable building code for definition of the term permanent foundation .
Informational Note No. 2: See 24 CFR Part 3280, Manufactured Home Construction and Safety Standards, of the Federal Department of Housing  and  Urban  Development ,  for  additional  information  on the definition.
Mobile  Home. A  factory-assembled  structure  or  structures transportable  in  one  or  more  sections  that  are  built  on  a permanent chassis and designed to be used as a dwelling without a permanent foundation where connected to the required utilities and that include the plumbing, heating, airconditioning, and electrical systems contained therein.
For the purpose of this Code and unless otherwise indicated, the term mobile home includes manufactured homes.
Mobile  Home  Accessory  Building  or  Structure. Any  awning, cabana, ramada, storage cabinet, carport, fence, windbreak, or porch  established  for  the  use  of  the  occupant  of  the  mobile home on a mobile home lot.
#### (B)  In Other Than Mobile Home Parks. Mobile homes installed  in  other  than  mobile  home  parks  shall  comply  with  the provisions of this article.
#### (C)  Connection to Wiring System. The provisions of this article shall apply to mobile homes intended for connection to a wiring  system  rated  120/240  volts,  nominal,  3-wire  ac,  with  a grounded neutral conductor.
#### (D)  Listed and Labeled. All electrical materials, devices, appliances, fittings, and other equipment shall be listed and labeled by  a  qualified  testing  agency  and  shall  be  connected  in  an approved manner when installed.
## Part II. Mobile and Manufactured Homes
## 550.10  Power Supply.
#### (A)  Feeder. The power supply to the mobile home shall be a feeder  assembly  consisting  of  not  more  than  one  listed  50ampere  mobile  home  power-supply  cord  or  a  permanently installed feeder.
Exception No. 1: A mobile home that is factory equipped with gas or oilfired central heating equipment and cooking appliances shall be permitted  to  be  provided  with  a  listed  mobile  home  power-supply  cord  rated 40 amperes.
Exception No. 2: A feeder assembly shall not be required for manufactured homes constructed in accordance with 550.32(B).
#### (B)  Power-Supply  Cord. If  the  mobile  home  has  a  powersupply  cord,  it  shall  be  permanently  attached  to  the  panelboard,  or  to  a  junction  box  permanently  connected  to  the panelboard,  with  the  free  end  terminating  in  an  attachment plug cap.
Cords with adapters and pigtail ends, extension cords, and similar items shall not be attached to, or shipped with, a mobile home.
Mobile  Home  Lot. A  designated  portion  of  a  mobile  home park  designed  for  the  accommodation  of  one  mobile  home and its accessory buildings or structures for the exclusive use of its occupants.
Mobile Home Park. A  contiguous parcel of land that is used for the accommodation of occupied mobile homes.
Mobile Home Service Equipment. The equipment containing the  disconnecting  means,  overcurrent  protective  devices,  and receptacles  or  other  means  for  connecting  a  mobile  home feeder assembly.
Park  Electrical  Wiring  Systems. All  of  the  electrical  wiring, luminaires, equipment, and appurtenances related to electrical installations within a mobile home park, including the mobile home service equipment.
## 550.4  General Requirements.
#### (A)  Mobile Home Not Intended as a Dwelling Unit. A mobile home not  intended  as  a  dwelling  unit  -  for  example,  those equipped for sleeping purposes only,  contractor's  on-site  offices, construction job dormitories, mobile studio dressing rooms, banks, clinics, mobile stores, or intended for the display or demonstration of merchandise or machinery - shall not be required to meet the provisions of this article pertaining to the number or capacity of circuits required. It shall, however, meet all other applicable requirements of this article if provided with an  electrical  installation  intended  to  be  energized  from  a 120-volt or 120/240-volt ac power supply system. Where different  voltage  is  required  by  either  design  or  available  power supply  system,  adjustment  shall  be  made  in  accordance  with other articles and sections for the voltage used.
A suitable clamp or the equivalent shall be provided at the panelboard  knockout  to  afford  strain  relief  for  the  cord  to prevent  strain  from  being  transmitted  to  the  terminals  when the power-supply cord is handled in its intended manner.
The cord shall be a listed type with four conductors, one of which  shall  be  identified  by  a  continuous  green  color  or  a continuous green color with one or more yellow stripes for use as the grounding conductor.
#### (C)  Attachment Plug Cap. The attachment plug cap shall be a 3-pole, 4-wire, grounding type, rated 50 amperes, 125/250 volts with a configuration as shown in Figure 550.10(C) and intended for use with the 50-ampere, 125/250-volt receptacle configuration shown in Figure 550.10(C). It shall be listed, by itself or as  part  of  a  power-supply  cord  assembly,  for  the  purpose  and shall be molded to or installed on the flexible cord so that it is secured tightly to the cord at the point where the cord enters the  attachment  plug  cap.  If  a  right-angle  cap  is  used,  the configuration shall be oriented so that the grounding member is farthest from the cord.
Informational  Note:  Complete  details  of  the  50-ampere  plug and  receptacle  configuration  can  be  found  in  ANSI/NEMA WD 6-2002 (R2008), Standard  for  Dimensions  of  Attachment  Plugs and Receptacles , Figure 14-50.
Receptacle
125/250-V, 50-A, 3-pole, 4-wire, grounding type
FIGURE  550.10(C) 50-Ampere, 125/250-Volt Receptacle and Attachment Plug Cap Configurations, 3-Pole, 4-Wire, Grounding-Types, Used for Mobile Home Supply Cords and Mobile Home Parks.
- (D)  Overall  Length  of  a  Power-Supply  Cord. The  overall length of a power-supply cord, measured from the end of the cord, including bared leads, to the face of the attachment plug cap shall  not  be  less  than  6.4  m  (21  ft)  and  shall  not  exceed 11  m  (36 1 ∕ 2 ft).  The  length  of  the  cord  from  the  face  of  the attachment  plug  cap  to  the  point  where  the  cord  enters  the mobile home shall not be less than 6.0 m (20 ft).
- (E)  Marking. The power-supply cord shall bear the following marking:
FOR USE WITH MOBILE HOMES - 40 AMPERES
FOR USE WITH MOBILE HOMES - 50 AMPERES
- (F)  Point  of  Entrance. The  point  of  entrance  of  the  feeder assembly to the mobile home shall be in the exterior wall, floor, or roof.
to  be  combined  with  the  disconnecting  means  as  a  single assembly. Such a combination shall be permitted to be designated  as  a  panelboard.  If  a  fused  panelboard  is  used,  the  maximum  fuse  size  for  the  mains  shall  be  plainly  marked  with lettering at least 6 mm ( 1 ∕ 4 in.) high and visible when fuses are changed.
Where  plug  fuses  and  fuseholders  are  used,  they  shall  be tamper-resistant  Type  S,  enclosed  in  dead-front  fuse  panelboards. Electrical panelboards containing circuit breakers shall also be dead-front type.
Informational  Note:  See  110.22  concerning  identification  of each disconnecting means and each service, feeder, or branch circuit  at  the  point  where  it  originated  and  the  type  marking needed.
#### (A)  Disconnecting Means. A single disconnecting means shall be  provided  in  each  mobile  home  consisting  of  a  circuit breaker, or a switch and fuses and its accessories installed in a readily  accessible  location  near  the  point  of  entrance  of  the supply  cord  or  conductors  into  the  mobile  home.  The  main circuit  breakers  or  fuses  shall  be  plainly  marked  'Main.'  This equipment shall contain a solderless type of grounding connector or bar for the purposes of grounding, with sufficient terminals  for  all  grounding  conductors.  The  terminations  of  the grounded circuit conductors shall be insulated in accordance with  550.16(A).  The  disconnecting  equipment  shall  have  a rating not less than the calculated load. The distribution equipment,  either  circuit  breaker  or  fused  type,  shall  be  located  a minimum of 600 mm (24 in.) from the bottom of such equipment to the floor level of the mobile home.
Informational  Note:  See  550.20(B)  for  information  on  disconnecting means for branch circuits designed to energize heating or  air-conditioning  equipment,  or  both,  located  outside  the mobile home, other than room air conditioners.
A  panelboard  shall  be  rated  not  less  than  50  amperes  and employ  a  2-pole circuit breaker  rated  40  amperes  for  a 40-ampere supply cord, or 50 amperes for a 50-ampere supply cord.  A  panelboard  employing  a  disconnect  switch  and  fuses shall be rated 60 amperes and shall employ a single 2-pole, 60ampere fuseholder with 40- or 50-ampere main fuses for 40- or 50-ampere supply cords, respectively. The outside of the panelboard shall be plainly marked with the fuse size.
- (G)  Protected. Where the cord passes through walls or floors, it  shall  be  protected  by  means  of  conduits  and  bushings  or equivalent. The cord shall be permitted to be installed within the mobile home walls, provided a continuous raceway having a maximum size of 32 mm (1 1 ∕ 4 in.) is installed from the branchcircuit panelboard to the underside of the mobile home floor.
- (H)  Protection  Against  Corrosion  and  Mechanical  Damage. Permanent provisions shall be made for the protection of the attachment plug cap of the power-supply cord and any connector cord assembly or receptacle against corrosion and mechanical damage if such devices are in an exterior location while the mobile home is in transit.
- (I)  Mast Weatherhead or Raceway. Where the calculated load exceeds 50 amperes or where a permanent feeder is used, the supply shall be by means of either of the following:
- (1) One  mast  weatherhead  installation,  installed  in  accordance with Article 230, containing four continuous, insulated, color-coded feeder conductors, one of which shall be an equipment grounding conductor
- (2) A  metal  raceway  or  rigid  nonmetallic  conduit  from  the disconnecting means in the mobile home to the underside  of  the  mobile  home,  with  provisions  for  the  attachment to a suitable junction box or fitting to the raceway on  the  underside  of  the  mobile  home  [with  or  without conductors  as  in  550.10(I)(1)].  The  manufacturer  shall provide written installation instructions stating the proper feeder conductor sizes for the raceway and the size of the junction box to be used.
### 550.11  Disconnecting Means  and  Branch-Circuit Protective Equipment. The branch-circuit equipment shall be permitted
The  panelboard  shall  be  located  in  an  accessible  location but  shall  not  be  located  in  a  bathroom  or  a  clothes  closet.  A clear working space at least 750 mm (30 in.) wide and 750 mm (30  in.)  in  front  of  the  panelboard  shall  be  provided.  This space shall extend from the floor to the top of the panelboard.
- (B)  Branch-Circuit Protective Equipment. Branch-circuit distribution equipment shall be installed in each mobile home and  shall  include  overcurrent  protection  for  each  branch circuit consisting of either circuit breakers or fuses.
The  branch-circuit  overcurrent  devices  shall  be  rated  as follows:
- (1) Not more than the circuit conductors; and
- (3) Not more than the overcurrent protection size and of the type  marked  on  the  air  conditioner  or  other  motoroperated appliance.
- (2) Not more than 150 percent of the rating of a single appliance rated 13.3 amperes or more that is supplied by an individual branch circuit; but
#### (C)  Two-Pole  Circuit  Breakers. Where  circuit  breakers  are provided for branch-circuit protection, 240-volt circuits shall be protected by a 2-pole common or companion trip, or by circuit breakers with identified handle ties.
#### (D)  Electrical Nameplates. A metal nameplate on the outside adjacent to the feeder assembly entrance shall read as follows:
## THIS CONNECTION FOR 120/240-VOLT, 3-POLE, 4-WIRE, 60-HERTZ, \_\_\_\_\_ AMPERE SUPPLY
The  correct  ampere  rating  shall  be  marked  in  the  blank space.
Exception: For manufactured homes, the manufacturer shall provide in its  written installation instructions or in the data plate the minimum ampere  rating  of  the  feeder  assembly  or,  where  provided,  the  serviceentrance conductors intended for connection to the manufactured home. The rating provided shall not be less than the minimum load calculated in accordance with 550.18.
### 550.12  Branch Circuits. The number  of branch circuits required  shall  be  determined  in  accordance  with  550.12(A) through (E).
#### (A)  Lighting. The  number  of  branch  circuits  shall  be  based on 33 volt-amperes/m 2  (3 VA/ft 2 ) times outside dimensions of the  mobile  home  (coupler  excluded)  divided  by  120  volts  to determine  the  number  of  15-  or  20-ampere  lighting  area circuits, for example,
[550.12(A)]
<!-- formula-not-decoded -->
#### (B)  Small  Appliances. In  kitchens,  pantries,  dining  rooms, and breakfast  rooms,  two  or  more  20-ampere  small-appliance circuits,  in  addition  to  the  number  of  circuits  required  elsewhere  in  this  section,  shall  be  provided  for  all  receptacle outlets  required  by  550.13(D)  in  these  rooms.  Such  circuits shall have no other outlets.
Exception  No.  1:  Receptacle  outlets  installed  solely  for  the  electrical supply  and  support  of  an  electric  clock  in  any  the  rooms  specified  in 550.12(B) shall be permitted.
Exception  No.  2:  Receptacle  outlets  installed  to  provide  power  for supplemental  equipment  and  lighting  on  gas-fired  ranges,  ovens,  or counter-mounted cooking units shall be permitted.
Exception No. 3: A single receptacle for refrigeration equipment shall be permitted  to  be  supplied  from  an  individual  branch  circuit  rated 15 amperes or greater.
Countertop receptacle outlets installed in the kitchen shall be supplied by not less than two small-appliance circuit branch circuits,  either  or  both  of  which  shall  be  permitted  to  supply receptacle outlets in the kitchen and other locations specified in 550.12(B).
#### (C)  Laundry  Area. Where  a  laundry  area  is  provided,  a 20-ampere branch circuit shall be provided to supply the laundry receptacle  outlet(s). This  circuit  shall  have  no  other outlets.
#### (D)  General  Appliances. (Including  furnace,  water  heater, range, and central or room air conditioner, etc.). There shall be one or more circuits of adequate rating in accordance with the following:
Informational  Note:  For  central  air  conditioning,  see  Article 440.
- (1) The ampere rating of fixed appliances shall be not over 50 percent of the circuit rating if lighting outlets (receptacles,  other  than  kitchen,  dining  area,  and  laundry, considered as lighting outlets) are on the same circuit.
- (3) The rating of a single cord-and-plug-connected appliance on  a  circuit  having  no  other  outlets  shall  not  exceed 80 percent of the circuit rating.
- (2) For fixed appliances on a circuit without lighting outlets, the  sum  of  rated  amperes  shall  not  exceed  the  branchcircuit rating. Motor loads or continuous loads shall not exceed 80 percent of the branch-circuit rating.
- (4) The rating of a range branch circuit shall be based on the range demand as specified for ranges in 550.18(B)(5).
#### (E)  Bathrooms. Bathroom receptacle outlets shall be supplied by  at  least  one  20-ampere  branch  circuit.  Such  circuits  shall have no outlets other than as provided for in 550.13(E)(2).
## 550.13  Receptacle Outlets.
#### (A)  Grounding-Type Receptacle Outlets. All receptacle outlets shall comply with the following:
- (1) Be of grounding type
- (3) Except where supplying specific appliances, be 15- or 20ampere,  125-volt,  either  single  or  multiple  type,  and accept parallel-blade attachment plugs
#### (B)  Ground-Fault  Circuit  Interrupters  (GFCI). All  125-volt, single-phase, 15- and 20-ampere receptacle outlets installed in the locations specified in 550.13(B)(1) through (5) shall have GFCI protection for personnel.
- (1) Outdoors, including compartments accessible from outside the unit
- (3) Kitchens, where receptacles are installed to serve countertop surfaces
- (2) Bathrooms, including receptacles in luminaires
- (4) Sinks, where receptacles are installed within 1.8 m (6 ft) of the outer edge of the sink
- (5) Dishwashers
Informational Note: For information on protection of dishwashers, see 422.5.
#### (C)  Cord-Connected Fixed Appliance. A grounding-type receptacle  outlet  shall  be  provided  for  each  cord-connected fixed appliance installed.
#### (D)  Receptacle Outlets Required. Except in the bath, closet, and hallway  areas,  receptacle  outlets  shall  be  installed  at  wall spaces 600 mm (2 ft) wide or more so that no point along the floor line is more than 1.8 m (6 ft) measured horizontally from an outlet in that space. In addition, a receptacle outlet shall be installed in the following locations:
- (1) Over or adjacent to countertops in the kitchen [at least one on each side of the sink if countertops are on each side and are 300 mm (12 in.) or over in width].
- (2) Adjacent  to  the  refrigerator  and  freestanding  gas-range space.  A  multiple-type  receptacle  shall  be  permitted  to serve as the outlet for a countertop and a refrigerator.
- (2) Be installed according to 406.4
- (3) At countertop spaces for built-in vanities.
- (5) In the wall at the nearest point to where a bar-type counter attaches to the wall.
- (4) At countertop spaces under wall-mounted cabinets.
- (6) In  the  wall  at  the  nearest  point  to  where  a  fixed  room divider attaches to the wall.
- (8) At least one receptacle outlet located outdoors and accessible  at  grade  level  and  not  more  than  2.0  m  (6 1 ∕ 2 ft) above  grade.  A  receptacle  outlet  located  in  a  compartment  accessible  from  the  outside  of  the  unit  shall  be considered an outdoor receptacle.
- (7) In laundry areas within 1.8 m (6 ft) of the intended location of the laundry appliance(s).
- (9) At  least  one  receptacle  outlet  shall  be  installed  in  bathrooms within 900 mm (36 in.) of the outside edge of each basin.  The  receptacle  outlet  shall  be  located  above  or adjacent to the basin location. This receptacle shall be in addition to any receptacle that is a part of a luminaire or appliance. The receptacle shall not be enclosed within a bathroom cabinet or vanity.
#### (E)  Pipe Heating Cable(s) Outlet. For the connection of pipe heating  cable(s),  a  receptacle  outlet  shall  be  located  on  the underside of the unit as follows:
- (1) Within 600 mm (2 ft) of the cold water inlet.
- (3) On a circuit where all of the outlets are on the load side of the ground-fault circuit-interrupter.
- (2) Connected  to  an  interior  branch  circuit,  other  than  a small-appliance  branch  circuit.  It  shall  be  permitted  to use a bathroom receptacle circuit for this purpose.
- (4) This  outlet  shall  not  be  considered  as  the  receptacle required by 550.13(D)(8).
#### (D)  Bathtub  and  Shower  Luminaires. Where  a  luminaire  is installed over a bathtub or in a shower stall, it shall be of the enclosed and gasketed type listed for wet locations.
### 550.15  Wiring  Methods  and  Materials. Except  as  specifically limited in this section, the wiring methods and materials included  in  this Code shall  be  used  in  mobile  homes.  Aluminum conductors,  aluminum  alloy  conductors,  and  aluminum  core conductors such as copper-clad aluminum shall not be acceptable for use as branch-circuit wiring.
#### (A)  Nonmetallic Boxes. Nonmetallic boxes shall be permitted only with nonmetallic cable or nonmetallic raceways.
#### (B)  Nonmetallic Cable Protection. Nonmetallic cable located 380  mm  (15  in.)  or  less  above  the  floor,  if  exposed,  shall  be protected  from  physical  damage  by  covering  boards,  guard strips, or raceways. Cable likely to be damaged by stowage shall be so protected in all cases.
#### (C)  Metal-Covered and Nonmetallic Cable Protection. Metalcovered  and  nonmetallic  cables  shall  be  permitted  to  pass through the centers of the wide side of 2 by 4 studs. However, they shall be protected where they pass through 2 by 2 studs or at other studs or frames where the cable or armor would be less than 32 mm (1 1 ∕ 4 in.) from the inside or outside surface of the studs where the wall covering materials are in contact with the studs. Steel plates on each side of the cable, or a tube, with not less than 1.35 mm (0.053 in.) wall thickness shall be required to  protect  the  cable.  These  plates  or  tubes  shall  be  securely held in place.
#### (D)  Metal Faceplates. Where metal faceplates are used, they shall be grounded.
#### (F)  Receptacle  Outlets  Not  Permitted. Receptacle  outlets shall not be permitted in the following locations: (1) Receptacle outlets shall not be installed within or directly over a bathtub or shower space. (2) A receptacle shall not be installed in a face-up position in any countertop. (3) Receptacle  outlets  shall  not  be  installed  above  electric baseboard  heaters,  unless  provided  for  in  the  listing  or manufacturer's instructions. (E)  Installation Requirements. Where a range, clothes dryer, or other appliance is connected by metal-covered cable or flexible metal conduit, a length of not less than 900 mm (3 ft) of unsupported cable or conduit shall be provided to service the appliance. The cable or flexible metal conduit shall be secured to  the  wall.  Type  NM  or  Type  SE  cable  shall  not  be  used  to connect  a  range  or  dryer.  This  shall  not  prohibit  the  use  of Type NM or Type SE cable between the branch-circuit overcurrent  protective  device  and  a  junction  box  or  range  or  dryer receptacle.
#### (G)  Receptacle  Outlets  Not  Required. Receptacle outlets shall not be required in the following locations:
- (1) In  the  wall  space  occupied  by  built-in  kitchen  or  wardrobe cabinets
- (3) In  room  dividers  of  the  lattice  type  that  are  less  than 2.5 m (8 ft) long, not solid, and within 150 mm (6 in.) of the floor
- (2) In the wall space behind doors that can be opened fully against a wall surface
- (4) In the wall space afforded by bar-type counters
## 550.14  Luminaires and Appliances.
#### (A)  Fasten Appliances in Transit. Means shall be provided to securely fasten appliances when the mobile home is in transit. (See 550.16 for provisions on grounding.)
#### (B)  Accessibility. Every appliance shall be accessible for inspection, service, repair, or replacement without removal of permanent construction.
#### (C)  Pendants. Listed  pendant-type  luminaires  or  pendant cords shall be permitted.
#### (F)  Raceways. Where  rigid  metal  conduit  or  intermediate metal conduit is terminated at an enclosure with a locknut and bushing connection, two locknuts shall be provided, one inside and one outside of the enclosure. Rigid nonmetallic conduit, electrical  nonmetallic  tubing,  or  surface  raceway  shall  be permitted. All cut ends of conduit and tubing shall be reamed or otherwise finished to remove rough edges.
#### (G)  Switches. Switches shall be rated as follows:
- (1) For lighting circuits, switches shall be rated not less than 10 amperes, 120 to 125 volts, and in no case less than the connected load.
- (2) Switches for motor or other loads shall comply with the provisions of 404.14.
#### (H)  Under-Chassis Wiring (Exposed to Weather).
(1) Where  outdoor  or  under-chassis  line-voltage  (120  volts, nominal, or higher) wiring is exposed, it shall be protected by a conduit  or  raceway  identified  for  use  in  wet  locations.  The conductors shall be listed for use in wet locations.
(2) Where  wiring  is  exposed  to  physical  damage,  it  shall  be protected by a raceway, conduit, or other means.
#### (I)  Boxes, Fittings, and Cabinets. Boxes, fittings, and cabinets shall be securely fastened in place and shall be supported from a structural member of the home, either directly or by using a substantial brace.
Exception: Snap-in-type boxes. Boxes provided with special wall or ceiling  brackets  and  wiring  devices  with  integral  enclosures  that  securely fasten to walls or ceilings and are identified for the use shall be permitted without support from a structural member or brace. The testing and approval  shall  include  the  wall  and  ceiling  construction  systems  for which the boxes and devices are intended to be used.
#### (J)  Appliance Terminal Connections. Appliances having branch-circuit  terminal  connections  that  operate  at  temperatures higher than 60°C (140°F) shall have circuit conductors as described in the following:
- (1) Branch-circuit  conductors  having  an  insulation  suitable for the temperature encountered shall be permitted to be run directly to the appliance.
- (2) Conductors having an insulation suitable for the temperature encountered shall be run from the appliance terminal connection to a readily accessible outlet box placed at least 300 mm (1 ft) from the appliance. These conductors shall be in a suitable raceway or Type AC or MC cable of at least 450 mm (18 in.) but not more than 1.8 m (6 ft) in length.
(2)  Connections of Ranges and Clothes Dryers. Connections of  ranges  and  clothes  dryers  with  120/240-volt,  3-wire  ratings shall  be  made  with  4-conductor  cord  and  3-pole,  4-wire, grounding-type plugs or by Type AC cable, Type MC cable, or conductors enclosed in flexible metal conduit.
## (B)  Equipment Grounding Means.
(1)  Supply  Cord  or  Permanent  Feeder. The  green-colored insulated  grounding  wire  in  the  supply  cord  or  permanent feeder wiring shall be connected to the grounding bus in the panelboard or disconnecting means.
(2)  Electrical  System. In  the  electrical  system,  all  exposed metal  parts,  enclosures,  frames,  luminaire  canopies,  and  so forth, shall be effectively bonded to the grounding terminal or enclosure of the panelboard.
(3)  Cord-Connected Appliances. Cord-connected appliances, such  as  washing  machines,  clothes  dryers,  and  refrigerators, and  the  electrical  system  of  gas  ranges  and  so  forth,  shall  be grounded  by  means  of  a  cord  with  an  equipment  grounding conductor and grounding-type attachment plug.
#### (C)  Bonding of Non-Current-Carrying Metal Parts.
(1)  Exposed Non-Current-Carrying Metal Parts. All exposed non-current-carrying  metal  parts  that  are  likely  to  become energized shall be effectively bonded to the grounding terminal or enclosure of the panelboard. A bonding conductor shall be connected between the panelboard and an accessible terminal on the chassis.
#### (K)  Component  Interconnections. Fittings  and  connectors that are intended to be concealed at the time of assembly shall be  listed  and  identified  for  the  interconnection  of  building components. Such fittings and connectors shall be equal to the wiring  method employed in insulation, temperature rise, and fault-current withstanding and shall be capable of enduring the vibration and shock occurring in mobile home transportation. (2)  Grounding  Terminals. Grounding  terminals  shall  be  of the  solderless  type  and  listed  as  pressure-terminal  connectors recognized for the wire size used. The bonding conductor shall be  solid  or  stranded,  insulated  or  bare,  and  shall  be  8  AWG copper minimum, or equivalent. The bonding conductor shall be routed so as not to be exposed to physical damage.
Informational Note: See 550.19 for interconnection of multiple section units.
### 550.16  Grounding. Grounding of both electrical and nonelectrical  metal  parts  in  a  mobile  home  shall  be  through  connection to a grounding bus in the mobile home panelboard and shall be connected through the green-colored insulated conductor  in  the  supply  cord  or  the  feeder  wiring  to  the grounding bus in the service-entrance equipment located adjacent  to  the  mobile  home  location.  Neither  the  frame  of  the mobile home nor the frame of any appliance shall be connected  to  the  grounded  circuit  conductor  in  the  mobile  home. Where the panelboard is the service equipment as permitted by 550.32(B), the neutral conductors and the equipment grounding bus shall be connected.
## (A)  Grounded Conductor.
(1)  Insulated. The grounded circuit conductor shall be insulated  from  the  grounding  conductors  and  from  equipment enclosures  and  other  grounded  parts.  The  grounded  circuit conductor terminals in the panelboard and in ranges, clothes dryers,  counter-mounted  cooking  units,  and  wall-mounted ovens shall be insulated from the equipment enclosure. Bonding screws, straps, or buses in the panelboard or in appliances shall be removed and discarded. Where the panelboard is the service  equipment  as  permitted  by  550.32(B),  the  neutral conductors and the equipment grounding bus shall be connected.
(3)  Metallic  Piping  and  Ducts. Metallic gas, water, and waste pipes  and  metallic  air-circulating  ducts  shall  be  considered bonded  if  they  are  connected  to  the  terminal  on  the  chassis [see 550.16(C)(1)] by clamps, solderless connectors, or by suitable grounding-type straps.
(4)  Metallic  Roof  and  Exterior  Coverings. Any metallic roof and exterior covering shall be considered bonded if the following conditions are met:
- (1) The metal panels  overlap  one  another  and  are  securely attached  to  the  wood  or  metal  frame  parts  by  metallic fasteners.
- (2) The  lower  panel  of  the  metallic  exterior  covering  is secured  by  metallic  fasteners  at  a  cross  member  of  the chassis  by  two  metal  straps  per  mobile  home  unit  or section at opposite ends.
The bonding strap material shall be a minimum of 100 mm (4 in.) in width of material equivalent to the skin or a material of  equal  or  better  electrical  conductivity.  The  straps  shall  be fastened with paint-penetrating fittings such as screws and starwashers or equivalent.
## 550.17  Testing.
#### (A)  Dielectric Strength Test. The wiring of each mobile home shall  be  subjected  to  a  1-minute,  900-volt,  dielectric  strength test  (with  all  switches  closed)  between  live  parts  (including neutral  conductor)  and  the  mobile  home  ground.  Alterna-
tively, the test shall be permitted to be performed at 1080 volts for 1 second. This test shall be performed after branch circuits are complete and after luminaires or appliances are installed.
Exception: Listed luminaires or appliances shall not be required to withstand the dielectric strength test.
## (B)  Continuity  and  Operational  Tests  and  Polarity  Checks. Each mobile home shall be subjected to all of the following:
- (1) An  electrical  continuity  test  to  ensure  that  all  exposed electrically conductive parts are properly bonded
- (3) Electrical  polarity  checks  of  permanently  wired  equipment  and  receptacle  outlets  to  determine  that  connections have been properly made
- (2) An  electrical  operational  test  to  demonstrate  that  all equipment, except water heaters and electric furnaces, is connected and in working order
### 550.18  Calculations. The following method shall be employed in calculating the supply-cord and distribution-panelboard load for each feeder assembly for each mobile home in lieu of the procedure shown in Article 220 and shall be based on a 3-wire, 120/240-volt  supply  with  120-volt  loads  balanced  between  the two ungrounded conductors of the 3-wire system.
## (A)  Lighting, Small-Appliance, and Laundry Load.
- (1)  Lighting  Volt-Amperes. Length  times  width  of  mobile home  floor  (outside  dimensions)  times  33  volt-amperes/m 2 (3  VA/ft 2 ),  for  example,  length  ×  width  ×  3  =  lighting  voltamperes.
- (5) Derive amperes for freestanding range (as distinguished from separate  ovens  and  cooking  units)  by  dividing  the following values by 240 volts as shown in the table below:
- (6) If  outlets or circuits are provided for other than factoryinstalled appliances, include the anticipated load.
Informational  Note:  Refer  to  Informative  Annex  D,  Example D11, for an illustration of the application of this calculation.
| Nameplate Rating (watts)   | Use (volt-amperes)   |
|----------------------------|----------------------|
| 0-10,000                   | 80 percent of rating |
| Over 10,000-12,500         | 8,000                |
| Over 12,500-13,500         | 8,400                |
| Over 13,500-14,500         | 8,800                |
| Over 14,500-15,500         | 9,200                |
| Over 15,500-16,500         | 9,600                |
| Over 16,500-17,500         | 10,000               |
#### (C)  Optional  Method  of  Calculation  for  Lighting  and  Appliance Load. The optional method for calculating lighting and appliance load shown in 220.82 shall be permitted.
## 550.19  Interconnection  of  Multiple-Section  Mobile  or  Manufactured Home Units.
#### (A)  Wiring  Methods. Approved  and  listed  fixed-type  wiring methods shall be used to join portions of a circuit that must be electrically joined and are located in adjacent sections after the home is installed on its support foundation. The circuit's junction  shall  be  accessible  for  disassembly  when  the  home  is prepared for relocation.
#### (B)  Disconnecting Means. Expandable or multiunit manufactured  homes,  not  having  permanently  installed  feeders,  that are to be moved from one location to another shall be permitted to have disconnecting means with branch-circuit protective equipment in each unit when so located that after assembly or joining  together  of  units,  the  requirements  of  550.10  will  be met.
## 550.20  Outdoor  Outlets,  Luminaires,  Air-Cooling  Equipment, and So Forth.
#### (A)  Listed for Outdoor Use. Outdoor luminaires and equipment shall be listed for wet locations or outdoor use. Outdoor receptacles  shall  comply  with  406.9.  Where  located  on  the underside  of  the  home  or  located  under  roof  extensions  or similarly  protected  locations,  outdoor  luminaires  and  equipment shall be listed for use in damp locations.
#### (B)  Outside Heating Equipment, Air-Conditioning Equipment, or  Both. A  mobile  home  provided  with  a  branch  circuit designed to energize outside heating equipment, airconditioning  equipment,  or  both,  located  outside  the  mobile home,  other  than  room  air  conditioners,  shall  have  such branch-circuit  conductors  terminate  in  a  listed  outlet  box,  or disconnecting  means,  located  on  the  outside  of  the  mobile home.  A  label  shall  be  permanently  affixed  adjacent  to  the outlet box and shall contain the following information:
THIS CONNECTION IS FOR HEATING AND/OR AIR-CONDITIONING EQUIPMENT. THE BRANCH CIRCUIT IS RATED AT NOT MORE THAN
(2)  Small-Appliance  Volt-Amperes. Number  of  circuits  times 1500  volt-amperes  for  each  20-ampere  appliance  receptacle circuit  (see  definition  of Appliance,  Portable ,  with  a  fine  print note in 550.2), for example, number of circuits × 1500 = smallappliance volt-amperes. Informational Note: See 550.15(K) for component interconnections.
- (3)  Laundry Area Circuit Volt-Amperes. 1500 volt-amperes.
- (4)  Total  Volt-Amperes. Lighting volt-amperes plus smallappliance  volt-amperes  plus  laundry  area  volt-amperes  equals total volt-amperes.
- (5)  Net Volt-Amperes. First 3000 total volt-amperes at 100 percent plus remainder at 35 percent equals volt-amperes to be divided by 240 volts to obtain current (amperes) per leg.
4. (B)  Total Load for Determining Power Supply. Total load for determining power supply is the sum of the following:
- (1) Lighting and small-appliance load as calculated in 550.18(A)(5)
- (3) Twenty-five  percent  of  current  of  largest  motor  in  item (2).
- (2) Nameplate amperes for motors and heater loads (exhaust fans, air conditioners, electric, gas, or oil heating). Omit smaller of the heating and cooling loads, except include blower motor if used as air-conditioner evaporator motor. Where an air conditioner is not installed and a 40-ampere power-supply cord is provided, allow 15 amperes per leg for air conditioning.
- (4) Total  of  nameplate  amperes  for  waste  disposer,  dishwasher,  water  heater,  clothes  dryer,  wall-mounted  oven, cooking  units.  Where  the  number  of  these  appliances exceeds three, use 75 percent of total.
## \_\_\_\_\_ AMPERES, AT \_\_\_\_\_\_ VOLTS, 60 HERTZ, \_\_\_\_\_ CONDUCTOR AMPACITY. A DISCONNECTING MEANS SHALL BE LOCATED WITHIN SIGHT OF THE EQUIPMENT.
The correct voltage and ampere rating shall be given. The tag  shall  be  not  less  than  0.51  mm  (0.020  in.)  thick  etched brass,  stainless  steel,  anodized  or  alclad  aluminum,  or  equivalent. The tag shall not be less than 75 mm by 45 mm (3 in. by 1 3 ∕ 4 in.) minimum size.
## 550.25  Arc-Fault Circuit-Interrupter Protection.
#### (A)  Definition. Arc-fault  circuit  interrupters  are  defined  in Article 100.
#### (B)  Mobile  Homes  and  Manufactured  Homes. All  120-volt branch  circuits  that  supply  15-  and  20-ampere  outlets  shall comply with 210.12.
## Part III. Services and Feeders
### 550.30  Distribution  System. The  mobile  home  park  secondary electrical distribution system to mobile home lots shall be single-phase,  120/240  volts,  nominal.  For  the  purpose  of Part  III,  where  the  park  service  exceeds  240  volts,  nominal, transformers  and  secondary  panelboards  shall  be  treated  as services.
### 550.31  Allowable  Demand  Factors. Park electrical wiring systems shall be calculated (at 120/240 volts) on the larger of the following:
- (1) 16,000 volt-amperes for each mobile home lot
elsewhere  on  the  premises,  if  a  disconnecting  means  suitable for  use  as  service  equipment  is  located  within  sight  from  and not  more  than  9.0  m  (30  ft)  from  the  exterior  wall  of  the mobile home it serves and is rated not less than that required for service equipment in accordance with 550.32(C). Grounding  at  the  disconnecting  means  shall  be  in  accordance  with 250.32.
#### (B)  Manufactured  Home  Service  Equipment. The  manufactured home service equipment shall be permitted to be installed  in  or  on  a  manufactured  home,  provided  that  all  of  the following conditions are met:
- (1) The manufacturer shall include in its written installation instructions  information  indicating  that  the  home  shall be secured in place by an anchoring system or installed on and secured to a permanent foundation.
- (3) Means shall be provided for the connection of a grounding  electrode  conductor  to  the  service  equipment  and routing it outside the structure.
- (2) The  installation  of  the  service  shall  comply  with  Part  I through Part VII of Article 230.
- (4) Bonding and grounding of the service shall be in accordance with Part I through Part V of Article 250.
- (6) The minimum size grounding electrode conductor shall be specified in the instructions.
- (5) The manufacturer shall include in its written installation instructions one method of grounding the service equipment at the installation site. The instructions shall clearly state that other methods of grounding are found in Article 250.
- (7) A red warning label shall be mounted on or adjacent to the service equipment. The label shall state the following:
It shall be permissible to calculate the feeder or service load in  accordance  with  Table  550.31.  No  demand  factor  shall  be allowed for any other load, except as provided in this Code . WARNING DO NOT PROVIDE ELECTRICAL POWER UNTIL THE GROUNDING ELECTRODE(S) IS INSTALLED AND CONNECTED (SEE INSTALLATION INSTRUCTIONS).
- (2) The  load  calculated  in  accordance  with  550.18  for  the largest typical mobile home that each lot will accept
## 550.32  Service Equipment.
#### (A)  Mobile Home Service Equipment. The mobile home service  equipment  shall  be  located  adjacent  to  the  mobile  home and  not  mounted  in  or  on  the  mobile  home.  The  service equipment shall be located in sight from and not more than 9.0  m  (30  ft)  from  the  exterior  wall  of  the  mobile  home  it serves. The service equipment shall be permitted to be located
Table 550.31  Demand Factors for Services and Feeders
| Number of Mobile Homes   |   Demand Factor (%) |
|--------------------------|---------------------|
| 1                        |                 100 |
| 2                        |                  55 |
| 3                        |                  44 |
| 4                        |                  39 |
| 5                        |                  33 |
| 6                        |                  29 |
| 7-9                      |                  28 |
| 10-12                    |                  27 |
| 13-15                    |                  26 |
| 16-21                    |                  25 |
| 22-40                    |                  24 |
| 41-60                    |                  23 |
| 61 and over              |                  22 |
Where the  service  equipment  is  not  installed  in  or  on  the unit, the installation shall comply with the other provisions of this section.
#### (C)  Rating. Mobile home service equipment shall be rated at not less than 100 amperes at 120/240 volts, and provisions shall be made for connecting a mobile home feeder assembly by a permanent wiring method. Power outlets used as mobile home service  equipment shall also be permitted to contain receptacles  rated  up  to  50  amperes  with  appropriate  overcurrent protection. Fifty-ampere receptacles shall conform  to the configuration shown in Figure 550.10(C).
Informational  Note:  Complete  details  of  the  50-ampere  plug and  receptacle  configuration  can  be  found  in  ANSI/NEMA WD 6-2002 (Rev. 2008), Standard for Wiring Devices - Dimensional Requirements , Figure 14-50.
#### (D)  Additional Outside Electrical  Equipment. Means for connecting a mobile home accessory building or structure or additional electrical equipment located outside a mobile home by a fixed wiring method shall be provided in either the mobile home  service  equipment  or  the  local  external  disconnecting means permitted in 550.32(A).
#### (E)  Additional  Receptacles. Additional  receptacles  shall  be permitted  for connection  of electrical  equipment  located outside  the  mobile  home,  and  all  such  125-volt,  single-phase, 15-  and  20-ampere  receptacles  shall  be  protected  by  a  listed ground-fault circuit interrupter.
#### (F)  Mounting  Height. Outdoor  mobile  home  disconnecting means  shall  be  installed  so  the  bottom  of  the  enclosure containing  the  disconnecting  means  is  not  less  than  600  mm (2  ft)  above  finished  grade  or  working  platform.  The  disconnecting means shall be installed so that the center of the grip of  the  operating  handle,  when  in  the  highest  position,  is  not more than 2.0 m (6 ft 7 in.) above the finished grade or working platform.
#### (G)  Marking. Where  a  125/250-volt  receptacle  is  used  in mobile  home  service  equipment,  the  service  equipment  shall be marked as follows:
## TURN DISCONNECTING SWITCH OR CIRCUIT BREAKER OFF BEFORE INSERTING OR REMOVING PLUG. PLUG MUST BE FULLY INSERTED OR REMOVED.
The marking shall be located on the service equipment adjacent to the receptacle outlet.
## 550.33  Feeder.
#### (A)  Feeder Conductors. Feeder conductors shall comply with the following:
- (1) Feeder  conductors  shall  consist  of  either  a  listed  cord, factory  installed  in  accordance  with  550.10(B),  or  a permanently installed feeder consisting of four insulated, color-coded  conductors  that  shall  be  identified  by  the factory or field marking of the conductors in compliance with 310.110. Equipment grounding conductors shall not be identified by stripping the insulation.
- (2) Feeder conductors shall be installed in compliance with 250.32(B).
recreational vehicles, the conductors that connect recreational vehicles to a supply of electricity, and the installation of equipment  and  devices  related  to  electrical  installations  within  a recreational vehicle park.
Informational  Note:  For  information  on  low-voltage  systems, refer  to  NFPA  1192 -2015, Standard  on  Recreational  Vehicles, and ANSI/RVIA LV-2014, Standard  for  Low  Voltage  Systems  in  Conversion and Recreational Vehicles .
### 551.2  Definitions. (See Article 100 for additional definitions.)
Air-Conditioning  or  Comfort-Cooling  Equipment. All  of  that equipment intended or installed for the purpose of processing the treatment of air so as to control simultaneously or individually  its  temperature,  humidity,  cleanliness,  and  distribution  to meet the requirements of the conditioned space.
Appliance, Fixed. An  appliance  that  is  fastened  or  otherwise secured at a specific location.
Camping Trailer. A vehicular portable unit mounted on wheels and constructed with collapsible partial side walls that fold for towing  by  another  vehicle  and  unfold  at  the  campsite  to provide temporary living quarters for recreational, camping, or travel use. (See Recreational Vehicle.)
Converter. A  device  that  changes  electrical  energy  from  one form to another, as from alternating current to direct current.
Dead  Front  (as  applied  to  switches,  circuit  breakers,  switchboards, and panelboards). Designed,  constructed,  and  installed so that no current-carrying parts are normally exposed on the front.
Disconnecting Means. The necessary equipment usually consisting  of  a  circuit  breaker  or  switch  and  fuses,  and  their accessories,  located  near  the  point  of  entrance  of  supply conductors in a recreational vehicle and intended to constitute the means of cutoff for the supply to that recreational vehicle.
Exception:  For  an  existing  feeder  that  is  installed  between  the  service equipment  and  a  disconnecting  means  as  covered  in  550.32(A),  it shall be permitted to omit the equipment grounding conductor where the grounded circuit conductor is grounded at the disconnecting means in accordance with 250.32(B) Exception.
#### (B)  Feeder Capacity. Mobile home and manufactured home lot feeder circuit conductors shall have a capacity not less than the loads supplied, shall be rated at not less than 100 amperes, and shall be permitted to be sized in accordance with 310.15(B)(7).
## ARTICLE 551 Recreational Vehicles and Recreational Vehicle Parks
## Part I. General
### 551.1  Scope. The provisions of this article cover the electrical conductors and equipment other than low-voltage and automotive vehicle circuits or extensions thereof, installed within or on
Frame. Chassis rail and any welded addition thereto of metal thickness of 1.35 mm (0.053 in.) or greater.
Low Voltage. An  electromotive force rated 24 volts, nominal, or less.
Motor Home. A vehicular unit designed to provide temporary living quarters for recreational, camping, or travel use built on or permanently attached to a self-propelled motor vehicle chassis  or  on  a  chassis  cab  or  van  that  is  an  integral  part  of  the completed vehicle. (See Recreational Vehicle.)
Power-Supply Assembly. The  conductors, including ungrounded,  grounded,  and  equipment  grounding  conductors,  the connectors, attachment plug caps, and all other fittings, grommets, or devices installed for the purpose of delivering energy from the  source  of  electrical  supply  to  the  distribution  panel within the recreational vehicle.
Recreational Vehicle. A vehicular-type unit primarily designed as temporary living quarters for recreational, camping, or travel use, which either has its own motive power or is mounted on or drawn by another vehicle.
Informational Note: The basic entities are travel trailer, camping trailer,  truck  camper,  and  motor  home  as  referenced  in  NFPA 1192 -2015, Standard  on  Recreational  Vehicles .  See  3.3.46, Recreational Vehicle , and A.3.3.46 of NFPA 1192.
Recreational Vehicle Park. Any  parcel  or  tract  of  land  under the control of any person, organization, or governmental entity wherein  two  or  more  recreational  vehicle,  recreational  park trailer,  and/or  other  camping  sites  are  offered  for  use  by  the public or members of an organization for overnight stays.
Recreational Vehicle Site. A specific area within a recreational vehicle park or campground that is set aside for use by a camping unit.
Recreational  Vehicle  Site  Feeder  Circuit  Conductors. The conductors  from  the  park  service  equipment  to  the  recreational vehicle site supply equipment.
Recreational  Vehicle  Site  Supply  Equipment. The  necessary equipment,  usually  a  power  outlet,  consisting  of  a  circuit breaker or switch and fuse and their accessories, located near the  point  of  entrance  of  supply  conductors  to  a  recreational vehicle  site  and  intended  to  constitute  the  disconnecting means for the supply to that site.
Recreational Vehicle Stand. That area of a recreational vehicle site intended for the placement of a recreational vehicle.
Travel Trailer. A vehicular unit, mounted on wheels, designed to provide temporary living quarters for recreational, camping, or  travel  use,  of  such  size  or  weight  as  not  to  require  special highway movement permits when towed by a motorized vehicle,  and  of  gross  trailer  area  less  than  30  m 2 (320  ft 2 ). (See Recreational Vehicle.)
Truck Camper. A portable unit constructed to provide temporary  living  quarters  for  recreational,  travel,  or  camping  use, consisting  of  a  roof,  floor,  and  sides,  designed  to  be  loaded onto and unloaded from the bed of a pickup truck. (See Recreational Vehicle.)
#### (A)  Not  Covered. A  recreational  vehicle  not  used  for  the purposes as defined in 551.2 shall not be required to meet the provisions of Part IV pertaining to the number or capacity of circuits  required.  It  shall,  however,  meet  all  other  applicable requirements of this article if the recreational vehicle is provided  with  an  electrical  installation  intended  to  be  energized from  a  120-volt,  208Y/120-volt,  or  120/240-volt,  nominal,  ac power-supply system.
#### (B)  Systems. This article covers combination electrical systems, generator installations, and 120-volt, 208Y/120-volt, or 120/240-volt, nominal, systems.
Informational  Note:  For  information  on  low-voltage  systems, refer  to  NFPA  1192 -2015, Standard  on  Recreational  Vehicles ,  and ANSI/RVIA 12V-2011, Standard for Low Voltage Systems in Conversion and Recreational Vehicles .
#### (C)  Labels. Labels  required  by  Article  551  shall  be  made  of etched, metal-stamped, or embossed brass; stainless steel; plastic  laminates  not  less  than  0.13  mm  (0.005  in.)  thick;  or anodized or alclad aluminum not less than 0.5 mm (0.020 in.) thick or the equivalent.
Informational Note: For guidance on other label criteria used in the  recreational  vehicle  industry,  refer  to  ANSI  Z535.4-2011, Product Safety Signs and Labels .
## Part II. Combination Electrical Systems
## 551.20  Combination Electrical Systems.
#### (A)  General. Vehicle  wiring  suitable  for  connection  to  a battery or dc supply source shall be permitted to be connected to  a  120-volt  source,  provided  the  entire  wiring  system  and equipment  are  rated  and  installed  in  full  conformity  with Parts  I,  II,  III,  IV,  and  V  requirements  of  this  article  covering 120-volt  electrical  systems.  Circuits  fed  from  ac  transformers shall not supply dc appliances.
#### (B)  Voltage  Converters  (120-Volt  Alternating  Current  to  LowVoltage  Direct  Current). The  120-volt  ac  side  of  the  voltage converter  shall  be  wired  in  full  conformity  with  the  requirements of Parts I, II, and IV of this article for 120-volt electrical systems.
Exception: Converters supplied as an integral part of a listed appliance shall not be subject to 551.20(B).
All  converters  and  transformers  shall  be  listed  for  use  in recreational  vehicles  and  designed  or  equipped  to  provide overtemperature protection. To determine the converter rating,  the  following  percentages shall be applied to the total connected load, including average battery-charging rate, of all 12-volt equipment:
The first 20 amperes of load at 100 percent plus
The second 20 amperes of load at 50 percent plus
All load above 40 amperes at 25 percent
### 551.4  General Requirements. Exception: A low-voltage appliance that is controlled by a momentary switch  (normally  open)  that  has  no  means  for  holding  in  the  closed position or refrigerators with a 120-volt function shall not be considered as  a  connected  load  when  determining  the  required  converter  rating. Momentarily  energized  appliances  shall  be  limited  to  those  used  to prepare the vehicle for occupancy or travel.
#### (C)  Bonding Voltage Converter Enclosures. The non-currentcarrying  metal  enclosure  of  the  voltage  converter  shall  be connected to the frame of the vehicle with a minimum 8 AWG copper conductor. The voltage converter shall be provided with a separate chassis bonding conductor that shall not be used as a current-carrying conductor.
#### (D)  Dual-Voltage  Fixtures,  Including  Luminaires  or  Appliances. Fixtures, including luminaires, or appliances having both 120-volt  and  low-voltage  connections  shall  be  listed  for  dual voltage.
#### (E)  Autotransformers. Autotransformers shall not be used.
#### (F)  Receptacles and Plug Caps. Where a recreational vehicle is  equipped  with  an  ac  system,  a  low-voltage  system,  or  both, receptacles and plug caps of the low-voltage system shall differ in configuration from those of the ac system. Where a vehicle equipped  with  a  battery  or  other  low-voltage  system  has  an external connection for low-voltage power, the connector shall have a configuration that will not accept ac power.
## Part III. Other Power Sources
## 551.30  Generator Installations.
#### (A)  Mounting. Generators shall be mounted  in such a manner as to be effectively bonded to the recreational vehicle chassis.
#### (B)  Generator  Protection. Equipment  shall  be  installed  to ensure  that  the  current-carrying  conductors  from  the  engine generator and from an outside source are not connected to a vehicle circuit at the same time. Automatic transfer switches in such applications shall be listed for use in one of the following:
- (1) Emergency systems
- (2) Optional standby systems
Receptacles used as disconnecting means shall be accessible (as  applied  to  wiring  methods)  and  capable  of  interrupting their rated current without hazard to the operator.
#### (C)  Installation of Storage Batteries and Generators. Storage batteries and internal-combustion-driven generator units (subject to the provisions of this Code ) shall be secured in place to avoid displacement from vibration and road shock.
#### (D)  Ventilation  of  Generator  Compartments. Compartments accommodating internal-combustion-driven generator units shall  be  provided  with  ventilation  in  accordance  with  instructions provided by the manufacturer of the generator unit.
Informational  Note:  For  generator  compartment  construction requirements,  see  NFPA  1192 -2015, Standard  on  Recreational Vehicles .
#### (E)  Supply  Conductors. The  supply  conductors  from  the engine generator to the first termination on the vehicle shall be  of  the  stranded  type  and  be  installed  in  listed  flexible conduit or listed liquidtight flexible conduit. The point of first termination shall be in one of the following:
The  panelboard,  enclosed  transfer  switch,  or  junction  box with a receptacle shall be installed within 450 mm (18 in.) of the point of entry of the supply conductors into the vehicle. A junction  box  with  a  blank  cover  shall  be  mounted  on  the compartment wall inside or outside the  compartment; to  any part  of  the  generator-supporting  structure  (but  not  to  the generator); to the vehicle floor on the outside of the vehicle; or within  450  mm  (18  in.)  of  the  point  of  entry  of  the  supply conductors  into  the  vehicle.  A  receptacle  assembly  listed  in conjunction  with  the  generator  shall  be  mounted  in  accordance with its listing.
## 551.31  Multiple Supply Source.
#### (A)  Multiple Supply Sources. Where a multiple supply system consisting  of  an  alternate  power  source  and  a  power-supply cord  is  installed,  the  feeder  from  the  alternate  power  source shall be protected by an overcurrent protective device. Installation  shall  be  in  accordance  with  551.30(A),  551.30(B),  and 551.40.
#### (B)  Multiple  Supply  Sources  Capacity. The  multiple  supply sources shall not be required to be of the same capacity.
#### (C)  Alternate  Power  Sources  Exceeding  30  Amperes. If  an alternate power source exceeds 30 amperes, 120 volts, nominal, it shall be permissible to wire it as a 120-volt, nominal, system, a 208Y/120-volt,  nominal,  system,  or  a  120/240-volt,  nominal, system, provided an overcurrent protective device of  the proper rating is installed in the feeder.
#### (D)  Power-Supply Assembly Not Less Than 30 Amperes. The external  power-supply  assembly  shall  be  permitted  to  be  less than the calculated load but not less than 30 amperes and shall have  overcurrent  protection  not  greater  than  the  capacity  of the external power-supply assembly.
### 551.32  Other  Sources. Other  sources  of  ac  power,  such  as inverters,  motor  generators,  or  engine  generators,  shall  be listed for use in recreational vehicles and shall be installed in accordance with the terms of the listing.  Other  sources  of  ac power shall be wired in full conformity with the requirements in Parts I, II, III, IV, and V of this article covering 120-volt electrical systems.
### 551.33  Alternate  Source  Restrictions. Transfer  equipment, if not integral with the listed power source, shall be installed to ensure that the current-carrying conductors from other sources of ac power and from an outside source are not connected to the vehicle circuit at the same time. Automatic transfer switches in such applications shall be listed for use in one of the following:
- (1) Emergency systems
- (2) Optional standby systems
## Part IV. Nominal 120-Volt or 120/240-Volt Systems
## 551.40  120-Volt or 120/240-Volt, Nominal, Systems.
(1) Panelboard (2) Junction box with a blank cover (3) Junction box with a receptacle (4) Enclosed transfer switch (5) Receptacle assembly listed in conjunction with the generator (A)  General  Requirements. The  electrical  equipment  and material of recreational vehicles indicated for connection to a wiring system rated 120 volts, nominal, 2-wire with equipment grounding conductor, or a wiring system rated 120/240 volts, nominal, 3-wire with equipment grounding conductor, shall be listed  and  installed  in  accordance  with  the  requirements  of Parts  I,  II,  III,  IV,  and  V  of  this  article.  Electrical  equipment connected  line-to-line  shall  have  a  voltage  rating  of  208230 volts.
#### (B)  Materials  and  Equipment. Electrical  materials,  devices, appliances, fittings, and other equipment installed in, intended for use in, or attached to the recreational vehicle shall be listed. All  products  shall  be  used  only  in  the  manner  in  which  they have been tested and found suitable for the intended use.
#### (C)  Ground-Fault Circuit-Interrupter Protection. The internal wiring of a recreational vehicle having only one  15-  or 20-ampere  branch  circuit  as  permitted  in  551.42(A)  and  (B) shall have ground-fault circuit-interrupter protection for personnel. The ground-fault circuit interrupter shall be installed  at  the  point  where  the  power  supply  assembly  terminates within  the  recreational  vehicle.  Where  a  separable  cord  set  is not  employed,  the  ground-fault  circuit  interrupter  shall  be permitted to be an integral part of the attachment plug of the power  supply  assembly.  The  ground-fault  circuit  interrupter shall provide protection also under the conditions of an open grounded circuit  conductor,  interchanged  circuit  conductors, or both.
## 551.41  Receptacle Outlets Required.
#### (A)  Spacing. Receptacle  outlets  shall be  installed at  wall spaces 600 mm (2 ft) wide or more so that no point along the floor  line  is  more  than  1.8  m  (6  ft),  measured  horizontally, from an outlet in that space.
Exception No. 1: Bath and hallway areas.
Exception  No.  2:  Wall  spaces  occupied  by  kitchen  cabinets,  wardrobe cabinets, built-in furniture, behind doors that may open fully against a wall surface, or similar facilities.
- (B)  Location. Receptacle outlets shall be installed as follows:
- (1) Adjacent to countertops in the kitchen [at least one on each side of the sink if countertops are on each side and are 300 mm (12 in.) or over in width and depth].
- (3) Adjacent  to  countertop  spaces  of  300  mm  (12  in.)  or more in width and depth that cannot be reached from a receptacle  required  in  551.41(B)(1)  by  a  cord  of  1.8  m (6  ft)  without  crossing  a  traffic  area,  cooking  appliance, or sink.
- (2) Adjacent to the refrigerator and gas range space, except where  a gas-fired refrigerator or cooking appliance, requiring  no  external  electrical  connection,  is  factory installed.
- (4) Rooftop decks that are accessible from inside the RV shall have at least one receptacle installed within the perimeter of the rooftop deck. The receptacle shall not be located more than 1.2 m (4 ft) above the balcony, deck, or porch surface.  The  receptacle  shall  comply  with  the  requirements of 406.9(B) for wet locations.
#### (C)  Ground-Fault Circuit-Interrupter Protection. Where provided, each 125-volt, single-phase, 15- or 20-ampere receptacle outlet shall have ground-fault circuit-interrupter protection for personnel in the following locations:
- (1) Adjacent to a bathroom lavatory
- (2) Where the receptacles are installed to serve the countertop surfaces and are within 1.8 m (6 ft) of any lavatory or sink
tional  vehicles  shall  be  equipped  with  one  15-ampere  switch and fuse or one 15-ampere circuit breaker.
#### (B)  One 20-Ampere Circuit. One 20-ampere circuit to supply lights,  receptacle  outlets,  and  fixed  appliances.  Such  recreational  vehicles  shall  be  equipped  with  one  20-ampere  switch and fuse or one 20-ampere circuit breaker.
#### (C)  Two to Five 15- or 20-Ampere Circuits. Two to five 15- or 20-ampere circuits to supply lights, receptacle outlets, and fixed appliances shall be permitted. Such recreational vehicles shall be permitted to be equipped with panelboards rated 120 volt maximum or 120/240 volt maximum and listed for 30-ampere application  supplied  by  the  appropriate  power-supply  assemblies.  Not  more  than  two  120-volt  thermostatically  controlled appliances  shall  be  installed  in  such  systems  unless  appliance isolation  switching,  energy  management  systems,  or  similar methods are used.
Exception No. 1: Additional 15- or 20-ampere circuits shall be permitted where a listed energy management system rated at 30-ampere maximum is employed within the system.
Exception No. 2: Six 15- or 20-ampere circuits shall be permitted without employing an energy management system, provided that the added sixth circuit serves only the power converter, and the combined load of all six circuits does not exceed the allowable load that was designed for use by the original five circuits.
Informational  Note:  See  210.23(A)  for  permissible  loads.  See 551.45(C)  for  main  disconnect  and  overcurrent  protection requirements.
Exception  No.  1:  Receptacles  installed  for  appliances  in  dedicated spaces,  such  as  for  dishwashers,  disposals,  refrigerators,  freezers,  and laundry equipment.
Exception No. 2: Single receptacles for interior connections of expandable room sections.
Exception No. 3: De-energized receptacles that are within 1.8 m (6 ft) of any  sink  or  lavatory  due  to  the  retraction  of  the  expandable  room section.
- (3) In  the  area  occupied  by  a  toilet,  shower,  tub,  or  any combination thereof
- (4) On the exterior of the vehicle
Exception: Receptacles that are located inside of an access panel that is installed on the exterior of the vehicle to supply power for an installed appliance shall not be required to have ground-fault circuit-interrupter protection.
The receptacle  outlet  shall  be  permitted  in  a  listed  luminaire.  A  receptacle  outlet  shall  not  be  installed  in  a  tub  or combination tub-shower compartment.
#### (D)  Face-Up Position. A receptacle shall not be installed in a face-up position in any countertop or similar horizontal surface.
### 551.42  Branch  Circuits  Required. Each  recreational  vehicle containing  an  ac  electrical  system  shall  contain  one  of  the circuit arrangements in 551.42(A) through (D).
#### (A)  One 15-Ampere Circuit. One 15-ampere circuit to supply lights,  receptacle  outlets,  and  fixed  appliances.  Such  recrea-
#### (D)  More Than Five Circuits Without a Listed Energy Management  System. A  50-ampere,  120/208-240-volt  power-supply assembly and a minimum 50-ampere-rated panelboard shall be used where six or more circuits are employed. The load distribution  shall  ensure  a  reasonable  current  balance  between phases.
## 551.43  Branch-Circuit Protection.
#### (A)  Rating. The  branch-circuit  overcurrent  devices  shall  be rated as follows:
- (1) Not more than the circuit conductors, and
- (3) Not  more  than  the  overcurrent  protection  size  marked on an air conditioner or other motor-operated appliances
- (2) Not more than 150 percent of the rating of a single appliance rated 13.3 amperes or more and supplied by an individual branch circuit, but
#### (B)  Protection for Smaller Conductors. A 20-ampere fuse or circuit  breaker  shall  be  permitted  for  protection  for  fixtures, including  luminaires,  leads,  cords,  or  small  appliances,  and 14 AWG tap conductors, not over 1.8 m (6 ft) long for recessed luminaires.
#### (C)  Fifteen-Ampere Receptacles Considered Protected by 20  Amperes. If  more  than  one  receptacle  or  load  is  on  a branch circuit, 15-ampere receptacles shall be permitted to be protected by a 20-ampere fuse or circuit breaker.
### 551.44  Power-Supply Assembly. Each recreational vehicle shall  have  only  one  of  the  main  power-supply  assemblies covered in 551.44(A) through (D).
#### (A)  Fifteen-Ampere  Main  Power-Supply  Assembly. Recreational vehicles wired in accordance with 551.42(A) shall use a listed 15-ampere or larger main power-supply assembly.
- (B)  Twenty-Ampere  Main  Power-Supply  Assembly. Recreational vehicles wired in accordance with 551.42(B) shall use a listed 20-ampere or larger main power-supply assembly.
- (C)  Thirty-Ampere Main Power-Supply Assembly. Recreational vehicles wired in accordance with 551.42(C) shall use a listed 30-ampere or larger main power-supply assembly.
- (D)  Fifty-Ampere  Power-Supply  Assembly. Recreational  vehicles  wired  in  accordance  with  551.42(D)  shall  use  a  listed  50ampere, 120/208-240-volt main power-supply assembly.
## 551.45  Panelboard.
- (A)  Listed  and  Appropriately  Rated. A  listed  and  appropriately  rated  panelboard  or  other  equipment  specifically  listed for this purpose shall be used. The grounded conductor termination bar shall be insulated from the enclosure as provided in 551.54(C).  An  equipment  grounding  terminal  bar  shall  be attached inside the enclosure of the panelboard.
- (B)  Location. The panelboard shall be installed  in  a  readily accessible  location  with  the  RV  in  the  setup  mode.  Working clearance  for  the  panelboard  with  the  RV  in  the  setup  mode shall  be  not  less  than  600  mm  (24  in.)  wide  and  750  mm (30 in.) deep.
Exception  No.  1:  Where  the  panelboard  cover  is  exposed  to  the  inside aisle space, one of the working clearance dimensions shall be permitted to  be  reduced  to  a  minimum  of  550  mm  (22  in.).  A  panelboard  is considered exposed where the panelboard cover is within 50 mm (2 in.) of the aisle's finished surface or not more than 25 mm (1 in.) from the backside of doors that enclose the space.
Exception  No.  2:  Compartment  doors  used  for  access  to  a  generator shall be permitted to be equipped with a locking system.
- (C)  Dead-Front  Type. The panelboard shall be of  the  deadfront type and shall consist of one or more circuit breakers or Type S fuseholders. A main disconnecting means shall be provided where fuses are used or where more than two circuit breakers  are  employed.  A  main  overcurrent  protective  device  not exceeding the power-supply assembly rating shall be provided where more than two branch circuits are employed. (2)  Units  with  One  20-Ampere  Branch  Circuit. Recreational vehicles having only one 20-ampere branch circuit as permitted in 551.42(B) shall have an attachment plug that shall be 2-pole, Receptacles
## 551.46  Means for Connecting to Power Supply.
- (A)  Assembly. The power-supply assembly or assemblies shall be  factory  supplied  or  factory  installed  and  be  of  one  of  the types specified herein.
- (1)  Separable. Where a separable power-supply assembly consisting  of  a  cord  with  a  female  connector  and  molded attachment plug cap is provided, the vehicle shall be equipped with  a  permanently  mounted,  flanged  surface  inlet  (male, recessed-type motor-base attachment plug) wired directly to the panelboard  by  an  approved  wiring  method.  The  attachment plug cap shall be of a listed type.
- (2)  Permanently Connected. Each power-supply assembly shall be connected directly to the terminals of the panelboard or conductors within a junction box and provided with means to prevent strain from being transmitted to the terminals. The ampacity of the conductors between each junction box and the terminals  of  each  panelboard  shall  be  at  least  equal  to  the ampacity  of  the  power-supply  cord.  The  supply  end  of  the assembly shall be equipped with an attachment plug of the type described  in  551.46(C).  Where  the  cord  passes  through  the walls  or  floors,  it  shall  be  protected  by  means  of  conduit  and
bushings  or  equivalent.  The  cord  assembly  shall  have  permanent provisions for protection against corrosion and mechanical  damage  while  the  vehicle  is  in  transit  and  while  the  cord assembly is being stored or removed for use.
- (B)  Cord. The cord exposed usable length shall be measured from the point of entrance to the recreational vehicle or the face of the flanged surface inlet (motor-base attachment plug) to the face of the attachment plug at the supply end.
The cord exposed usable length, measured to the point of entry  on  the  vehicle  exterior,  shall  be  a  minimum  of  7.5  m (25 ft) where the point of entrance is at the side of the vehicle or  shall  be  a  minimum  9.0  m  (30  ft)  where  the  point  of entrance is at the rear of the vehicle.
Where  the  cord  entrance  into  the  vehicle  is  more  than 900 mm (3 ft) above the ground, the minimum cord lengths above  shall  be  increased  by  the  vertical  distance  of  the  cord entrance heights above 900 mm (3 ft).
Informational  Note:  See  551.46(E)  for  location  of  point  of entrance of a power-supply assembly on the recreational vehicle exterior.
## (C)  Attachment Plugs.
- (1)  Units  with  One  15-Ampere  Branch  Circuit. Recreational vehicles having only one 15-ampere branch circuit as permitted by  551.42(A)  shall  have  an  attachment  plug  that  shall  be 2-pole,  3-wire  grounding  type,  rated  15  amperes,  125  volts, conforming to the configuration shown in Figure 551.46(C)(1).
Informational Note: Complete details of this configuration can be found in ANSI/NEMA WD 6-2002, Standard for Dimensions of Attachment Plugs and Receptacle , Figure 5.15.
50-A, 125/250-V, 3-pole, 4-wire, grounding type
FIGURE  551.46(C)(1) Configurations for Grounding-Type Receptacles and Attachment Plug Caps Used for Recreational Vehicle Supply Cords and Recreational Vehicle Lots.
3-wire grounding type, rated 20 amperes, 125 volts, conforming to the configuration shown in Figure 551.46(C)(1) .
Informational Note: Complete details of this configuration can be found in ANSI/NEMA WD 6-2002, National Electrical Manufacturers Association's Standard for Dimensions of Attachment Plugs and Receptacles , Figure 5.20.
(3)  Units with Two to Five 15- or 20-Ampere Branch Circuits. Recreational vehicles wired in accordance with 551.42(C) shall have an attachment plug that shall be 2-pole, 3-wire grounding type, rated 30 amperes, 125 volts, conforming to the configuration shown in Figure 551.46(C)(1) intended for use with units rated at 30 amperes, 125 volts.
Informational Note: Complete details of this configuration can be found in ANSI/NEMA WD 6-2002, National Electrical Manufacturers Association's Standard for Dimensions of Attachment Plugs and Receptacles , Figure TT.
(4)  Units  with  50-Ampere  Power-Supply  Assembly. Recreational vehicles having a power-supply assembly rated 50 amperes as permitted by 551.42(D) shall have a 3-pole, 4-wire grounding-type attachment plug rated 50 amperes, 125/250  volts,  conforming  to  the  configuration  shown  in Figure 551.46(C)(1) .
Informational Note: Complete details of this configuration can be found in ANSI/NEMA WD 6-2002, Standard for Dimensions of Attachment Plugs and Receptacles , Figure 14.50.
#### (D)  Labeling at Electrical Entrance. Each recreational vehicle shall  have  a  safety  label  with  the  signal  word  WARNING  in minimum 6-mm ( 1 ∕ 4 -in.) high letters and body text in minimum 3-mm  ( 1 ∕ 8 -in.)  high  letters  on  a  contrasting  background.  The safety label shall be affixed to the exterior skin, at or near the point of entrance of the power-supply cord(s), and shall read, using one of the following warnings, as appropriate:
## WARNING
Exception  No.  3:  Recreational  vehicles  designed  for  transporting  livestock shall be permitted to have the electrical point of entrance located on either side or the front.
## 551.47  Wiring Methods.
#### (A)  Wiring Systems. Cables and raceways installed in accordance with Articles 320, 322, 330 through 340, 342 through 362, 386, and 388 shall be permitted in accordance with their applicable  article,  except  as  otherwise  specified  in  this  article.  An equipment grounding means shall be provided in accordance with 250.118.
#### (B)  Conduit and Tubing. Where rigid metal conduit or intermediate  metal  conduit  is  terminated  at  an  enclosure  with  a locknut and bushing connection, two locknuts shall be provided, one inside and one outside of the enclosure. All cut ends of conduit and tubing shall be reamed or otherwise finished to remove rough edges.
#### (C)  Nonmetallic  Boxes. Nonmetallic boxes shall  be  acceptable only with nonmetallic-sheathed cable or nonmetallic raceways.
#### (D)  Boxes. In walls and ceilings constructed of wood or other combustible material, boxes and fittings shall be flush with the finished surface or project therefrom.
#### (E)  Mounting. Wall  and  ceiling  boxes  shall  be  mounted  in accordance with Article 314.
Exception No. 1: Snap-in-type boxes or boxes provided with special wall or ceiling brackets that securely fasten boxes in walls or ceilings shall be permitted.
Exception  No.  2:  A  wooden  plate  providing  a  38-mm  (1 1 ∕ 2 -in.)  minimum  width  backing  around  the  box  and  of  a  thickness  of  13  mm ( 1 ∕ 2 in.)  or  greater  (actual)  attached  directly  to  the  wall  panel  shall  be considered as approved means for mounting outlet boxes.
THIS CONNECTION IS FOR 110-125-VOLT AC, 60 HZ, \_\_\_\_ AMPERE SUPPLY.
THIS CONNECTION IS FOR 208Y/120-VOLT or 120/240VOLT AC, 3-POLE, 4-WIRE, 60 HZ, \_\_\_\_\_\_ AMPERE SUPPLY.
DO NOT EXCEED CIRCUIT RATING. EXCEEDING THE CIRCUIT RATING MAY CAUSE A FIRE AND RESULT IN DEATH OR SERIOUS INJURY.
The  correct  ampere  rating  shall  be  marked  in  the  blank space.
#### (E)  Location. The point of entrance of a power-supply assembly shall be located within 4.5 m (15 ft) of the rear, on the left (road) side or at the rear, left of the longitudinal center of the vehicle, within 450 mm (18 in.) of the outside wall.
Exception No. 1: A recreational vehicle equipped with only a listed flexible drain system or a side-vent drain system shall be permitted to have the  electrical  point  of  entrance  located  on  either  side,  provided  the drain(s) for the plumbing system is (are) located on the same side.
Exception No. 2: A recreational vehicle shall be permitted to have the electrical  point  of  entrance  located  more  than  4.5  m  (15  ft)  from  the rear. Where this occurs, the distance beyond the 4.5-m (15-ft) dimension shall be added to the cord's minimum length as specified in 551.46(B).
#### (F)  Raceway and Cable Continuity. Raceways and cable sheaths  shall  be  continuous  between  boxes  and  other  enclosures.
#### (G)  Protected. Metal-clad, Type AC, or nonmetallic-sheathed cables and electrical nonmetallic tubing shall be permitted to pass through the centers of the wide side of 2 by 4 wood studs. However, they shall be protected where they pass through 2 by 2 wood studs or at other wood studs or frames where the cable or tubing would be less than 32 mm (1 1 ∕ 4 in.) from the inside or outside surface. Steel plates on each side of the cable or tubing or  a  steel  tube,  with  not  less  than  1.35  mm  (0.053  in.)  wall thickness,  shall  be  installed  to  protect  the  cable  or  tubing. These  plates  or  tubes  shall  be  securely  held  in  place.  Where nonmetallic-sheathed  cables  pass  through  punched,  cut,  or drilled  slots  or  holes  in  metal  members,  the  cable  shall  be protected  by  bushings  or  grommets  securely  fastened  in  the opening prior to installation of the cable.
#### (H)  Bends. No bend shall have a radius of less than five times the cable diameter.
#### (I)  Cable Supports. Where connected with cable connectors or  clamps,  cables  shall  be  secured  and  supported  within 300 mm (12 in.) of outlet boxes, panelboards, and splice boxes on  appliances.  Supports  and  securing  shall  be  provided  at intervals not exceeding 1.4 m (4 1 ∕ 2 ft) at other places.
#### (J)  Nonmetallic  Box  Without  Cable  Clamps. Nonmetallicsheathed cables shall be secured and supported within 200 mm
Copyright 2017 National Fire Protection Association (NFPAfi). Licensed, by agreement, for individual use and download on 08/08/2017 to Brian Chambers for designated user Brian Chambers. No other reproduction or transmission in any form permitted without written permission of NFPAfi. For inquiries or to report unauthorized use, contact licensing@nfpa.org.  This NFCSS All Access subscription expires on August 30, 2018.
(8  in.)  of  a  nonmetallic  outlet  box  without  cable  clamps. Where  wiring  devices  with  integral  enclosures  are  employed with a loop of extra cable to permit future replacement of the device,  the  cable  loop  shall  be  considered  as  an  integral portion of the device.
#### (K)  Physical  Damage. Where  subject  to  physical  damage, exposed  nonmetallic  cable  shall  be  protected  by  covering boards, guard strips, raceways, or other means.
#### (L)  Receptacle Faceplates. Metal faceplates shall comply with Section  406.5(A).  Nonmetallic  faceplates  shall  comply  with Section 406.5(C).
#### (M)  Metal Faceplates Grounded. Where metal faceplates are used, they shall be grounded.
#### (N)  Moisture or Physical Damage. Where outdoor or underchassis wiring is 120 volts, nominal, or over and is exposed to moisture or physical damage, the wiring shall be protected by rigid metal conduit, by intermediate metal conduit, or by electrical  metallic  tubing,  rigid  nonmetallic  conduit,  or  Type  MI cable,  that  is  closely  routed  against  frames  and  equipment enclosures or other raceway or cable identified for the application.
#### (O)  Component  Interconnections. Fittings  and  connectors that are intended to be concealed at the time of assembly shall be  listed  and  identified  for  the  interconnection  of  building components. Such fittings and connectors shall be equal to the wiring  method employed in insulation, temperature rise, and fault-current withstanding and shall be capable of enduring the vibration and shock occurring in recreational vehicles.
#### (P)  Method of Connecting Expandable Units. The method of connecting expandable units to the main body of the vehicle shall comply with 551.47(P)(1) or (P)(2):
(a)     That portion of a branch circuit that is installed in an expandable  unit  shall  be  permitted  to  be  connected  to  the portion of the branch circuit in the main body of the vehicle by means of an attachment plug and cord listed for hard usage. The cord and its connections shall comply with all provisions of Article  400  and shall be considered as a permitted use under 400.10. Where the attachment plug and cord are located within the  vehicle's  interior,  use  of  plastic  thermoset  or  elastomer parallel cord Type SPT-3, SP-3, or SPE shall be permitted.
(a)     The  flexible  cord  shall  be  listed  for  hard  usage  and for use in wet locations.
(c)     The flexible cord shall be permitted to pass through the  interior  of  a  wall  or  floor  assembly  or  both  a  maximum concealed length of 600 mm (24 in.) before terminating at an outlet or junction box.
(b)     The  flexible  cord  shall  be  permitted  to  be  exposed on the underside of the vehicle.
(d)     Where concealed, the flexible cord shall be installed in  nonflexible  conduit  or  tubing  that  is  continuous  from  the outlet  or  junction  box  inside  the  recreational  vehicle  to  a weatherproof  outlet  box,  junction  box,  or  strain  relief  fitting listed for use in wet locations that is located on the underside of  the  recreational  vehicle.  The  outer  jacket  of  the  flexible cord shall be continuous into the outlet or junction box.
(e)     Where the flexible cord passes through the floor to an exposed area inside of the recreational vehicle, it shall be protected by means of conduit and bushings or equivalent.
Where subject to physical damage, the flexible cord shall be protected with RMC, IMC, Schedule 80 PVC, reinforced thermosetting resin conduit (RTRC) listed for exposure to physical damage,  or  other  approved  means  and  shall  extend  at  least 150 mm (6 in.) above the floor. A means shall be provided to secure the flexible cord where it enters the recreational vehicle.
#### (Q)  Prewiring for Air-Conditioning Installation. Prewiring installed for the purpose of facilitating future air-conditioning installation  shall  comply  with  the  applicable  portions  of  this article and the following:
- (1) An overcurrent protective device with a rating compatible with the circuit conductors shall be installed in the panelboard and wiring connections completed.
- (3) A safety label with the signal  word  WARNING  in minimum  6-mm  ( 1 ∕ 4 -in.)  high  letters  and  body  text  in minimum  3-mm  ( 1 ∕ 8 -in.)  high  letters  on  a  contrasting background shall be affixed on or adjacent to the junction box and shall read as follows:
- (1)  Cord-and-Plug-Connected. Cord-and-plug connections shall comply with (a) through (d). (2) The load end of the circuit shall terminate in a junction box with a blank cover or other listed enclosure. Where a junction box with a blank cover is used, the free ends of the conductors shall be adequately capped or taped.
(b)     Where the receptacle provided for connection of the cord to the main circuit is located on the outside of the vehicle, it shall be protected with a ground-fault circuit interrupter for personnel and be listed for wet locations. A cord located on the outside of a vehicle shall be identified for outdoor use.
(d)     The attachment plug and cord shall be installed so as not to permit exposed live attachment plug pins.
(c)     Unless  removable  or  stored  within  the  vehicle  interior,  the  cord  assembly  shall  have  permanent  provisions  for protection against corrosion and mechanical damage while the vehicle is in transit.
(2)  Direct  Wired. That  portion  of  a  branch  circuit  that  is installed  in  an  expandable  unit  shall  be  permitted  to  be connected  to  the  portion  of  the  branch  circuit  in  the  main body  of  the  vehicle  by  means  of  flexible  cord  installed  in accordance  with  551.47(P)(2)(a)  through  (P)(2)(e)  or  other approved wiring method.
WARNING AIR-CONDITIONING CIRCUIT. THIS CONNECTION IS FOR AIR CONDITIONERS RATED 110-125-VOLT AC, 60 HZ, \_\_\_ AMPERES MAXIMUM. DO NOT EXCEED CIRCUIT RATING. EXCEEDING THE CIRCUIT RATING MAY CAUSE A FIRE AND RESULT IN DEATH OR SERIOUS INJURY.
An  ampere  rating,  not  to  exceed  80  percent  of  the circuit rating, shall be legibly marked in the blank space.
- (4) The circuit shall serve no other purpose.
#### (R)  Prewiring  for  Generator  Installation. Prewiring  installed for the purpose of facilitating future generator installation shall comply  with  the  other  applicable  portions  of  this  article  and the following:
- (1) Circuit conductors shall be appropriately sized in relation to the anticipated load as stated on the label required in (R)(4).
- (2) Where junction boxes are utilized at either of the circuit originating or terminus points, free ends of the conductors shall be adequately capped or taped.
- (4) A  safety  label  with  the  signal  word  WARNING  in  minimum 6-mm  ( 1 ∕ 4 -in.)  high  letters  and  body  text  in  minimum  3-mm ( 1 ∕ 8 -in.) high letters on a contrasting background shall be affixed on the cover of each junction box containing incomplete circuitry and shall read, using one of the following warnings, as appropriate:
- (3) Where devices such as receptacle outlet, transfer switch, and  so  forth, are installed, the installation shall  be complete, including circuit conductor connections.
WARNING GENERATOR ONLY INSTALL A GENERATOR LISTED SPECIFICALLY FOR RV USE HAVING OVERCURRENT PROTECTION RATED 110-125-VOLT AC, 60 HZ, \_\_\_\_\_\_ AMPERES MAXIMUM.
## GENERATOR ONLY INSTALL A GENERATOR LISTED SPECIFICALLY FOR RV USE HAVING OVERCURRENT PROTECTION RATED 120240-VOLT AC, 60 HZ, \_\_\_\_\_\_\_ AMPERES MAXIMUM.
The correct ampere rating shall be legibly marked in the blank space.
#### (S)  Prewiring  for  Other  Circuits. Prewiring  installed  for  the purpose of installing other appliances or devices shall comply with the applicable portions of this article and the following:
### 551.50  Connection of Terminals and Splices. Conductor splices  and  connections  at  terminals  shall  be  in  accordance  with 110.14.
## 551.51  Switches.
#### (A)  Rating. Switches shall be rated in accordance with 551.51(A)(1) and (A)(2).
(1)  Lighting  Circuits. For  lighting  circuits,  switches  shall  be rated not less than 10 amperes, 120-125 volts and in no case less than the connected load.
(2)  Motors or Other Loads. Switches for motor or other loads shall comply with the provisions of 404.14.
#### (B)  Location. Switches shall not be installed within wet locations in tub or shower spaces unless installed as part of a listed tub or shower assembly.
### 551.52  Receptacles. All  receptacle  outlets  shall  be  of  the grounding  type  and  installed  in  accordance  with  406.4  and 210.21.
## 551.53  Luminaires and Other Equipment.
#### (A)  General. Any combustible wall or ceiling  finish  exposed between the edge of a canopy or pan of a luminaire or ceilingsuspended  (paddle)  fan  and  the  outlet  box  shall  be  covered with noncombustible material.
#### (B)  Shower  Luminaires. If  a  luminaire  is  provided  over  a bathtub  or  in  a  shower  stall,  it  shall  be  of  the  enclosed  and gasketed type and listed for the type of installation, and it shall be ground-fault circuit-interrupter protected.
#### (C)  Outdoor Outlets, Luminaires, Air-Cooling Equipment, and So  On. Outdoor  luminaires  and  other  equipment  shall  be listed for outdoor use.
### 551.54  Grounding. (See  also  551.56  on  bonding  of  noncurrent-carrying metal parts.)
- (1) An overcurrent protection device with a rating compatible  with  the  circuit  conductors  shall  be  installed  in  the panelboard with wiring connections completed.
#### (A)  Power-Supply  Grounding. The  grounding  conductor  in the supply cord or feeder shall be connected to the grounding bus or other approved grounding means in the panelboard.
#### (B)  Panelboard. The panelboard shall have a grounding bus with terminals for all grounding conductors or other approved grounding means.
#### (C)  Insulated Grounded Conductor (Neutral Conductor). The grounded circuit conductor (neutral conductor) shall be insulated from the equipment grounding conductors and from equipment enclosures and other grounded parts. The grounded  circuit  conductor  (neutral  conductor)  terminals  in  the panelboard  and  in  ranges,  clothes  dryers,  counter-mounted cooking units, and wall-mounted ovens shall be insulated from the  equipment enclosure. Bonding screws, straps, or buses in the panelboard or in appliances shall be removed and discarded. Connection of electric ranges and electric clothes dryers utilizing  a  grounded  conductor,  if  cord-connected,  shall  be made with 4-conductor cord and 3-pole, 4-wire grounding-type plug caps and receptacles.
## 551.55  Interior Equipment Grounding.
#### (A)  Exposed Metal Parts. In the electrical system, all exposed metal  parts,  enclosures,  frames,  luminaire  canopies,  and  so forth, shall be effectively bonded to the grounding terminals or enclosure of the panelboard.
- (2) The load end of the circuit shall terminate in a junction box with a blank cover or a device listed for the purpose. Where a junction box with blank cover is used, the free ends  of  the  conductors  shall  be  adequately  capped  or taped.
- (3) A  safety  label  with  the  signal  word  WARNING  in  minimum 6-mm  ( 1 ∕ 4 -in.)  high  letters  and  body  text  in  minimum  3-mm ( 1 ∕ 8 -in.) high letters on a contrasting background shall be affixed on or adjacent to the junction box or device listed for the purpose and shall read as follows:
## WARNING
## THIS CONNECTION IS FOR \_\_\_\_\_ RATED \_\_\_\_\_ VOLT AC, 60 HZ, \_\_\_\_\_ AMPERES MAXIMUM. DO NOT EXCEED CIRCUIT RATING.
EXCEEDING  THE  CIRCUIT  RATING  MAY  CAUSE  A FIRE AND RESULT IN DEATH OR SERIOUS INJURY.
An  ampere  rating  not  to  exceed  80  percent  of  the  circuit rating shall be legibly marked in the blank space.
### 551.48  Conductors  and  Boxes. The  maximum  number  of conductors  permitted  in  boxes  shall  be  in  accordance  with 314.16.
### 551.49  Grounded  Conductors. The  identification  of  grounded conductors shall be in accordance with 200.6.
#### (B)  Equipment  Grounding  and  Bonding  Conductors. Bare wires, insulated wire with an outer finish that is green or green with  one  or  more  yellow  stripes,  shall  be  used  for  equipment grounding or bonding conductors only.
#### (C)  Grounding of Electrical Equipment. Grounding of electrical  equipment  shall  be  accomplished  by  one  or  more  of  the following methods:
- (1) Connection of metal raceway, the sheath of Type MC and Type MI cable where the sheath is identified for grounding, or the armor of Type AC cable to metal enclosures.
- (3) The  equipment  grounding  conductor  in  nonmetallicsheathed cable shall be permitted to be secured under a screw  threaded  into  the  luminaire  canopy  other  than  a mounting  screw  or  cover  screw,  or  attached  to  a  listed grounding means (plate) in a nonmetallic outlet box for luminaire  mounting.  [Grounding  means  shall  also  be permitted for luminaire attachment screws.]
- (2) A  connection  between  the  one  or  more  equipment grounding conductors and a metal enclosure by means of a  grounding  screw,  which  shall  be  used  for  no  other purpose, or a listed grounding device.
#### (D)  Grounding  Connection  in  Nonmetallic  Box. A  connection between the one or more equipment grounding conductors brought into a nonmetallic outlet box shall be so arranged that a connection of the equipment grounding conductor can be  made  to  any  fitting  or  device  in  that  box  that  requires grounding.
#### (D)  Metallic Roof and Exterior Bonding. The metal roof and exterior  covering  shall  be  considered  bonded  where  both  of the following conditions apply:
- (1) The metal panels  overlap  one  another  and  are  securely attached  to  the  wood  or  metal  frame  parts  by  metal fasteners.
- (2) The lower panel of the metal exterior covering is secured by metal fasteners at each cross member of the chassis, or the  lower  panel  is  connected  to  the  chassis  by  a  metal strap.
#### (E)  Gas, Water, and Waste Pipe Bonding. The gas, water, and waste pipes shall be considered grounded if they are bonded to the chassis.
#### (F)  Furnace and Metal Air Duct Bonding. Furnace and metal circulating air ducts shall be bonded.
### 551.57  Appliance Accessibility and Fastening. Every appliance shall  be  accessible  for  inspection,  service,  repair,  and  replacement without removal of permanent construction. Means shall be  provided  to  securely  fasten  appliances  in  place  when  the recreational vehicle is in transit.
## Part V. Factory Tests
#### (E)  Grounding Continuity. Where more than one equipment grounding or bonding conductor of a branch circuit enters a box, all such conductors shall be in good electrical contact with each other, and the arrangement shall be such that the disconnection or removal of a receptacle, luminaire, or other device fed  from  the  box  will  not  interfere  with  or  interrupt  the grounding continuity. (F)  Cord-Connected Appliances. Cord-connected appliances, such as washing machines, clothes dryers, refrigerators, and the electrical system of gas ranges, and so forth, shall be grounded by  means  of  an  approved  cord  with  equipment  grounding conductor and grounding-type attachment plug. 551.60  Factory  Tests  (Electrical). Each  recreational  vehicle designed  with  a  120-volt  or  a  120/240-volt  electrical  system shall  withstand  the  applied  voltage  without  electrical  breakdown  of  a  1-minute,  900-volt  ac  or  1280-volt  dc  dielectric strength test, or a 1-second, 1080-volt ac or 1530-volt dc dielectric strength test, with all switches closed, between ungrounded and grounded conductors and the recreational vehicle ground. During the test, all switches and other controls shall be in the 'on' position. Fixtures, including luminaires and permanently installed appliances, shall not be required to withstand this test. The test shall be performed after branch circuits are complete prior to energizing the system and again after all outer coverings and cabinetry have been secured. The dielectric test shall be performed in accordance with the test equipment manufacturer's written instructions.
## 551.56  Bonding of Non-Current-Carrying Metal Parts.
#### (A)  Required Bonding. All exposed non-current-carrying metal parts that are likely to become energized shall be effectively  bonded  to  the  grounding  terminal  or  enclosure  of  the panelboard.
#### (B)  Bonding Chassis. A bonding conductor shall be connected between any panelboard and an accessible terminal on the chassis.  Aluminum or copper-clad aluminum conductors shall not be used for bonding if such conductors or their terminals are exposed to corrosive elements.
Exception:  Any  recreational  vehicle  that  employs  a  unitized  metal chassis-frame construction to which the panelboard is securely fastened with a bolt(s) and nut(s) or by welding or riveting shall be considered to be bonded.
#### (C)  Bonding Conductor Requirements. Grounding terminals shall  be  of  the  solderless  type  and  listed  as  pressure  terminal connectors  recognized  for  the  wire  size  used.  The  bonding conductor  shall  be  solid  or  stranded,  insulated  or  bare,  and shall be 8 AWG copper minimum, or equal.
Each  recreational  vehicle  shall  be  subjected  to  all  of  the following:
- (1) A continuity test to ensure that all metal parts are properly bonded
- (3) Polarity checks to determine that connections have been properly made
- (2) Operational  tests  to  demonstrate  that  all  equipment  is properly connected and in working order
- (4) GFCI test to demonstrate that the ground fault protection device(s) installed on the recreational vehicle are operating properly
## Part VI. Recreational Vehicle Parks
## 551.71  Type Receptacles Provided.
#### (A)  20-Ampere. Every recreational vehicle site with electrical supply  shall  be  equipped  with  recreational  vehicle  site  supply equipment with at least one 20-ampere, 125-volt receptacle.
#### (B)  30-Ampere. A minimum of 70 percent of all recreational vehicle sites with electrical supply shall each be equipped with a 30-ampere, 125-volt receptacle conforming to Figure
551.46(C)(1). This supply shall be permitted to include additional  receptacle  configurations  conforming  to  551.81.  The remainder of all recreational vehicle sites with electrical supply shall be equipped with one or more of the receptacle configurations conforming to 551.81.
#### (C)  50-Ampere. A  minimum  of  20  percent  of  existing  and 40 percent of all new recreational vehicle sites, with electrical supply, shall each be equipped with a 50-ampere, 125/250-volt receptacle  conforming  to  the  configuration  as  identified  in Figure  551.46(C)(1).  Every  recreational  vehicle  site  equipped with a 50-ampere receptacle shall also be equipped with a 30ampere, 125-volt receptacle conforming to Figure 551.46(C)(1).  These  electrical  supplies  shall  be  permitted  to include  additional receptacles that  have  configurations  in accordance with 551.81.
#### (D)  Tent  Sites. Dedicated  tent  sites  with  a  15-  or  20-ampere electrical supply shall be permitted to be excluded when determining the percentage of recreational vehicle sites with 30- or 50-ampere receptacles.
#### (E)  Additional  Receptacles. Additional  receptacles  shall  be permitted  for  the  connection  of  electrical  equipment  outside the recreational vehicle within the recreational vehicle park.
#### (F)  GFCI Protection. All 125-volt, single-phase, 15-  and 20-ampere  receptacles  shall  have  listed  ground-fault  circuitinterrupter protection for personnel. The GFCI devices used in RV  site  electrical  equipment  shall  not  be  required  to  be weather  or  tamper  resistant  in  accordance  with  406.9  and 406.12.
Informational  Note:  Due  to  the  long  circuit  lengths  typical  in most recreational vehicle parks, feeder conductor sizes found in the ampacity tables of Article 310 may be inadequate to maintain  the  voltage  regulation  suggested  in  215.2(A)(1)  Informational  Note  No.  2.  Total  circuit  voltage  drop  is  a  sum  of  the voltage drops of each serial circuit segment, where the load for each segment is calculated using the load that segment sees and the demand factors shown in Table 551.73(A).
## 551.73  Calculated Load.
#### (A)  Basis of Calculations. Electrical services and feeders shall be calculated on the basis of not less than 12,000 volt-amperes per  site  equipped  with  50-ampere,  208Y/120  or  120/240-volt supply facilities; 3600 volt-amperes per site equipped with both 20-ampere  and  30-ampere  supply  facilities;  2400  volt-amperes per  site  equipped  with  only  20-ampere  supply  facilities;  and 600 volt-amperes per site equipped with only 20-ampere supply facilities  that  are  dedicated  to  tent  sites.  The  demand  factors set  forth  in  Table  551.73(A)  shall  be  the  minimum  allowable demand factors that shall be permitted in calculating load for service  and  feeders.  Where  the  electrical  supply  for  a  recreational vehicle site has more than one receptacle, the calculated load shall be calculated only for the highest rated receptacle.
Where the electrical  supply  is  in  a  location  that  serves  two recreational vehicles, the equipment for both sites shall comply with 551.77, and the calculated load shall only be calculated for the two receptacles with the highest rating.
Informational Note: The percentage of 50 ampere sites required by 551.71 could be inadequate for seasonal recreational vehicle sites  serving  a  higher  percentage  of  recreational  vehicles  with 50 ampere electrical systems. In that type of recreational vehicle park, the percentage of 50 ampere  sites  could  approach 100 percent. Informational Note: These demand factors may be inadequate in areas of extreme hot or cold temperature with loaded circuits for heating or air conditioning.
## 551.72  Distribution System.
- (A)  Systems. Distribution  systems  shall  provide  the  voltage and have a capacity for the receptacles provided in the recreational vehicle (RV) site supply equipment as calculated according  to  551.73  and  shall  have  an  ampacity  not  less  than 30  amperes.  Systems  permitted  include  120  volts,  1-phase; 120/240 volts, 1-phase; and 120/208 volts, 1-phase. N
- (B)  Three-Phase  Systems. Feeders from  208Y/120-volt,  3phase  systems  shall  be  permitted  to  include  two  ungrounded conductors  and  shall  include  one  grounded  conductor  and one equipment grounding conductor. So far as practicable, the loads shall be equally distributed on the 3-phase system. N
#### (C)  Receptacles. Receptacles  rated  at  50  amperes  shall  be supplied from a branch circuit of the voltage class and rating of the  receptacle.  Other  recreational  vehicle  sites  with  125-volt, 20- and 30-ampere receptacles shall be permitted to be derived from any grounded distribution system that supplies  120-volt, single-phase power. The  neutral conductors shall not  be reduced in size below the size of the ungrounded conductors for the site distribution.
#### (D)  Neutral Conductors. Neutral conductors shall be permitted to be reduced in size below the minimum required size of the  ungrounded  conductors  for  240-volt,  line-to-line,  permanently connected loads only.
- (B)  Demand Factors. The demand factor for a given number of sites shall apply to all sites indicated. For example, 20 sites calculated  at  45  percent  of  3600  volt-amperes  results  in  a permissible demand of 1620 volt-amperes per site or a total of 32,400 volt-amperes for 20 sites. ·
Loads for other amenities such as, but not limited to, service buildings, recreational buildings, and swimming pools shall be calculated separately and then be added to the value calculated for the recreational vehicle sites where they are all supplied by a common service.
- 551.74  Overcurrent Protection. Overcurrent protection shall be provided in accordance with Article 240. ·
Table 551.73(A)  Demand Factors for Site Feeders and ServiceEntrance Conductors for Park Sites
| Number of Recreational Vehicle Sites   |   Demand Factor (%) |
|----------------------------------------|---------------------|
| 1                                      |                 100 |
| 2                                      |                  90 |
| 3                                      |                  80 |
| 4                                      |                  75 |
| 5                                      |                  65 |
| 6                                      |                  60 |
| 7-9                                    |                  55 |
| 10-12                                  |                  50 |
| 13-15                                  |                  48 |
| 16-18                                  |                  47 |
| 19-21                                  |                  45 |
| 22-24                                  |                  43 |
| 25-35                                  |                  42 |
| 36 plus                                |                  41 |
Copyright 2017 National Fire Protection Association (NFPAfi). Licensed, by agreement, for individual use and download on 08/08/2017 to Brian Chambers for designated user Brian Chambers. No other reproduction or transmission in any form permitted without written permission of NFPAfi. For inquiries or to report unauthorized use, contact licensing@nfpa.org.  This NFCSS All Access subscription expires on August 30, 2018.
## 551.75  Grounding.
#### (A)  General. All  electrical  equipment  and  installations  in recreational  vehicle  parks  shall  be  grounded  as  required  by Article 250.
#### (B)  Grounding Electrode. Power outlets or recreational vehicle  site  supply  equipment,  other  than  those  used  as  service equipment,  shall  not  be  required  to  have  a  grounding  electrode. An auxiliary grounding electrode(s) in accordance with 250.54 shall be permitted to be installed.
## 551.76  Grounding - Recreational Vehicle Site Supply Equipment.
#### (A)  Exposed  Non-Current-Carrying  Metal  Parts. Exposed non-current-carrying  metal  parts  of  fixed  equipment,  metal boxes, cabinets, and fittings that are not electrically connected to  grounded  equipment  shall  be  grounded  by  an  equipment grounding conductor run with the circuit conductors from the service  equipment  or  from  the  transformer  of  a  secondary distribution system. Equipment grounding conductors shall be sized in accordance with 250.122 and shall be permitted to be spliced by listed means.
The  arrangement  of  equipment  grounding  connections shall be such that the disconnection or removal of a receptacle or  other  device  will  not  interfere  with,  or  interrupt,  the grounding continuity.
#### (B)  Secondary Distribution System. Each secondary distribution system shall be grounded at the transformer.
#### (C)  Grounded  Conductor  Not  to  Be  Used  as  an  Equipment Ground. The  grounded  conductor  shall  not  be  used  as  an equipment  grounding  conductor  for  recreational  vehicles  or equipment within the recreational vehicle park.
#### (D)  No  Connection  on  the  Load  Side. No  connection  to  a grounding electrode shall be made to the grounded conductor on the load side of the service disconnecting means except as covered  in 250.30(A)  for separately derived systems,  and 250.32(B) Exception No. 1 for separate buildings.
#### (C)  Access. All site supply equipment shall be accessible by an unobstructed  entrance  or  passageway  not  less  than  600  mm (2 ft) wide and 2.0 m (6 ft 6 in.) high.
#### (D)  Mounting Height. Site supply equipment shall be located not  less  than  600  mm  (2  ft)  or  more  than  2.0  m  (6  ft  6  in.) above the ground.
#### (E)  Working  Space. Sufficient  space  shall  be  provided  and maintained about all electrical equipment to permit ready and safe operation, in accordance with 110.26.
#### (F)  Marking. Where  the  site  supply  equipment  contains  a 125/250-volt  receptacle,  the  equipment  shall  be  marked  as follows:  'Turn  disconnecting  switch  or  circuit  breaker  off before inserting or removing plug. Plug must be fully inserted or removed.' The marking shall be located on the equipment adjacent to the receptacle outlet.
## 551.78  Protection of Outdoor Equipment.
#### (A)  Wet Locations. All switches, circuit breakers, receptacles, control equipment, and metering devices located in wet locations shall be weatherproof.
#### (B)  Meters. If  secondary  meters  are  installed,  meter  sockets without meters installed shall be blanked off with an approved blanking plate.
### 551.79  Clearance  for  Overhead  Conductors. Open  conductors of not over 1000 volts, nominal, shall have a vertical clearance of not less than 5.5 m (18 ft) and a horizontal clearance of  not  less  than  900  mm  (3  ft)  in  all  areas  subject  to  recreational  vehicle  movement.  In  all  other  areas,  clearances  shall conform to 225.18 and 225.19.
Informational Note: For clearances of conductors over 600 volts, nominal, see 225.60 and 225.61.
## 551.77  Recreational Vehicle Site Supply Equipment.
#### (A)  Location. Where  provided  on  back-in  sites,  the  recreational vehicle site electrical supply equipment shall be located on the left (road) side of the parked vehicle, on a line that is 1.5 m to 2.1 m (5 ft to 7 ft) from the left edge (driver's side of the parked RV) of the stand and shall be located at any point on this line from the rear of the stand to 4.5 m (15 ft) forward of the rear of the stand.
For pull-through sites, the electrical supply equipment shall be permitted to be located at any point along the line that is 1.5 m to 2.1 m (5 ft to 7 ft) from the left edge (driver's side of the parked RV) from 4.9 m (16 ft) forward of the rear of the stand  to  the  center  point  between  the  two  roads  that  gives access to and egress from the pull-through sites.
The left edge (driver's side of the parked RV) of the stand shall be marked.
#### (B)  Disconnecting  Means. A  disconnecting  switch  or  circuit breaker  shall  be  provided  in  the  site  supply  equipment  for disconnecting the power supply to the recreational vehicle.
## 551.80  Underground Service, Feeder, Branch-Circuit, and Recreational Vehicle Site Feeder-Circuit Conductors.
#### (A)  General. All direct-burial conductors, including the equipment grounding conductor if of aluminum, shall be insulated and identified for the use. All conductors shall be continuous from equipment to equipment. All splices and taps shall be made in approved junction boxes or by use of listed material.
#### (B)  Protection Against Physical Damage. Direct-buried conductors  and  cables  entering  or  leaving  a  trench  shall  be protected by rigid metal conduit, intermediate metal conduit, electrical metallic tubing with supplementary corrosion protection, rigid polyvinyl chloride conduit (PVC), nonmetallic underground conduit  with  conductors  (NUCC),  high  density polyethylene conduit (HDPE), reinforced thermosetting resin conduit (RTRC), liquidtight flexible nonmetallic conduit, liquidtight flexible metal conduit, or other approved raceways or enclosures. Where subject to physical damage, the conductors or cables shall be protected by rigid metal conduit, intermediate  metal  conduit,  Schedule  80  PVC  conduit,  or  RTRC listed  for  exposure  to  physical  damage.  All  such  protection shall  extend  at  least  450  mm  (18  in.)  into  the  trench  from finished grade.
Informational Note: See 300.5 and Article 340 for conductors or Type UF cable used underground or in direct burial in earth.
### 551.81  Receptacles. A receptacle to supply electric power to a recreational vehicle shall be one of the configurations shown in Figure 551.46(C)(1) in the following ratings:
- (1) 50-ampere  -  125/250-volt,  50-ampere,  3-pole,  4-wire grounding type for 120/240-volt systems
- (3) 20-ampere - 125-volt, 20-ampere, 2-pole, 3-wire grounding type for 120-volt systems
- (2) 30-ampere - 125-volt, 30-ampere, 2-pole, 3-wire grounding type for 120-volt systems
Informational  Note:  Complete  details  of  these  configurations can  be  found  in  ANSI/NEMA  WD  6-2002,  National  Electrical Manufacturers Association's Standard for Dimensions of Attachment Plugs and Receptacles , Figures 14-50, TT, and 5-20.
## ARTICLE 552 Park Trailers
## Part I. General
### 552.1  Scope. The provisions of this article cover the electrical conductors and equipment installed within or on park trailers not covered fully under Articles 550 and 551.
### 552.2  Definition. (See  Articles  100,  550,  and  551  for  additional definitions.)
Park Trailer. A unit that is built on a single chassis mounted on wheels  and  has  a  gross  trailer  area  not  exceeding  37  m 2 (400 ft 2 ) in the set-up mode.
(2)  Conductor Types. Conductors shall conform to the requirements for Type GXL, HDT, SGT, SGR, or Type SXL or shall  have  insulation  in  accordance  with  Table  310.104(A)  or the  equivalent.  Conductor  sizes  6  AWG  through  18  AWG  or SAE shall be listed. Single-wire, low-voltage conductors shall be of the stranded type.
Informational  Note:  See  SAE  J1128-2011, Low  Tension  Primary Cable, for  Types  GXL,  HDT,  and  SXL,  and  SAE  J1127-2010, Battery Cable, for Types SGT and SGR.
(3)  Marking. All  insulated  low-voltage  conductors  shall  be surface  marked  at  intervals  not  greater  than  1.2  m  (4  ft)  as follows:
- (1) Listed conductors shall be marked as required by the listing agency.
- (3) Other conductors shall be marked with the name or logo of  the  manufacturer,  temperature  rating,  wire  gauge, conductor material, and insulation thickness.
- (2) SAE conductors shall be marked with the name or logo of the  manufacturer,  specification  designation,  and  wire gauge.
## (C)  Low-Voltage Wiring Methods.
(1)  Physical Protection. Conductors shall be protected against physical damage and shall be secured. Where insulated conductors are clamped to the structure, the conductor insulation  shall  be  supplemented  by  an  additional  wrap  or  layer  of equivalent  material,  except  that  jacketed  cables  shall  not  be required to be so protected. Wiring shall be routed away from sharp edges, moving parts, or heat sources.
### 552.4  General  Requirements. A  park  trailer  as  specified  in 552.2  is  intended  for  seasonal  use.  It  is  not  intended  as  a permanent dwelling unit or for commercial uses such as banks, clinics, offices, or similar. (2)  Splices. Conductors shall be spliced or joined with splicing  devices  that  provide  a  secure  connection  or  by  brazing, welding,  or  soldering  with  a  fusible  metal  or  alloy.  Soldered splices  shall  first  be  spliced  or  joined  to  be  mechanically  and electrically  secure  without  solder,  and  then  soldered.  All  splices, joints, and free ends of conductors shall be covered with an insulation equivalent to that on the conductors.
### 552.5  Labels. Labels required by Article 552 shall be made of etched,  metal-stamped,  or  embossed  brass  or  stainless  steel; plastic  laminates  not  less  than  0.13  mm  (0.005  in.)  thick;  or anodized or alclad aluminum not less than 0.5 mm (0.020 in.) thick or the equivalent. N
Informational Note: For guidance on other label criteria used in the  park  trailer  industry,  refer  to  ANSI  Z535.4-2011, Product Safety Signs and Labels .
## Part II. Low-Voltage Systems
## 552.10  Low-Voltage Systems.
#### (A)  Low-Voltage  Circuits. Low-voltage  circuits  furnished  and installed  by  the  park  trailer  manufacturer,  other  than  those related to braking, shall be subject to this Code . Circuits supplying  lights  subject  to  federal  or  state  regulations  shall  comply with applicable government regulations and this Code .
## (B)  Low-Voltage Wiring.
(1)  Material. Copper conductors shall be used for low-voltage circuits.
Exception:  A  metal  chassis  or  frame  shall  be  permitted  as  the  return path to the source of supply.
(3)  Separation. Battery and other low-voltage circuits shall be physically  separated  by  at  least  a  13-mm  ( 1 ∕ 2 -in.)  gap  or  other approved  means  from  circuits  of  a  different  power  source. Acceptable methods shall be by clamping, routing, or equivalent  means  that  ensure  permanent  total  separation.  Where circuits of different power sources cross, the external jacket of the  nonmetallic-sheathed  cables  shall  be  deemed  adequate separation.
(4)  Ground Connections. Ground connections to the chassis or frame shall be made in an accessible location and shall be mechanically secure. Ground connections shall be by means of copper conductors and copper or copper-alloy terminals of the solderless type identified for the size of wire used. The surface on which ground terminals make contact shall be cleaned and be free from oxide or paint or shall be electrically connected through  the  use  of  a  cadmium,  tin,  or  zinc-plated  internal/ external-toothed lockwasher or  locking  terminals.  Ground terminal attaching screws, rivets or bolts, nuts, and lockwashers shall  be  cadmium,  tin,  or  zinc-plated  except  rivets  shall  be permitted  to  be  unanodized  aluminum  where  attaching  to aluminum structures.
The  chassis-grounding  terminal  of  the  battery shall  be connected to the unit chassis with a minimum 8 AWG copper conductor.  In  the  event  the  unbonded  lead  from  the  battery
exceeds 8 AWG, the bonding conductor size shall be not less than that of the unbonded lead.
- (D)  Battery  Installations. Storage batteries  subject  to  the provisions of this Code shall be securely attached to the unit and installed  in  an  area  vaportight  to  the  interior  and  ventilated directly to the exterior of the unit. Where batteries are installed in  a  compartment,  the  compartment  shall  be  ventilated  with openings  having  a  minimum  area  of  1100  mm 2 (1.7  in. 2 )  at both the top and at the bottom. Where compartment doors are equipped for ventilation, the openings shall be within 50 mm (2 in.) of the top and bottom. Batteries shall not be installed in a  compartment  containing  spark-  or  flame-producing  equipment.
## (E)  Overcurrent Protection.
- (1)  Rating. Low-voltage  circuit  wiring  shall  be  protected  by overcurrent protective devices rated not in excess of the ampacity of copper conductors, in accordance with Table 552.10(E)(1).
- (2)  Type. Circuit  breakers  or  fuses  shall  be  of  an  approved type,  including  automotive  types.  Fuseholders  shall  be  clearly marked with maximum fuse size and shall be protected against shorting and physical damage by a cover or equivalent means.
Informational  Note:  For  further  information,  see  ANSI/SAE J554-1987, Standard for Electric Fuses (Cartridge Type) ;  SAE J1284-1988, Standard for Blade Type Electric Fuses ; and UL 275-2005, Standard for Automotive Glass Tube Fuses .
- (3)  Appliances. Appliances such as pumps, compressors, heater  blowers,  and  similar  motor-driven  appliances  shall  be installed in accordance with the manufacturer's instructions.
## Part III. Combination Electrical Systems
## 552.20  Combination Electrical Systems.
- (A)  General. Unit wiring suitable for connection to a battery or  other  low-voltage  supply  source  shall  be  permitted  to  be connected to a 120-volt source, provided that the entire wiring system and equipment are rated and installed in full conformity with Parts I, III, IV, and V requirements of this article covering 120-volt electrical systems. Circuits fed from ac transformers shall not supply dc appliances.
- (B)  Voltage  Converters  (120-Volt  Alternating  Current  to  LowVoltage  Direct  Current). The  120-volt  ac  side  of  the  voltage converter  shall  be  wired  in  full  conformity  with  the  requirements  of  Parts  I  and  IV  of  this  article  for  120-volt  electrical systems.
Exception: Converters supplied as an integral part of a listed appliance shall not be subject to 552.20(B).
All  converters  and  transformers  shall  be  listed  for  use  in recreation  units  and  designed  or  equipped  to  provide  overtemperature protection. To determine the converter rating, the following  percentages  shall  be  applied  to  the  total  connected load,  including  average  battery-charging  rate,  of  all  12-volt equipment:
The first 20 amperes of load at 100 percent plus
The second 20 amperes of load at 50 percent plus
All load above 40 amperes at 25 percent
Exception: A low-voltage appliance that is controlled by a momentary switch  (normally  open)  that  has  no  means  for  holding  in  the  closed position shall not be considered as a connected load when determining the required converter rating. Momentarily energized appliances shall be limited to those used to prepare the unit for occupancy or travel.
Motors  that  are  controlled  by  automatic  switching  or  by latching-type manual switches shall be protected in accordance with 430.32(B).
- (4)  Location. The overcurrent  protective device shall  be installed in an accessible location on the unit within 450 mm (18 in.) of the point where the power supply connects to the unit circuits. If located outside the park trailer, the device shall be protected against weather and physical damage.
Exception:  External  low-voltage  supply  shall  be  permitted  to  have  the overcurrent protective device within 450 mm (18 in.) after entering the unit or after leaving a metal raceway.
- (F)  Switches. Switches shall have a dc rating not less than the connected load.
#### (G)  Luminaires. All low-voltage interior luminaires rated more than 4 watts, employing lamps rated more than 1.2 watts, shall be listed.
Table 552.10(E)(1)  Low-Voltage Overcurrent Protection
|   Wire Size (AWG) |   Ampacity | Wire Type         |
|-------------------|------------|-------------------|
|                18 |          6 | Stranded only     |
|                16 |          8 | Stranded only     |
|                14 |         15 | Stranded or solid |
|                12 |         20 | Stranded or solid |
|                10 |         30 | Stranded or solid |
- (C)  Bonding Voltage Converter Enclosures. The non-currentcarrying  metal  enclosure  of  the  voltage  converter  shall  be connected  to  the  frame  of  the  unit  with  an  8  AWG  copper conductor minimum. The grounding conductor for the battery and  the  metal  enclosure  shall  be  permitted  to  be  the  same conductor.
- (D)  Dual-Voltage Fixtures Including Luminaires or Appliances. Fixtures, including luminaires, or appliances  having  both 120-volt  and  low-voltage  connections  shall  be  listed  for  dual voltage.
- (E)  Autotransformers. Autotransformers shall not be used.
- (F)  Receptacles and Plug Caps. Where a park trailer is equipped  with  a  120-volt  or  120/240-volt  ac  system,  a  low-voltage system,  or  both,  receptacles  and  plug  caps  of  the  low-voltage system shall differ in configuration from those of the 120-volt or 120/240-volt system. Where a unit equipped with a battery or dc system has an external connection for low-voltage power, the  connector  shall  have  a  configuration  that  will  not  accept 120-volt power.
## Part IV. Nominal 120-Volt or 120/240-Volt Systems
### 552.40  120-Volt or 120/240-Volt, Nominal, Systems.
#### (A)  General  Requirements. The  electrical  equipment  and material  of  park  trailers  indicated  for  connection  to  a  wiring system  rated  120  volts,  nominal,  2-wire  with  an  equipment
grounding conductor, or a wiring system rated 120/240 volts, nominal, 3-wire with an equipment grounding conductor, shall be listed and installed in accordance with the requirements of Parts I, III, IV, and V of this article.
#### (B)  Materials  and  Equipment. Electrical  materials,  devices, appliances,  fittings,  and  other  equipment  installed,  intended for  use  in,  or  attached  to  the  park  trailer  shall  be  listed.  All products shall be used only in the manner in which they have been tested and found suitable for the intended use.
## 552.41  Receptacle Outlets Required.
#### (A)  Spacing. Receptacle  outlets  shall be  installed at  wall spaces 600 mm (2 ft) wide or more so that no point along the floor  line  is  more  than  1.8  m  (6  ft),  measured  horizontally, from an outlet in that space.
Exception No. 1: Bath and hallway areas.
Exception  No.  2:  Wall  spaces  occupied  by  kitchen  cabinets,  wardrobe cabinets, built-in furniture; behind doors that may open fully against a wall surface; or similar facilities.
- (B)  Location. Receptacle outlets shall be installed as follows:
- (1) Adjacent to countertops in the kitchen [at least one on each side of the sink if countertops are on each side and are 300 mm (12 in.) or over in width and depth]
- (3) Adjacent  to  countertop  spaces  of  300  mm  (12  in.)  or more in width and depth that cannot be reached from a receptacle  required  in  552.41(B)(1)  by  a  cord  of  1.8  m (6  ft)  without  crossing  a  traffic  area,  cooking  appliance, or sink
- (2) Adjacent to the refrigerator and gas range space, except where  a gas-fired refrigerator or cooking appliance, requiring  no  external  electrical  connection,  is  factoryinstalled
- (3) On a circuit where all of the outlets are on the load side of the ground-fault circuit-interrupter protection for personnel
- (4) Mounted on the underside of the park trailer and shall not  be  considered  to  be  the  outdoor  receptacle  outlet required in 552.41(E)
#### (E)  Outdoor  Receptacle  Outlets. At  least  one  receptacle outlet shall be installed outdoors. A receptacle outlet located in a compartment accessible from the outside of the park trailer shall be considered an outdoor receptacle. Outdoor receptacle outlets shall be protected as required in 552.41(C)(4).
## (F)  Receptacle Outlets Not Permitted.
(1)  Shower or Bathtub Space. Receptacle outlets shall not be installed in or within reach [750 mm (30 in.)] of a shower or bathtub space.
(2)  Face-Up Position. A receptacle shall not be installed in a face-up position in any countertop or other similar horizontal surface.
## 552.42  Branch-Circuit Protection. N
#### (A)  Rating. The  branch-circuit  overcurrent  devices  shall  be rated as follows:
- (1) Not more than the circuit conductors
- (3) Not  more  than  the  overcurrent  protection  size  marked on  an  air  conditioner  or  other  motor-operated  appliances.
- (2) Not more than 150 percent of the rating of a single appliance rated 13.3 amperes or more and supplied by an individual branch circuit
#### (B)  Protection for Smaller Conductors. A 20-ampere fuse or circuit  breaker  shall  be  permitted  for  protection  for  fixtures, including  luminaires,  leads,  cords,  or  small  appliances,  and 14 AWG tap conductors, not over 1.8 m (6 ft) long for recessed luminaires.
#### (C)  Ground-Fault Circuit-Interrupter Protection. Each 125-volt,  single-phase,  15-  or  20-ampere  receptacle  shall  have ground-fault circuit-interrupter protection for personnel in the following locations:
- (1) Where the receptacles are installed to serve kitchen countertop surfaces
- (2) Within 1.8 m (6 ft) of any lavatory or sink
Exception: Receptacles installed for appliances in dedicated spaces, such as for dishwashers, disposals, refrigerators, freezers, and laundry equipment.
- (3) In  the  area  occupied  by  a  toilet,  shower,  tub,  or  any combination thereof
- (4) On the exterior of the unit
Exception: Receptacles that are located inside of an access panel that is installed  on  the  exterior  of  the  unit  to  supply  power  for  an  installed appliance shall not be required to have ground-fault circuit-interrupter protection.
The receptacle  outlet  shall  be  permitted  in  a  listed  luminaire.  A  receptacle  outlet  shall  not  be  installed  in  a  tub  or combination tub-shower compartment.
#### (D)  Pipe  Heating  Cable  Outlet. Where a pipe heating cable outlet is installed, the outlet shall be as follows:
- (1) Located within 600 mm (2 ft) of the cold water inlet
- (2) Connected  to  an  interior  branch  circuit,  other  than  a small-appliance branch circuit
#### (C)  Fifteen-Ampere Receptacle Considered Protected by 20  Amperes. If  more  than  one  receptacle  or  load  is  on  a branch circuit, 15-ampere receptacles shall be permitted to be protected by a 20-ampere fuse or circuit breaker.
## 552.43  Power Supply.
#### (A)  Feeder. The  power  supply  to  the  park  trailer  shall  be  a feeder  assembly  consisting  of  not  more  than  one  listed  30ampere or 50-ampere park trailer power-supply cord, with an integrally  molded  or  securely  attached  cap,  or  a  permanently installed feeder.
#### (B)  Power-Supply Cord. If the park trailer has a power-supply cord, it shall be permanently attached to the panelboard, or to a junction box permanently connected to the panelboard, with the free end terminating in a molded-on attachment plug cap.
Cords with adapters and pigtail ends, extension cords, and similar items shall not be attached to, or shipped with, a park trailer.
A suitable clamp or the equivalent shall be provided at the panelboard  knockout  to  afford  strain  relief  for  the  cord  to prevent  strain  from  being  transmitted  to  the  terminals  when the power-supply cord is handled in its intended manner.
The cord shall be a listed type with 3-wire, 120-volt or 4-wire, 120/240-volt conductors, one of which shall be identified by a
continuous green color or a continuous green color with one or more yellow stripes for use as the grounding conductor.
- (C)  Mast Weatherhead or Raceway. Where the calculated load exceeds 50 amperes or where a permanent feeder is used, the supply shall be by means of one of the following:
- (1) One  mast  weatherhead  installation,  installed  in  accordance with Article 230, containing four continuous, insulated, color-coded feeder conductors, one of which shall be an equipment grounding conductor
- (2) A metal raceway, rigid nonmetallic conduit, or liquidtight flexible  conduit  from  the  disconnecting  means  in  the park trailer to the underside of the park trailer
## 552.44  Cord.
- (A)  Permanently  Connected. Each power-supply assembly shall  be  factory  supplied  or  factory  installed  and  connected directly  to  the  terminals  of  the  panelboard  or  conductors within  a  junction  box  and  provided  with  means  to  prevent strain from being transmitted to the terminals. The ampacity of the conductors between each junction box and the terminals of each panelboard shall be at least equal to the ampacity of the power-supply  cord.  The  supply  end  of  the  assembly  shall  be equipped  with  an  attachment  plug  of  the  type  described  in 552.44(C). Where the cord passes through the walls or floors, it shall be protected by means of conduit and bushings or equivalent.  The  cord  assembly  shall  have  permanent  provisions  for protection against corrosion and mechanical damage while the unit is in transit.
- (B)  Cord  Length. The  cord-exposed  usable  length  shall  be measured from the point of entrance to the park trailer or the face of the flanged surface inlet (motor-base attachment plug) to the face of the attachment plug at the supply end.
The cord-exposed usable length,  measured  to  the  point  of entry on the unit exterior, shall be a minimum of 7.0 m (23 ft) where the point of entrance is at the side of the unit, or shall be a minimum 8.5 m (28 ft) where the point of entrance is at the  rear  of  the  unit.  The  maximum  length  shall  not  exceed 11 m (36 1 ∕ 2 ft).
Where the cord entrance into the unit is more than 900 mm (3 ft) above the ground, the minimum cord lengths above shall be  increased  by  the  vertical  distance  of  the  cord  entrance heights above 900 mm (3 ft).
## (C)  Attachment Plugs.
- (1)  Units with Two to Five 15- or 20-Ampere Branch Circuits. Park trailers wired in accordance with 552.46(A) shall have an attachment  plug  that  shall  be  2-pole,  3-wire  grounding  type, rated  30  amperes,  125  volts,  conforming  to  the  configuration shown in Figure 552.44(C)(1) intended for use with units rated at 30 amperes, 125 volts.
Informational Note: Complete details of this configuration can be found in ANSI/NEMA WD 6-2002 (Rev. 2008), Standard for Dimensions of Attachment Plugs and Receptacles , Figure TT.
- (2)  Units with 50-Ampere Power Supply Assembly. Park trailers having a power-supply assembly rated 50 amperes as permitted  by  552.43(B)  shall  have  a  3-pole,  4-wire  grounding-type attachment plug rated 50 amperes, 125/250 volts, conforming to the configuration shown in Figure 552.44(C)(1).
Informational Note: Complete details of this configuration can be found in ANSI/NEMA WD 6-2002 (Rev. 2008), Standard for Dimensions of Attachment Plugs and Receptacles , Figure 14-50.
- (D)  Labeling  at  Electrical  Entrance. Each  park  trailer  shall have a safety label with the signal word WARNING in minimum 6  mm  ( 1 ∕ 4 in.)  high  letters  and  body  text  in  minimum  3  mm ( 1 ∕ 8 in.)  high  letters  on  a  contrasting  background.  The  safety label shall be affixed to the exterior skin, at or near the point of  entrance  of  the  power-supply  assembly  and  shall  read,  as appropriate:
## THIS CONNECTION IS FOR 110-125-VOLT AC, 60 HZ, 30 AMPERE SUPPLY
THIS CONNECTION IS FOR 208Y/120-VOLT OR 120/240VOLT AC, 3-POLE, 4-WIRE, 60 HZ, \_\_\_\_\_\_ AMPERE SUPPLY.
## followed by
## DO NOT EXCEED THE CIRCUIT RATING. EXCEEDING THE CIRCUIT RATING MAY CAUSE A FIRE AND RESULT IN DEATH OR SERIOUS INJURY.
The  correct  ampere  rating  shall  be  marked  in  the  blank space.
- (E)  Location. The point of entrance of a power-supply assembly shall be located on either side or the rear, within 450 mm (18 in.), of an outside wall.
## 552.45  Panelboard.
- (A)  Listed  and  Appropriately  Rated. A  listed  and  appropriately rated panelboard shall be used. The grounded conductor termination bar shall be insulated from the enclosure as provided in 552.55(C). An equipment grounding terminal bar shall be attached inside the metal enclosure of the panelboard.
- (B)  Location. The panelboard shall be installed  in  a  readily accessible location. Working clearance for the panelboard shall be  not  less  than  600  mm  (24  in.)  wide  and  750  mm  (30  in.) deep.
Exception:  Where  the  panelboard  cover  is  exposed  to  the  inside  aisle space, one of the working clearance dimensions shall be permitted to be reduced  to  a  minimum  of  550  mm  (22  in.).  A  panelboard  shall  be considered exposed where the panelboard cover is within 50 mm (2 in.) of the aisle's finished surface or not more than 25 mm (1 in.) from the backside of doors that enclose the space.
FIGURE  552.44(C)(1) Attachment Cap and Receptacle
Configurations.
#### (C)  Dead-Front  Type. The panelboard shall be of  the  deadfront  type.  A  main  disconnecting  means  shall  be  provided where fuses are used or where more than two circuit breakers are employed.  A main  overcurrent protective device  not exceeding the power-supply assembly rating shall be provided where more than two branch circuits are employed.
### 552.46  Branch  Circuits. Branch circuits  shall  be  determined in accordance with 552.46(A) and (B).
#### (A)  Two  to  Five  15-  or  20-Ampere  Circuits. A  maximum  of five  15-  or  20-ampere  circuits  to  supply  lights,  receptacle outlets,  and  fixed  appliances  shall  be  permitted.  Such  park trailers  shall  be  permitted  to  be  equipped  with  panelboards rated  at  120  volt  maximum  or  120/240  volt  maximum  and listed  for  a  30-ampere-rated main power supply assembly. Not more than two 120-volt thermostatically controlled appliances shall  be  installed  in  such  systems  unless  appliance  isolation switching, energy management systems, or similar methods are used.
Exception No. 1: Additional 15- or 20-ampere circuits shall be permitted where a listed energy management system rated at 30 amperes maximum is employed within the system.
Exception No. 2: Six 15- or 20-ampere circuits shall be permitted without employing an energy management system, provided that the added sixth circuit serves only the power converter, and the combined load of all six circuits does not exceed the allowable load that was designed for use by the original five circuits.
Informational  Note:  See  210.23(A)  for  permissible  loads.  See 552.45(C)  for  main  disconnect  and  overcurrent  protection requirements.
#### (B)  More  Than  Five  Circuits. Where more than five circuits are  needed,  they  shall  be  determined  in  accordance  with 552.46(B)(1), (B)(2), and (B)(3). No. of circuits × 1500 = small-appliance volt-amperes
(1)  Lighting. Based on 33 volt-amperes/m 2  (3 VA/ft 2 )  multiplied  by  the  outside  dimensions  of  the  park  trailer  (coupler excluded) divided by 120 volts to determine the number of 15or 20-ampere lighting area circuits, for example,
[552.46(B)(1)]
<!-- formula-not-decoded -->
<!-- formula-not-decoded -->
The lighting circuits shall be permitted to serve listed cordconnected  kitchen  waste  disposers  and  to  provide  power  for supplemental  equipment  and  lighting  on  gas-fired  ranges, ovens, or counter-mounted cooking units.
(2)  Small Appliances. Small-appliance branch circuits shall be installed in accordance with 210.11(C)(1).
(3)  General  Appliances. (including  furnace,  water  heater, space heater, range, and central or room air conditioner, etc.) An individual branch circuit shall be permitted to supply any load for which it is rated. There shall be one or more circuits of adequate rating in accordance with (a) through (d).
Informational  Note  No.  1:  For  the  laundry  branch  circuit,  see 210.11(C)(2).
Informational Note No. 2: For central air conditioning, see Article 440.
(a)     The total rating of fixed appliances shall not exceed 50 percent of the circuit rating if lighting outlets, general-use receptacles, or both are also supplied.
(c)     The rating of a single cord-and-plug-connected appliance supplied by other than an individual branch circuit shall not exceed 80 percent of the circuit rating.
(b)     For  fixed  appliances  with  a  motor(s)  larger  than 1 ∕ 8 horsepower, the total calculated load shall be based  on 125  percent  of  the  largest  motor  plus  the  sum  of  the  other loads.  Where  a  branch  circuit  supplies  continuous  load(s)  or any combination of continuous and noncontinuous loads, the branch-circuit  conductor  size  shall  be  in  accordance  with 210.19(A).
(d)     The  rating  of  a  range  branch  circuit  shall  be  based on the range demand as specified for ranges in 552.47(B)(5).
### 552.47  Calculations. The following method shall be employed in computing the supply-cord and distribution-panelboard load for  each  feeder  assembly  for  each  park  trailer  in  lieu  of  the procedure shown in Article 220 and shall be based on a 3-wire, 208Y/120-volt or 120/240-volt supply with 120-volt loads balanced between the two phases of the 3-wire system.
#### (A)  Lighting and Small-Appliance Load. Lighting VoltAmperes:  Length  times  width  of  park  trailer  floor  (outside dimensions)  times  33  volt-amperes/m 2 (3  VA/ft 2 ).  For  example,
Length × width × 3 = lighting volt-amperes
Small-Appliance  Volt-Amperes:  Number  of  circuits  times 1500  volt-amperes  for  each  20-ampere  appliance  receptacle circuit (see definition of Appliance, Portable with fine print note) including 1500 volt-amperes for laundry circuit. For example,
Total: Lighting volt-amperes plus small-appliance voltamperes = total volt-amperes
First 3000 total volt-amperes at 100 percent plus remainder at 35 percent = volt-amperes to be divided by 240 volts to obtain current (amperes) per leg.
#### (B)  Total Load for Determining Power Supply. Total load for determining power supply is the sum of the following:
- (1) Lighting and small-appliance load as calculated in 552.47(A).
- (3) Twenty-five percent of current of largest motor in (B)(2).
- (2) Nameplate amperes for motors and heater loads (exhaust fans, air conditioners, electric, gas, or oil heating). Omit smaller of the heating and cooling loads, except include blower motor if used as air-conditioner evaporator motor. Where an air conditioner is not installed and a 50-ampere power-supply  cord  is  provided,  allow  15  amperes  per phase for air conditioning.
- (4) Total  of  nameplate  amperes  for  disposal,  dishwasher, water  heater,  clothes  dryer,  wall-mounted  oven,  cooking units.  Where  the  number  of  these  appliances  exceeds three, use 75 percent of total.
- (5) Derive amperes for freestanding range (as distinguished from separate  ovens  and  cooking  units)  by  dividing  the following values by 240 volts as shown in the table below:
- (6) If  outlets or circuits are provided for other than factoryinstalled appliances, include the anticipated load.
Informational  Note:  Refer  to  Informative  Annex  D,  Example D12, for an illustration of the application of this calculation.
| Nameplate Rating (watts)   | Use (volt-amperes)   |
|----------------------------|----------------------|
| 0-10,000                   | 80 percent of rating |
| Over 10,000-12,500         | 8,000                |
| Over 12,500-13,500         | 8,400                |
| Over 13,500-14,500         | 8,800                |
| Over 14,500-15,500         | 9,200                |
| Over 15,500-16,500         | 9,600                |
| Over 16,500-17,500         | 10,000               |
#### (C)  Optional  Method  of  Calculation  for  Lighting  and  Appliance Load. For park trailers, the optional method for calculating  lighting  and  appliance  load  shown  in  220.82  shall  be permitted.
## 552.48  Wiring Methods.
#### (A)  Wiring Systems. Cables and raceways installed in accordance with Articles 320, 322, 330 through 340, 342 through 362, 386, and 388 shall be permitted in accordance with their applicable  article,  except  as  otherwise  specified  in  this  article.  An equipment grounding means shall be provided in accordance with 250.118.
or tubing would be less than 32 mm (1 1 ∕ 4 in.) from the inside or outside surface. Steel plates on each side of the cable or tubing, or  a  steel  tube,  with  not  less  than  1.35  mm  (0.053  in.)  wall thickness,  shall  be  installed  to  protect  the  cable  or  tubing. These  plates  or  tubes  shall  be  securely  held  in  place.  Where nonmetallic-sheathed  cables  pass  through  punched,  cut,  or drilled  slots  or  holes  in  metal  members,  the  cable  shall  be protected  by  bushings  or  grommets  securely  fastened  in  the opening prior to installation of the cable.
#### (H)  Cable Supports. Where connected with cable connectors or  clamps,  cables  shall  be  secured  and  supported  within 300 mm (12 in.) of outlet boxes, panelboards, and splice boxes on  appliances.  Supports  and  securing  shall  be  provided  at intervals not exceeding 1.4 m (4 1 ∕ 2 ft) at other places.
#### (I)  Nonmetallic  Box  Without  Cable  Clamps. Nonmetallicsheathed cables shall be secured and supported within 200 mm (8  in.)  of  a  nonmetallic  outlet  box  without  cable  clamps. Where  wiring  devices  with  integral  enclosures  are  employed with a loop of extra cable to permit future replacement of the device,  the  cable  loop  shall  be  considered  as  an  integral portion of the device.
#### (J)  Physical  Damage. Where  subject  to  physical  damage, exposed  nonmetallic  cable  shall  be  protected  by  covering boards, guard strips, raceways, or other means.
#### (K)  Receptacle Faceplates. Metal faceplates shall comply with 406.5(A). Nonmetallic faceplates shall comply with 406.5(C).
#### (L)  Metal  Faceplates  Grounded. Where metal faceplates are used, they shall be grounded.
#### (B)  Conduit and Tubing. Where rigid metal conduit or intermediate  metal  conduit  is  terminated  at  an  enclosure  with  a locknut and bushing connection, two locknuts shall be provided, one inside and one outside of the enclosure. All cut ends of conduit and tubing shall be reamed or otherwise finished to remove rough edges. (M)  Moisture or Physical Damage. Where outdoor or underchassis wiring is 120 volts, nominal, or over and is exposed to moisture or physical damage, the wiring shall be protected by rigid metal conduit, by intermediate metal conduit, by electrical metallic tubing, by rigid nonmetallic conduit, or by Type MI cable  that  is  closely  routed  against  frames  and  equipment enclosures or other raceway or cable identified for the application.
#### (C)  Nonmetallic  Boxes. Nonmetallic boxes shall  be  acceptable only with nonmetallic-sheathed cable or nonmetallic raceways.
#### (D)  Boxes. In walls and ceilings constructed of wood or other combustible material, boxes and fittings shall be flush with the finished surface or project therefrom.
#### (E)  Mounting. Wall  and  ceiling  boxes  shall  be  mounted  in accordance with Article 314.
Exception No. 1: Snap-in-type boxes or boxes provided with special wall or ceiling brackets that securely fasten boxes in walls or ceilings shall be permitted.
Exception  No.  2:  A  wooden  plate  providing  a  38-mm  (1 1 ∕ 2 -in.)  minimum width backing around the box and of a thickness of 13 mm ( 1 ∕ 2 in.)  or  greater  (actual)  attached  directly  to  the  wall  panel  shall  be considered as approved means for mounting outlet boxes.
#### (F)  Cable Sheath. The sheath of nonmetallic-sheathed cable, and the armor of metal-clad cable and Type AC cable, shall be continuous between outlet boxes and other enclosures.
#### (G)  Protected. Metal-clad, Type AC, or nonmetallic-sheathed cables and electrical nonmetallic tubing shall be permitted to pass through the centers of the wide side of 2 by 4 wood studs. However, they shall be protected where they pass through 2 by 2 wood studs or at other wood studs or frames where the cable
#### (N)  Component  Interconnections. Fittings  and  connectors that are intended to be concealed at the time of assembly shall be  listed  and  identified  for  the  interconnection  of  building components. Such fittings and connectors shall be equal to the wiring  method employed in insulation, temperature rise, and fault-current  withstanding,  and  shall  be  capable  of  enduring the vibration and shock occurring in park trailers.
#### (O)  Method of Connecting Expandable Units. The method of connecting  expandable  units  to  the  main  body  of  the  park trailer  shall  comply  with  552.48(O)(1)  and  552.48(O)(2)  as applicable.
(1)  Cord-and-Plug Connected. Cord-and-plug connections shall comply with 552.48(O)(1)(a) through (O)(1)(d).
(a)      The portion of a branch circuit that is installed in an expandable  unit  shall  be  permitted  to  be  connected  to  the portion of the branch circuit in the main body of the vehicle by means of an attachment plug and cord listed for hard usage. The cord and its connections shall comply with all provisions of Article  400  and shall be considered as a permitted use under 400.10. Where the attachment plug and cord are located within the park trailer's interior, use of plastic thermoset or elastomer parallel cord Type SPT-3, SP-3, or SPE shall be permitted.
(b)       Where  the  receptacle  provided  for  connection  of the  cord  to  the  main  circuit  is  located  on  the  outside  of  the park  trailer,  it  shall  be  protected  with  a  ground-fault  circuit interrupter  for  personnel  and  be  listed  for  wet  locations.  A cord located on the outside of a park trailer shall be identified for outdoor use.
(d)      The attachment plug and cord shall be installed so as not to permit exposed live attachment plug pins.
(c)     Unless  removable  or  stored  within  the  park  trailer interior, the cord assembly shall have permanent provisions for protection against corrosion and mechanical damage while the park trailer is in transit.
- (2)  Direct Wires Connected. That portion of a branch circuit that is installed in an expandable unit shall be permitted to be connected  to  the  portion  of  the  branch  circuit  in  the  main body of the park trailer by means of flexible cord installed in accordance with 552.48(O)(2)(a) through (O)(2)(f) or other approved wiring method. N
(b)     The  flexible  cord  shall  be  permitted  to  be  exposed on the underside of the vehicle.
(a)     The  flexible  cord  shall  be  listed  for  hard  usage  and for use in wet locations.
(c)     The flexible cord shall be permitted to pass through the  interior  of  a  wall  or  floor  assembly  or  both  a  maximum concealed length of 600 mm (24 in.) before terminating at an outlet or junction box.
(d)     Where concealed, the flexible cord shall be installed in  nonflexible  conduit  or  tubing  that  is  continuous  from  the outlet or junction box inside the park trailer to a weatherproof outlet box, junction box, or strain relief fitting listed for use in wet  locations  that  is  located  on  the  underside  of  the  park trailer.  The  outer  jacket  of  flexible  cord  shall  be  continuous into the outlet or junction box.
(f)     Where  subject  to  physical  damage,  the  flexible  cord shall  be  protected  with  RMC,  IMC,  Schedule  80  PVC,  reinforced thermosetting resin conduit (RTRC) listed for exposure to physical damage, or other approved means and shall extend at least 150 mm (6 in.) above the floor. A means shall be provided to secure the flexible cord where it enters the park trailer.
#### (P)  Prewiring for Air-Conditioning Installation. Prewiring installed for the purpose of facilitating future air-conditioning installation  shall  comply  with  the  applicable  portions  of  this article and the following:
- (1) An overcurrent protective device with a rating compatible with the circuit conductors shall be installed in the panelboard and wiring connections completed.
- (3) A  safety  label  with  the  word  WARNING  in  minimum 6  mm  ( 1 ∕ 4 in.)  high  letters  and  body  text  in  minimum 3  mm ( 1 ∕ 8 in.)  high  letters  on  a  contrasting  background shall  be  affixed  on  or  adjacent  to  the  junction  box  and shall read as follows:
- (2) The load end of the circuit shall terminate in a junction box with a blank cover or other listed enclosure. Where a junction box with a blank cover is used, the free ends of the conductors shall be adequately capped or taped.
## WARNING AIR-CONDITIONING CIRCUIT. THIS CONNECTION IS FOR AIR CONDITIONERS
## RATED 110-125-VOLT AC, 60 HZ, \_\_\_\_ AMPERES MAXIMUM. DO NOT EXCEED CIRCUIT RATING.
## EXCEEDING THE CIRCUIT RATING MAY CAUSE A FIRE AND RESULT IN DEATH OR SERIOUS INJURY
An  ampere  rating  not  to  exceed  80  percent  of  the circuit rating shall be legibly marked in the blank space.
- (4) The circuit shall serve no other purpose.
2. (Q)  Prewiring for Other Circuits. Prewiring installed for the purpose of installing other appliances or devices shall comply with the applicable portions of this article and the following: N
- (1) An overcurrent protection device with a rating compatible  with  the  circuit  conductors  shall  be  installed  in  the panelboard with wiring connections completed.
- (3) A  safety  label  with  the  signal  word  WARNING  in  minimum 6 mm ( 1 ∕4 in.)  high  letters  and  body  text  in  minimum  3  mm  ( 1 ∕ 8 in.) high letters on a contrasting background shall be affixed on or adjacent to the junction box or device listed for the purpose and shall read as follows:
- (2) The load end of the circuit shall terminate in a junction box with a blank cover or a device listed for the purpose. Where a junction box with blank cover is used, the free ends  of  the  conductors  shall  be  adequately  capped  or taped.
## WARNING
(e)     Where the flexible cord passes through the floor to an exposed area inside of the park trailer, it shall be protected by means of conduit and bushings or equivalent.
THIS CONNECTION IS FOR \_\_\_\_\_ RATED \_\_\_\_\_ VOLT AC, 60 HZ, \_\_\_\_\_ AMPERES MAXIMUM. DO NOT EXCEED CIRCUIT RATING. EXCEEDING THE CIRCUIT RATING MAY CAUSE A FIRE AND RESULT IN DEATH OR SERIOUS INJURY.
An  ampere  rating  not  to  exceed  80  percent  of  the  circuit rating shall be legibly marked in the blank space.
### 552.49  Maximum  Number  of  Conductors  in  Boxes. The maximum number of conductors permitted in boxes shall be in accordance with 314.16.
### 552.50  Grounded  Conductors. The  identification  of  grounded conductors shall be in accordance with 200.6.
### 552.51  Connection of Terminals and Splices. Conductor splices  and  connections  at  terminals  shall  be  in  accordance  with 110.14.
### 552.52  Switches. Switches shall be rated as required  by 552.52(A) and (B).
#### (A)  Lighting  Circuits. For  lighting  circuits,  switches  shall  be rated not less than 10 amperes, 120/125 volts, and in no case less than the connected load.
#### (B)  Motors  or  Other  Loads. For  motors  or  other  loads, switches  shall  have  ampere  or  horsepower  ratings,  or  both, adequate for loads controlled. (An ac general-use snap switch shall be permitted to control a motor 2 hp or less with full-load current not over 80 percent of the switch ampere rating.)
- (C)  Location. Switches shall not be installed within wet locations in tub or shower spaces unless installed as part of a listed tub or shower assembly. N
Copyright 2017 National Fire Protection Association (NFPAfi). Licensed, by agreement, for individual use and download on 08/08/2017 to Brian Chambers for designated user Brian Chambers. No other reproduction or transmission in any form permitted without written permission of NFPAfi. For inquiries or to report unauthorized use, contact licensing@nfpa.org.  This NFCSS All Access subscription expires on August 30, 2018.
### 552.53  Receptacles. All  receptacle  outlets  shall  be  of  the grounding  type  and  installed  in  accordance  with  210.21  and 406.4.
## 552.54  Luminaires.
#### (A)  General. Any combustible wall or ceiling  finish  exposed between the edge of a canopy or pan of a luminaire or ceiling suspended  (paddle)  fan  and  the  outlet  box  shall  be  covered with noncombustible material or a material identified for the purpose.
#### (B)  Shower  Luminaires. If  a  luminaire  is  provided  over  a bathtub  or  in  a  shower  stall,  it  shall  be  of  the  enclosed  and gasketed type and listed for the type of installation, and it shall be ground-fault circuit-interrupter protected.
- (C)  Outdoor Outlets, Luminaires, Air-Cooling Equipment, and So  On. Outdoor  luminaires  and  other  equipment  shall  be listed for outdoor use or wet locations.
### 552.55  Grounding. (See  also  552.57  on  bonding  of  noncurrent-carrying metal parts.)
#### (A)  Power-Supply  Grounding. The  grounding  conductor  in the supply cord or feeder shall be connected to the grounding bus or other approved grounding means in the panelboard.
#### (B)  Panelboard. The panelboard shall have a grounding bus with sufficient terminals for all grounding conductors or other approved grounding means.
- (3) The  equipment  grounding  conductor  in  nonmetallicsheathed cable shall be permitted to be secured under a screw  threaded  into  the  luminaire  canopy  other  than  a mounting  screw  or  cover  screw  or  attached  to  a  listed grounding means (plate) in a nonmetallic outlet box for luminaire  mounting  (grounding  means  shall  also  be permitted for luminaire attachment screws).
#### (D)  Grounding  Connection  in  Nonmetallic  Box. A  connection between the one or more grounding conductors brought into  a  nonmetallic  outlet  box  shall  be  arranged  so  that  a connection  can  be  made  to  any  fitting  or  device  in  that  box that requires grounding.
#### (E)  Grounding Continuity. Where more than one equipment grounding conductor of a branch circuit enters a box, all such conductors shall be in good electrical contact with each other, and the arrangement shall be such that the disconnection or removal of a receptacle, fixture, including a luminaire, or other device fed from the box will not interfere with or interrupt the grounding continuity.
#### (F)  Cord-Connected Appliances. Cord-connected appliances, such as washing machines, clothes dryers, refrigerators, and the electrical system of gas ranges, and so on, shall be grounded by means of an approved cord with equipment grounding conductor and grounding-type attachment plug.
## 552.57  Bonding of Non-Current-Carrying Metal Parts.
#### (A)  Required Bonding. All exposed non-current-carrying metal parts that are likely to become energized shall be effectively  bonded  to  the  grounding  terminal  or  enclosure  of  the panelboard.
#### (B)  Bonding Chassis. A bonding conductor shall be connected between any panelboard and an accessible terminal on the chassis.  Aluminum or copper-clad aluminum conductors shall not be used for bonding if such conductors or their terminals are exposed to corrosive elements.
Exception: Any park trailer that employs a unitized metal chassis-frame construction to which the panelboard is securely fastened with a bolt(s) and nut(s) or by welding or riveting shall be considered to be bonded.
#### (C)  Bonding Conductor Requirements. Grounding terminals shall  be  of  the  solderless  type  and  listed  as  pressure  terminal connectors  recognized  for  the  wire  size  used.  The  bonding conductor  shall  be  solid  or  stranded,  insulated  or  bare,  and shall be 8 AWG copper minimum or equivalent.
#### (D)  Metallic Roof and Exterior Bonding. The metal roof and exterior  covering  shall  be  considered  bonded  where  both  of the following conditions apply:
- (1) The metal panels  overlap  one  another  and  are  securely attached  to  the  wood  or  metal  frame  parts  by  metal fasteners.
- (2) The lower panel of the metal exterior covering is secured by metal fasteners at each cross member of the chassis, or the  lower  panel  is  connected  to  the  chassis  by  a  metal strap.
#### (E)  Gas, Water, and Waste Pipe Bonding. The gas, water, and waste pipes shall be considered grounded if they are bonded to the chassis.
#### (F)  Furnace and Metal Air Duct Bonding. Furnace and metal circulating air ducts shall be bonded.
#### (C)  Insulated  Grounded  Conductor. The  grounded  circuit conductor  shall  be  insulated  from  the  equipment  grounding conductors and from equipment enclosures and other grounded  parts.  The  grounded  circuit  conductor  terminals  in  the panelboard  and  in  ranges,  clothes  dryers,  counter-mounted cooking units, and wall-mounted ovens shall be insulated from the  equipment enclosure. Bonding screws, straps, or buses in the panelboard or in appliances shall be removed and discarded. Connection of electric ranges and electric clothes dryers utilizing  a  grounded  conductor,  if  cord-connected,  shall  be made with 4-conductor cord and 3-pole, 4-wire, grounding-type plug caps and receptacles.
## 552.56  Interior Equipment Grounding.
#### (A)  Exposed Metal Parts. In the electrical system, all exposed metal  parts,  enclosures,  frames,  luminaire  canopies,  and  so forth, shall be effectively bonded to the grounding terminals or enclosure of the panelboard.
#### (B)  Equipment  Grounding  Conductors. Bare  conductors  or conductors with insulation or individual covering that is green or  green  with  one  or  more  yellow  stripes  shall  be  used  for equipment grounding conductors only.
#### (C)  Grounding of Electrical Equipment. Where grounding of electrical  equipment  is  specified,  it  shall  be  permitted  as follows:
- (1) Connection of metal raceway (conduit or electrical metallic  tubing),  the  sheath  of  Type  MC  and  Type  MI  cable where  the  sheath  is  identified  for  grounding,  or  the armor of Type AC cable to metal enclosures.
- (2) A  connection  between  the  one  or  more  equipment grounding  conductors  and  a  metal  box  by  means  of  a grounding  screw,  which  shall  be  used  for  no  other purpose, or a listed grounding device.
### 552.58  Appliance Accessibility and Fastening. Every appliance shall  be  accessible  for  inspection,  service,  repair,  and  replacement without removal of permanent construction. Means shall be  provided  to  securely  fasten  appliances  in  place  when  the park trailer is in transit.
## 552.59  Outdoor  Outlets,  Fixtures,  Including  Luminaires,  AirCooling Equipment, and So On.
#### (A)  Listed  for  Outdoor  Use. Outdoor  fixtures,  including luminaires,  and  equipment  shall  be  listed  for  outdoor  use. Outdoor receptacle outlets shall be in accordance with 406.9(A)  and  (B).  Switches  and  circuit  breakers  installed outdoors shall comply with 404.4.
#### (B)  Outside Heating Equipment, Air-Conditioning Equipment, or  Both. A park trailer provided  with a branch  circuit designed to energize outside heating equipment or airconditioning  equipment,  or  both,  located  outside  the  park trailer,  other  than  room  air  conditioners,  shall  have  such branch-circuit  conductors  terminate  in  a  listed  outlet  box  or disconnecting means located on the outside of the park trailer. A  safety  label  with  the  word  WARNING  in  minimum  6  mm ( 1 ∕ 4 in.)  high  letters  and  body text in minimum 3 mm ( 1 ∕ 8 in.) high letters on a contrasting background shall be affixed within 150  mm  (6  in.)  from  the  listed  box  or  disconnecting  means and shall read as follows:
## WARNING
#### (B)  Low-Voltage  Circuits. An  operational  test  of  low-voltage circuits shall be conducted to demonstrate that all equipment is connected and in electrical working order. This test shall be performed  in  the  final  stages  of  production  after  all  outer coverings and cabinetry have been secured.
## ARTICLE 553 Floating Buildings
## Part I. General
### 553.1  Scope. This article covers wiring, services, feeders, and grounding for floating buildings.
## 553.2  Definition.
Floating Building. A  building  unit,  as  defined  in  Article  100, that  floats  on  water,  is  moored  in  a  permanent  location,  and has  a  premises  wiring  system  served  through  connection  by permanent wiring to an electrical supply system not located on the premises.
## Part II. Services and Feeders
### 553.5  Service Conductors. One set of service conductors shall be permitted to serve more than one set of service equipment.
### 553.6  Feeder  Conductors. Each  floating  building  shall  be supplied  by  a  single  set  of  feeder  conductors  from  its  service equipment.
Exception:  Where  the  floating  building  has  multiple  occupancy,  each occupant  shall  be  permitted  to  be  supplied  by  a  single  set  of  feeder conductors extended from the occupant's service equipment to the occupant's panelboard.
## 553.7  Installation of Services and Feeders.
#### (A)  Flexibility. Flexibility  of  the  wiring  system  shall  be  maintained  between  floating  buildings  and  the  supply  conductors. All wiring shall be installed so that motion of the water surface and changes in the water level will not result in unsafe conditions.
#### (B)  Wiring  Methods. Liquidtight  flexible  metal  conduit  or liquidtight flexible nonmetallic conduit with approved fittings shall be permitted for feeders and where flexible connections are  required  for  services.  Extra-hard  usage  portable  power cable listed for both wet locations and sunlight resistance shall be permitted for a feeder to a floating building where flexibility is required. Other raceways suitable for the location shall be permitted to be installed where flexibility is not required.
THIS CONNECTION IS FOR HEATING AND/OR AIR-CONDITIONING EQUIPMENT. THE BRANCH CIRCUIT IS RATED AT NOT MORE THAN \_\_\_\_\_\_ AMPERES, AT \_\_\_\_\_\_ VOLTS, 60 HZ, \_\_\_\_\_\_\_ CONDUCTOR AMPACITY. A DISCONNECTING MEANS SHALL BE LOCATED WITHIN SIGHT OF THE EQUIPMENT. EXCEEDING THE CIRCUIT RATING MAY CAUSE A FIRE AND RESULT IN DEATH OR SERIOUS INJURY. 553.4  Location of Service Equipment. The service equipment for a floating building shall be located adjacent to, but not in or on, the building or any floating structure. The main overcurrent  protective  device  that  feeds  the  floating  structure  shall have ground fault protection not exceeding 100 mA. Ground fault  protection  of  each  individual  branch  or  feeder  circuit shall be permitted as a suitable alternative.
The correct voltage and ampere rating shall be given.
## Part V. Factory Tests
### 552.60  Factory  Tests  (Electrical). Each  park  trailer  shall  be subjected to the tests required by 552.60(A) and (B).
#### (A)  Circuits of 120 Volts or 120/240 Volts. Each park trailer designed  with  a  120-volt  or  a  120/240-volt  electrical  system shall  withstand  the  applied  voltage  without  electrical  breakdown  of  a  1  minute,  900-volt  dielectric  strength  test,  or  a 1  second,  1080-volt  dielectric  strength  test,  with  all  switches closed,  between  ungrounded  and  grounded  conductors  and the park trailer ground. During the test, all switches and other controls  shall  be  in  the  'on'  position.  Fixtures,  including luminaires, and permanently installed appliances shall not be required to withstand this test.
Each park trailer shall be subjected to the following:
- (1) A continuity test to ensure that all metal parts are properly bonded
- (3) Polarity checks to determine that connections have been properly made
- (2) Operational  tests  to  demonstrate  that  all  equipment  is properly connected and in working order
- (4) Receptacles requiring GFCI protection shall be tested for correct function by the use of a GFCI testing device
## Part III. Grounding
### 553.8  General Requirements. Grounding at floating buildings shall comply with 553.8(A) through (D).
#### (A)  Grounding of Electrical and Nonelectrical Parts. Grounding of both electrical and nonelectrical parts in a floating building  shall  be  through  connection  to  a  grounding  bus  in  the building panelboard.
#### (B)  Installation  and  Connection  of  Equipment  Grounding Conductor. The  equipment  grounding  conductor  shall  be installed  with  the  feeder  conductors  and  connected  to  a grounding terminal in the service equipment.
#### (C)  Identification  of  Equipment  Grounding  Conductor. The equipment grounding conductor shall be an insulated copper conductor with a continuous outer finish that is either green or green with one or more yellow stripes. For conductors larger than  6  AWG,  or  where  multiconductor  cables  are  used,  reidentification  of  conductors  allowed  in  250.119(A)(2)b.  and (A)(2)c. shall be permitted.
#### (D)  Grounding Electrode Conductor Connection. The grounding terminal in  the  service  equipment  shall  be  grounded by connection through an insulated grounding electrode conductor to a grounding electrode on shore.
basins,  boathouses,  yacht  clubs,  boat  condominiums,  docking facilities associated with one-family dwellings, two-family dwellings, multifamily dwellings, and residential condominiums; any multiple  docking  facility  or  similar  occupancies;  and  facilities that  are  used,  or  intended  for  use,  for  the  purpose  of  repair, berthing, launching, storage, or fueling of small craft and the moorage of floating buildings.
Informational Note: See NFPA 303-2011, Fire Protection Standard for Marinas and Boatyards, for additional information.
## 555.2  Definitions.
Electrical Datum Plane. The electrical datum plane is defined as follows:
- (1) In  land  areas  subject  to  tidal  fluctuation,  the  electrical datum plane is a horizontal plane 606 mm (2 ft) above the  highest  tide  level  for  the  area  occurring  under normal circumstances, that is, highest high tide.
- (3) The electrical datum plane for floating piers and landing stages that are (a) installed to permit  rise and  fall response  to  water  level,  without  lateral  movement,  and (b) that are so equipped that they can rise to the datum plane  established  for  (1)  or  (2),  is  a  horizontal  plane 762 mm (30 in.) above the water level at the floating pier or  landing  stage  and  a  minimum  of  305  mm  (12  in.) above the level of the deck.
- (2) In land areas not subject to tidal fluctuation, the electrical  datum  plane  is  a  horizontal  plane  606  mm  (2  ft) above  the  highest  water  level  for  the  area  occurring under normal circumstances.
### 553.9  Insulated  Neutral. The  grounded  circuit  conductor (neutral) shall be an insulated conductor identified in compliance with 200.6. The neutral conductor shall be connected to the  equipment grounding terminal in the service equipment, and, except for that connection, it shall be insulated from the equipment grounding conductors, equipment enclosures, and all  other  grounded parts. The neutral conductor terminals in the panelboard and in ranges, clothes dryers, counter-mounted cooking units, and the like shall be insulated from the enclosures. Marine Power Outlet. An enclosed assembly that can include equipment such as receptacles, circuit breakers, fused switches, fuses, a  watt-hour  meter(s),  panelboards,  and  monitoring means approved for marine use.
## 553.10  Equipment Grounding.
#### (A)  Electrical  Systems. All  enclosures  and  exposed  metal parts of electrical systems shall be connected to the grounding bus.
#### (B)  Cord-Connected Appliances. Where required to be grounded,  cord-connected  appliances  shall  be  grounded  by means of an equipment grounding conductor in the cord and a grounding-type attachment plug.
### 553.11  Bonding  of  Non-Current-Carrying  Metal  Parts. All metal parts in contact with the water, all metal piping, and all non-current-carrying  metal  parts  that  are  likely  to  become energized  shall  be  connected  to  the  grounding  bus  in  the panelboard.
## ARTICLE 555 Marinas, Boatyards, and Commercial and Noncommercial Docking Facilities
### 555.1  Scope. This article covers the installation of wiring and equipment  in  the  areas  comprising  fixed  or  floating  piers, wharves,  docks,  and  other  areas  in  marinas,  boatyards,  boat
### 555.3  Ground-Fault  Protection. The  overcurrent  protective devices that supply the marina, boatyards, and commercial and noncommercial docking facilities shall have ground-fault protection not exceeding 30 mA.
### 555.4  Distribution System. Yard and pier distribution systems shall not exceed 1000 volts phase to phase.
### 555.5  Transformers. Transformers  and  enclosures  shall  be specifically approved for the intended location. The bottom of enclosures for transformers shall not be located below the electrical datum plane.
### 555.7  Location of Service Equipment. The service equipment for floating docks or marinas shall be located adjacent to, but not on or in, the floating structure.
### 555.9  Electrical  Connections. Electrical  connections  shall  be located at least 305 mm (12 in.) above the deck of a floating pier. Conductor splices, within approved junction boxes, utilizing  sealed  wire  connector  systems  listed  and  identified  for submersion shall be permitted where located above the waterline but below the electrical datum plane for floating piers.
All  electrical  connections  shall  be  located  at  least  305  mm (12 in.) above the deck of a fixed pier but not below the electrical datum plane.
## 555.10  Electrical Equipment Enclosures.
#### (A)  Securing  and  Supporting. Electrical  equipment  enclosures installed on piers above deck level shall be securely and
substantially supported by structural members, independent of any conduit connected to them. If enclosures are not attached to  mounting  surfaces  by  means  of  external  ears  or  lugs,  the internal screw heads shall be sealed to prevent seepage of water through mounting holes.
#### (B)  Location. Electrical  equipment enclosures on piers shall be located so as not to interfere with mooring lines.
### 555.11  Circuit  Breakers,  Switches,  Panelboards,  and  Marine Power  Outlets. Circuit  breakers  and  switches  installed  in gasketed  enclosures  shall  be  arranged  to  permit  required manual operation without exposing the interior of the enclosure. All such enclosures shall be arranged with a weep hole to discharge condensation.
### 555.12  Load Calculations for Service and Feeder Conductors. General lighting and other loads shall be calculated in accordance with Part III of Article 220, and, in addition, the demand factors  set  forth  in  Table  555.12  shall  be  permitted  for  each service and/or feeder circuit supplying receptacles that provide shore power for boats. These calculations shall be permitted to be modified as indicated in notes (1) and (2) to Table 555.12. Where  demand  factors  of  Table  555.12 are applied,  the demand factor specified in 220.61(B) shall not be permitted.
Informational Note: These demand factors may be inadequate in  areas  of  extreme  hot  or  cold  temperatures  with  loaded circuits  for  heating,  air-conditioning,  or  refrigerating  equipment.
## 555.13  Wiring Methods and Installation.
- (A)  Wiring Methods.
- (1)  General. Wiring methods of Chapter 3 shall be permitted where identified for use in wet locations.
(2)  Portable Power Cables. Extra-hard usage portable power cables  rated  not  less  than  75°C  (167°F),  600  volts;  listed  for both wet locations and sunlight resistance; and having an outer jacket rated to be resistant to temperature extremes, oil, gasoline,  ozone, abrasion, acids, and chemicals shall be permitted as follows:
Table 555.12  Demand Factors
| Number of Shore Power Receptacles   |   Sum of the Rating of the Receptacles (%) |
|-------------------------------------|--------------------------------------------|
| 1-4                                 |                                        100 |
| 5-8                                 |                                         90 |
| 9-14                                |                                         80 |
| 15-30                               |                                         70 |
| 31-40                               |                                         60 |
| 41-50                               |                                         50 |
| 51-70                               |                                         40 |
| ≥71                                 |                                         30 |
## Notes:
1. Where shore power accommodations provide two receptacles specifically for an individual boat slip and these receptacles have different voltages (for example, one 30 ampere, 125 volt and one 50 ampere, 125/250 volt), only the receptacle with the larger kilowatt demand shall be required to be calculated.
2. If the facility being installed includes individual kilowatt-hour submeters for each slip and is being calculated using the criteria listed in Table 555.12, the total demand amperes may be multiplied by 0.9 to achieve the final demand amperes.
- (1) As permanent wiring on the underside of piers (floating or fixed)
- (2) Where  flexibility  is  necessary  as  on  piers  composed  of floating sections
- (3)  Temporary  Wiring. Temporary  wiring,  except  as  permitted by Article 590, shall not be used to supply power to boats.
4. (B)  Installation.
- (1)  Overhead  Wiring. Overhead  wiring  shall  be  installed  to avoid possible contact with masts and other parts of boats being moved in the yard.
Conductors and cables shall be routed to avoid wiring closer than 6.0 m (20 ft) from the outer edge or any portion of the yard that can be used for moving vessels or stepping or unstepping masts.
- (2)  Outside  Branch  Circuits  and  Feeders. Outside  branch circuits  and  feeders  shall  comply  with  Article  225  except  that clearances  for  overhead  wiring  in  portions  of  the  yard  other than  those  described  in  555.13(B)(1)  shall  not  be  less  than 5.49 m (18 ft) abovegrade.
(3)  Wiring Over and Under Navigable Water. Wiring over and under  navigable  water  shall  be  subject  to  approval  by  the authority having jurisdiction.
Informational Note: See NFPA 303-2011, Fire Protection Standard for Marinas and Boatyards , for warning sign requirements.
## (4)  Portable Power Cables.
(a)     Where portable power cables are permitted by 555.13(A)(2), the installation shall comply with the following:
- (1) Cables shall be properly supported.
- (3) Cables shall be securely fastened by nonmetallic clips to structural members other than the deck planking.
- (2) Cables shall be located on the underside of the pier.
- (4) Cables  shall  not  be  installed  where  subject  to  physical damage.
5. (b)     Where  portable  power  cables  are  used  as  permitted in 555.13(A)(2)(2), there shall be an approved junction box of corrosion-resistant construction with permanently installed terminal blocks on each pier section to which the feeder and feeder extensions are to be connected. A listed marine power outlet  employing  terminal  blocks/bars  shall  be  permitted  in lieu of a junction box. Metal junction boxes and their covers, and metal screws and parts that are exposed externally to the boxes, shall be of corrosion-resistant materials or protected by material resistant to corrosion.
- (5) Where cables pass through structural members, they shall be  protected  against  chafing  by  a  permanently  installed oversized sleeve of nonmetallic material.
- (5)  Protection. Rigid metal conduit, reinforced thermosetting resin conduit (RTRC) listed for aboveground use, or rigid polyvinyl chloride (PVC) conduit suitable for the location, shall be installed  to  protect  wiring  above  decks  of  piers  and  landing stages and below the enclosure that it serves. The conduit shall be  connected  to  the  enclosure  by  full  standard  threads  or fittings listed for use in damp or wet locations, as applicable.
### 555.15  Grounding. Wiring and equipment within the scope of this article shall be grounded as specified in Article 250 and as required by 555.15(A) through (E).
## ARTICLE 555 - MARINAS, BOATYARDS, AND COMMERCIAL AND NONCOMMERCIAL DOCKING FACILITIES 555.15
#### (A)  Equipment to Be Grounded. The following items shall be connected to an equipment grounding conductor run with the circuit conductors in the same raceway, cable, or trench:
- (1) Metal  boxes,  metal  cabinets,  and  all  other  metal  enclosures
- (3) Grounding terminals of grounding-type receptacles
- (2) Metal frames of utilization equipment
#### (B)  Type  of  Equipment  Grounding  Conductor. The  equipment  grounding  conductor  shall  be  an  insulated  conductor with  a  continuous  outer  finish  that  is  either  green  or  green with  one  or  more  yellow  stripes.  The  equipment  grounding conductor of Type MI cable shall be permitted to be identified at  terminations. For conductors larger than 6 AWG, or where multiconductor cables are used, re-identification of conductors allowed in 250.119(A)(2)b. and (A)(2)c. or 250.119(B)(2) and (B)(3) shall be permitted.
#### (C)  Size of Equipment Grounding Conductor. The insulated equipment grounding conductor shall be sized in accordance with 250.122 but not smaller than 12 AWG.
#### (D)  Branch-Circuit  Equipment  Grounding  Conductor. The insulated equipment grounding conductor for branch circuits shall  terminate  at  a  grounding  terminal  in  a  remote  panelboard  or  the  grounding  terminal  in  the  main  service  equipment.
#### (E)  Feeder Equipment Grounding Conductors. Where a feeder supplies a remote panelboard, an insulated equipment grounding conductor shall extend from a grounding terminal in  the  service  equipment  to  a  grounding  terminal  in  the remote panelboard.
#### (A)  Type. The disconnecting means shall consist of a circuit breaker, switch, or both, and shall be properly identified as to which receptacle it controls.
(3)  Branch Circuits. Each single receptacle that  supplies shore  power  to  boats  shall  be  supplied  from  a  marine  power outlet or panelboard by an individual branch circuit of the voltage class and rating corresponding to the rating of the receptacle.
Informational  Note:  Supplying  receptacles  at  voltages  other than the voltages marked on the receptacle may cause overheating  or  malfunctioning  of  connected  equipment,  for  example, supplying single-phase, 120/240-volt, 3-wire loads from a 208Y/ 120-volt, 3-wire source.
(4)  Ratings. Shore power for boats shall be provided by single receptacles rated not less than 30 amperes.
Informational  Note:  For  locking-  and  grounding-type  receptacles for auxiliary power to boats, see NFPA 303-2011, Fire Protection Standard for Marinas and Boatyards .
(a)     Receptacles  rated  30  amperes  and  50  amperes  shall be of the locking and grounding type.
Informational  Note:  For  various  configurations  and  ratings  of locking-  and  grounding-type  receptacles  and  caps,  see  ANSI/ NEMA WD 6-2002 (Rev. 2008), Standard for Dimensions of Attachment Plugs and Receptacles .
(b)     Receptacles  rated  60  amperes  or  higher  shall  be  of the pin and sleeve type.
Informational  Note:  For  various  configurations  and  ratings  of pin and sleeve receptacles, see ANSI/UL 1686, UL Standard for Safety Pin and Sleeve Configurations .
## (B)  Other Than Shore Power.
### 555.17  Disconnecting  Means  for  Shore  Power  Connection(s). Disconnecting  means  shall  be  provided  to  isolate  each  boat from its supply connection(s). (1)  Ground-Fault  Circuit-Interrupter  (GFCI)  Protection  for Personnel. Fifteenand 20-ampere, single-phase, 125-volt receptacles  installed  outdoors,  in  boathouses,  in  buildings  or structures  used  for  storage,  maintenance,  or  repair  shall  be provided  with  GFCI  protection  for  personnel.  Receptacles  in other locations shall be protected in accordance with 210.8(B).
#### (B)  Location. The disconnecting means shall be readily accessible, located not more than 762 mm (30 in.) from the receptacle it controls, and shall be located in the supply circuit ahead of  the  receptacle.  Circuit  breakers  or  switches  located  in marine  power  outlets  complying  with  this  section  shall  be permitted as the disconnecting means.
### 555.19  Receptacles. Receptacles  shall  be  mounted  not  less than 305 mm (12 in.) above the deck surface of the pier and not below the electrical datum plane on a fixed pier.
## (A)  Shore Power Receptacles.
(1)  Enclosures. Receptacles  intended  to  supply  shore  power to  boats  shall  be  housed  in  marine  power  outlets  listed  as marina  power  outlets  or  listed  for  set  locations,  or  shall  be installed in listed enclosures protected from the weather or in listed  weatherproof  enclosures.  The  integrity  of  the  assembly shall not be affected when the receptacles are in use with any type of booted or nonbooted attachment plug/cap inserted.
(2)  Strain Relief. Means shall be provided where necessary to reduce  the  strain  on  the  plug  and  receptacle  caused  by  the weight and catenary angle of the shore power cord.
(2)  Marking. Receptacles  other  than  those  supplying  shore power  to  boats  shall  be  permitted  to  be  housed  in  marine power outlets with the receptacles that provide shore power to boats,  provided  they  are  marked  to  clearly  indicate  that  they are not to be used to supply power to boats.
### 555.21  Motor  Fuel  Dispensing  Stations  -  Hazardous  (Classified) Locations. Electrical wiring and equipment located at or serving motor fuel dispensing locations shall comply with Article 514 in addition to the requirements of this article.
### 555.22  Repair  Facilities  -  Hazardous  (Classified)  Locations. Electrical  wiring  and  equipment  located  at  facilities  for  the repair  of  marine  craft  containing  flammable  or  combustible liquids or gases shall comply with Article 511 in addition to the requirements of this article.
### 555.23  Marine Hoists, Railways, Cranes, and Monorails. Motors  and  controls  for  marine  hoists,  railways,  cranes,  and monorails  shall  not  be  located  below  the  electrical  datum plane.  Where  it  is  necessary  to  provide  electric  power  to  a mobile crane or hoist in the yard and a trailing cable is utilized, it shall be a listed portable power cable rated for the conditions of use and be provided with an outer jacket of distinctive color for safety.
- 555.24  Signage. Permanent  safety  signs  shall  be  installed  to give notice of electrical shock hazard risks to persons using or swimming near a boat dock or marina and shall comply with all of the following: N
- (1) The  signage  shall  comply  with  110.21(B)(1)  and  be  of sufficient durability to withstand the environment.
- (3) The signs shall state 'WARNING - POTENTIAL SHOCK HAZARD -ELECTRICAL CURRENTS MAY BE PRESENT IN THE WATER.'
- (2) The signs shall be clearly visible from all approaches to a marina or boatyard facility.
## ARTICLE 590 Temporary Installations
### 590.1  Scope. The provisions of this article apply to temporary electric power and lighting installations.
## 590.2  All Wiring Installations.
- (A)  Other Articles. Except as specifically modified in this article,  all  other  requirements  of  this Code for  permanent  wiring shall apply to temporary wiring installations.
#### (B)  Approval. Temporary wiring methods shall be acceptable only if approved based on the conditions of use and any special requirements of the temporary installation.
## 590.3  Time Constraints.
- construction type and without concealment within walls, floors, or ceilings.
- (2) Type SE cable shall be permitted to be installed in a raceway in an underground installation.
Exception: Single insulated conductors shall be permitted where installed  for  the  purpose(s)  specified  in  590.3(C),  where  accessible  only  to qualified persons.
#### (C)  Branch Circuits. All  branch circuits shall originate in an approved power outlet, switchgear, switchboard or panelboard, motor  control  center,  or  fused  switch  enclosure.  Conductors shall be permitted within cable assemblies or within multiconductor cord or cable of a type identified in Table 400.4 for hard usage or extra-hard usage. Conductors shall be protected from overcurrent as provided in 240.4, 240.5, and 240.100. For the purposes of this section, the following wiring methods shall be permitted:
- (1) Type NM, Type NMC, and Type SE cables shall be permitted to be used in any dwelling, building, or structure without any height limitation or limitation by building construction type and without concealment within walls, floors, or ceilings.
- (2) Type SE cable shall be permitted to be installed in a raceway in an underground installation.
Exception: Branch  circuits installed for the purposes  specified  in 590.3(B) or 590.3(C) shall be permitted to be run as single insulated conductors. Where the wiring is installed in accordance with 590.3(B), the voltage to ground shall not exceed 150 volts, the wiring shall not be subject  to  physical  damage,  and  the  conductors  shall  be  supported  on insulators at intervals of not more than 3.0 m (10 ft); or, for festoon lighting, the conductors shall be so arranged that excessive strain is not transmitted to the lampholders.
- (A)  During  the  Period  of  Construction. Temporary  electric power and lighting installations shall be permitted during the period  of  construction,  remodeling,  maintenance,  repair,  or demolition of buildings, structures, equipment, or similar activities. (D)  Receptacles.
#### (B)  90  Days. Temporary electric power and lighting installations shall be permitted for a period not to exceed 90 days for holiday decorative lighting and similar purposes.
#### (C)  Emergencies  and  Tests. Temporary  electric  power  and lighting  installations  shall  be  permitted  during  emergencies and for tests, experiments, and developmental work.
#### (D)  Removal. Temporary  wiring  shall  be  removed  immediately  upon  completion  of  construction  or  purpose  for  which the wiring was installed.
## 590.4  General.
#### (A)  Services. Services shall be installed in conformance with Parts I through VIII of Article 230, as applicable.
#### (B)  Feeders. Overcurrent  protection  shall  be  provided  in accordance  with  240.4,  240.5,  240.100,  and  240.101.  Conductors shall be permitted within cable assemblies or within multiconductor cords or cables of a type identified in Table 400.4 for hard usage or extra-hard usage. For the purpose of this section, the following wiring methods shall be permitted:
- (1) Type NM, Type NMC, and Type SE cables shall be permitted to be used in any dwelling, building, or structure without any height limitation or limitation by building
- (1)  All Receptacles. All receptacles shall be of the grounding type. Unless installed in a continuous metal raceway that qualifies as an equipment grounding conductor in accordance with 250.118  or  a  continuous  metal-covered  cable  that  qualifies  as an equipment grounding conductor in accordance with 250.118, all branch circuits shall include a separate equipment grounding  conductor,  and  all  receptacles  shall  be  electrically connected to the equipment grounding conductor(s). Receptacles on construction sites shall not be installed on any branch circuit that supplies temporary lighting.
- (2)  Receptacles in Wet Locations. All 15- and 20-ampere, 125and 250-volt receptacles installed in a wet location shall comply with 406.9(B)(1).
#### (E)  Disconnecting Means. Suitable disconnecting switches or plug connectors shall be installed to permit the disconnection of all ungrounded conductors of each temporary circuit. Multiwire branch circuits shall be provided with a means to disconnect  simultaneously  all  ungrounded  conductors  at  the  power outlet or panelboard where the branch circuit originated. Identified handle ties shall be permitted.
